X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12478258.11,4977963.792,59733,205208,UNKNOWN205208,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7665174,-112.0940998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,46,N,N
-12459440.76,4964534.238,59734,205209,TAP205209,TAYLORSVILLE,UT,84123,TAP,IN SERVICE,SALT LAKE,49035,USA,40.67508486,-111.9250607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12452169.09,4977965.198,59735,205210,TAP205210,SALT LAKE CITY,UT,84102,TAP,IN SERVICE,SALT LAKE,49035,USA,40.76652697,-111.8597381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12449593.06,4975662.2,59736,205211,TAP205211,SALT LAKE CITY,UT,84108,TAP,IN SERVICE,SALT LAKE,49035,USA,40.75085637,-111.8365973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12450138.83,4975671.928,59737,205212,TAP205212,SALT LAKE CITY,UT,84108,TAP,IN SERVICE,SALT LAKE,49035,USA,40.75092257,-111.8415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12454409.5,4970040.744,59738,205213,TAP205213,SOUTH SALT LAKE,UT,84115,TAP,IN SERVICE,SALT LAKE,49035,USA,40.71259004,-111.8798641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12448088.22,4969867.831,59739,205214,TAP205214,SALT LAKE CITY,UT,84109,TAP,IN SERVICE,SALT LAKE,49035,USA,40.71141264,-111.823079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12424114.13,4975413.55,59740,205215,UNKNOWN205215,PARK CITY,UT,84098,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.74916423,-111.6077161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,Y,Y
-12424120.46,4975392.963,59741,205216,TAP205216,PARK CITY,UT,84098,TAP,IN SERVICE,SUMMIT,49043,USA,40.74902412,-111.607773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,115,N,N
-12448232.11,4966314.039,59742,205217,TAP205217,HOLLADAY,UT,84109,TAP,IN SERVICE,SALT LAKE,49035,USA,40.68720952,-111.8243716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12435692.13,4975891.427,59743,205218,UNKNOWN205218,NOT AVAILABLE,UT,84109,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7524163,-111.7117231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,N,N
-12445599.68,4966294.788,59744,205219,TAP205219,SALT LAKE CITY,UT,84124,TAP,IN SERVICE,SALT LAKE,49035,USA,40.68707838,-111.8007241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12445604.1,4966084.834,59745,205220,TAP205220,SALT LAKE CITY,UT,84124,TAP,IN SERVICE,SALT LAKE,49035,USA,40.68564821,-111.8007638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12454063.56,4971460.037,59746,205221,TAP205221,SALT LAKE CITY,UT,84106,TAP,IN SERVICE,SALT LAKE,49035,USA,40.72225352,-111.8767565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457911.9,4975518.281,59747,205222,TAP205222,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.74987696,-111.9113267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457544.74,4975521.252,59748,205223,TAP205223,SALT LAKE CITY,UT,84101,TAP,IN SERVICE,SALT LAKE,49035,USA,40.74989718,-111.9080285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457232.2,4976162.801,59749,205224,TAP205224,SALT LAKE CITY,UT,84101,TAP,IN SERVICE,SALT LAKE,49035,USA,40.75426299,-111.9052208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457567.27,4975784.798,59750,205225,UNKNOWN205225,SALT LAKE CITY,UT,84101,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75169067,-111.9082308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,N,N
-12457335.97,4976194.577,59751,205226,UNKNOWN205226,SALT LAKE CITY,UT,84101,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75447922,-111.906153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,138,46,N,N
-12457333.5,4976163.28,59752,205227,TAP205227,SALT LAKE CITY,UT,84101,TAP,IN SERVICE,SALT LAKE,49035,USA,40.75426625,-111.9061309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12451499.55,4979818.083,59753,205228,TAP205228,SALT LAKE CITY,UT,84103,TAP,IN SERVICE,SALT LAKE,49035,USA,40.77913211,-111.8537236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12456954.44,4981286.544,59754,205229,TAP205229,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.78912033,-111.9027257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457171.07,4980548.226,59755,205230,UNKNOWN205230,SALT LAKE CITY,UT,84103,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78409861,-111.9046717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,N,N
-12460039.03,4981547.955,59756,205231,TAP205231,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.79089825,-111.930435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12459829.11,4981555.366,59757,205232,TAP205232,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.79094865,-111.9285493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12457682.52,4992032.065,59758,205233,UNKNOWN205233,WOODS CROSS,UT,84087,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.8621638,-111.9092662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,46,N,N
-12460080.43,4982115.768,59759,205234,TAP205234,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.79475991,-111.9308069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,46,N,N
-12455859.28,4977889.908,59760,205235,WEST TEMPLE,SALT LAKE CITY,UT,84101,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76601472,-111.8928877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,46,46,N,N
-12454898.75,4977618.508,59761,205236,BRUNSWICK,SALT LAKE CITY,UT,84111,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76416817,-111.8842591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,46,46,N,N
-12460549.04,4977946.154,59762,205237,TAP205237,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.7663974,-111.9350165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12461594.03,4978126.578,59763,205238,TAP205238,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.76762493,-111.9444038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12461551.17,4978187.989,59764,205239,TAP205239,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.76804273,-111.9440188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,46,N,N
-12456745.26,4960477.782,59765,205240,TAP205240,MURRAY,UT,84107,TAP,IN SERVICE,SALT LAKE,49035,USA,40.64744257,-111.9008466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,Y,Y
-12456738.65,4960471.72,59766,205241,TAP205241,MURRAY,UT,84107,TAP,IN SERVICE,SALT LAKE,49035,USA,40.64740125,-111.9007872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,Y,Y
-12456576.77,4951797.034,59767,205243,TAP205243,SANDY,UT,84047,TAP,IN SERVICE,SALT LAKE,49035,USA,40.58825003,-111.899333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12449255.94,4950670.85,59768,205244,TAP205244,SANDY,UT,84093,TAP,IN SERVICE,SALT LAKE,49035,USA,40.58056694,-111.8335688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12457244.37,4951778.304,59769,205245,TAP205245,SANDY,UT,84070,TAP,IN SERVICE,SALT LAKE,49035,USA,40.58812226,-111.9053302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457246.55,4950715.442,59770,205246,TAP205246,SANDY,UT,84070,TAP,IN SERVICE,SALT LAKE,49035,USA,40.58087117,-111.9053497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12459090.13,4955731.346,59771,205247,TAP205247,WEST JORDAN,UT,84084,TAP,IN SERVICE,SALT LAKE,49035,USA,40.61508394,-111.9219109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12459060.88,4955688.463,59772,205248,TAP205248,WEST JORDAN,UT,84084,TAP,IN SERVICE,SALT LAKE,49035,USA,40.61479151,-111.9216481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12459101.81,4955189.754,59773,205249,TAP205249,WEST JORDAN,UT,84084,TAP,IN SERVICE,SALT LAKE,49035,USA,40.61139066,-111.9220158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12460433.45,4951753.858,59774,205250,TAP205250,WEST JORDAN,UT,84088,TAP,IN SERVICE,SALT LAKE,49035,USA,40.5879555,-111.9339781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12464650.18,4951284.306,59775,205251,UNKNOWN205251,WEST JORDAN,UT,84088,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58475219,-111.9718576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12460434.18,4945352.934,59776,205252,TAP205252,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.54427491,-111.9339847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12469052.85,4950351.933,59777,205253,TAP205253,WEST JORDAN,UT,84081,TAP,IN SERVICE,SALT LAKE,49035,USA,40.57839105,-112.0114075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12472861.06,4948593.268,59778,205254,UNKNOWN205254,WEST JORDAN,UT,84081,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56639086,-112.0456173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,138,138,N,N
-12472906.97,4948554.432,59779,205255,TAP205255,WEST JORDAN,UT,84081,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56612584,-112.0460297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12473123.35,4948550.634,59780,205256,TAP205256,WEST JORDAN,UT,84081,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56609992,-112.0479734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12472096.18,4948468.654,59781,205257,TAP205257,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56554048,-112.0387463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12477482.76,4962981.257,59782,205258,UNKNOWN205258,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66450359,-112.0871347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,5,115,46,Y,N
-12470910.62,4963192.767,59783,205259,UNKNOWN205259,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66594482,-112.0280962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,138,138,N,N
-12463110.03,4945360.741,59784,205260,TAP205260,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.54432821,-111.9580223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12463225.16,4945360.207,59785,205261,TAP205261,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.54432456,-111.9590565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12457286.68,4942887.068,59786,205262,TAP205262,DRAPER,UT,84020,TAP,IN SERVICE,SALT LAKE,49035,USA,40.52743998,-111.9057102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12458436.91,4935782.705,59787,205265,TAP205265,BLUFFDALE,UT,84065,TAP,IN SERVICE,SALT LAKE,49035,USA,40.47891349,-111.9160429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,132,Y,Y
-12460438.94,4934292.939,59788,205266,TAP205266,BLUFFDALE,UT,84065,TAP,IN SERVICE,SALT LAKE,49035,USA,40.46873317,-111.9340275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,69,69,N,N
-12463106.92,4939011.16,59789,205267,TAP205267,RIVERTON,UT,84065,TAP,IN SERVICE,SALT LAKE,49035,USA,40.50096986,-111.9579943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,46,N,N
-12473655.33,4944293.366,59790,205268,TAP205268,SOUTH JORDAN,UT,84095,TAP,IN SERVICE,SALT LAKE,49035,USA,40.53704156,-112.0527523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12475951.33,4944294.237,59791,205269,TAP205269,NOT AVAILABLE,UT,84096,TAP,IN SERVICE,SALT LAKE,49035,USA,40.53704751,-112.0733777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12475908.47,4944223.593,59792,205270,UNKNOWN205270,NOT AVAILABLE,UT,84096,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.53656521,-112.0729926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,N,N
-12472941.96,4961228.105,59793,205272,UNKNOWN205272,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65255643,-112.046344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12474389.9,4961395.486,59794,205273,UNKNOWN205273,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65369717,-112.0593511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,138,138,N,N
-12459448.7,4964267.894,59795,205274,TAP205274,TAYLORSVILLE,UT,84123,TAP,IN SERVICE,SALT LAKE,49035,USA,40.67327024,-111.925132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12459444.87,4964261.101,59796,205275,TAP205275,TAYLORSVILLE,UT,84123,TAP,IN SERVICE,SALT LAKE,49035,USA,40.67322396,-111.9250976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12459958.87,4967494.759,59797,205276,TAP205276,WEST VALLEY CITY,UT,84119,TAP,IN SERVICE,SALT LAKE,49035,USA,40.69525179,-111.929715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12463135.55,4965551.397,59798,205277,TAP205277,WEST VALLEY CITY,UT,84119,TAP,IN SERVICE,SALT LAKE,49035,USA,40.68201439,-111.9582516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,46,46,N,N
-12466539.28,4973135.269,59799,205278,TAP205278,SALT LAKE CITY,UT,84104,TAP,IN SERVICE,SALT LAKE,49035,USA,40.73365779,-111.9888278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,Y,Y
-12520821.24,5464901.559,59800,205279,UNKNOWN205279,NOT AVAILABLE,ID,83435,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,43.99650642,-112.4764509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,69,69,Y,Y
-12525280.8,5470054.33,59801,205280,TAP205280,NOT AVAILABLE,ID,83435,TAP,IN SERVICE,JEFFERSON,16051,USA,44.02979593,-112.5165118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,Y,Y
-12525215.26,5481157.592,59802,205281,UNKNOWN205281,NOT AVAILABLE,ID,83435,SUBSTATION,IN SERVICE,CLARK,16033,USA,44.1014651,-112.515923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-12534216.13,5470055.084,59803,205282,TAP205282,MONTEVIEW,ID,83435,TAP,IN SERVICE,JEFFERSON,16051,USA,44.0298008,-112.5967792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,4,69,7.5,Y,Y
-12534158.98,5470087.628,59804,205283,UNKNOWN205283,MONTEVIEW,ID,83435,SUBSTATION,IN SERVICE,JEFFERSON,16051,USA,44.03001099,-112.5962658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-12493876.45,5481086.284,59805,205284,UNKNOWN205284,NOT AVAILABLE,ID,83423,SUBSTATION,IN SERVICE,CLARK,16033,USA,44.1010051,-112.2344017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,46,46,Y,Y
-12546070.01,5441710.456,59806,205285,UNKNOWN205285,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.84644884,-112.7032645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,230,Y,Y
-12570812.57,5432661.2,59807,205286,UNKNOWN205286,NOT AVAILABLE,ID,83244,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.78779316,-112.9255307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-12399690.84,5524461.08,59808,205287,UNKNOWN205287,NOT AVAILABLE,ID,83429,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.38015064,-111.388318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,69,69,Y,Y
-12438574.96,5445290.026,59809,205288,UNKNOWN205288,SUGAR CITY,ID,83448,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.86963508,-111.73762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-12438577.29,5445238.167,59810,205289,TAP205289,SUGAR CITY,ID,83448,TAP,IN SERVICE,MADISON,16065,USA,43.86929924,-111.7376409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,Y,Y
-12416400.25,5447470.676,59811,205290,UNKNOWN205290,NOT AVAILABLE,ID,83436,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.88375557,-111.5384211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-12515606.56,5288843.402,59812,205291,TAP205291,POCATELLO,ID,83204,TAP,IN SERVICE,BANNOCK,16005,USA,42.84786144,-112.4296067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-12508007.62,5370199.126,59813,205292,UNKNOWN205292,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.38135396,-112.3613442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,138,138,Y,Y
-12564547.08,5395294.895,59814,205293,UNKNOWN205293,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.5449813,-112.8692468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-12541055.21,5402899.035,59815,205294,UNKNOWN205294,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.59447374,-112.6582157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,115,Y,Y
-12570077.29,5411191.501,59816,205295,UNKNOWN205295,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.64839987,-112.9189256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,115,Y,Y
-12574823.8,5402059.918,59817,205296,UNKNOWN205296,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.58901424,-112.9615641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-12572294.57,5398925.657,59818,205297,UNKNOWN205297,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.56861761,-112.9388437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-12611977.61,5409152.485,59819,205298,UNKNOWN205298,ARCO,ID,83213,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.63514458,-113.2953225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,230,46,Y,Y
-12632970.08,5265208.836,59820,205299,TAP205299,NOT AVAILABLE,ID,83350,TAP,IN SERVICE,MINIDOKA,16067,USA,42.69200556,-113.483901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,4,138,138,N,N
-12680642.78,5239034.286,59821,205300,TAP205300,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.51894245,-113.9121523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,69,N,N
-13014586.65,5413183.203,59822,205301,TAP205301,WILDER,ID,83676,TAP,IN SERVICE,CANYON,16027,USA,43.66134476,-116.912021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,N,N
-12927161.81,5599741.036,59823,205302,TAP205302,NOT AVAILABLE,ID,83638,TAP,IN SERVICE,VALLEY,16085,USA,44.86148249,-116.1266704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,Y,Y
-12923049.39,5600140.293,59824,205303,UNKNOWN205303,NOT AVAILABLE,ID,83638,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.86402466,-116.0897278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-13027256.94,6137447.416,59825,205304,UNKNOWN205304,OLDTOWN,ID,83822,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.18356136,-117.0258402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,69,69,Y,Y
-12933972.12,5500993.179,59826,205305,OLA,NOT AVAILABLE,ID,83657,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.22928359,-116.1878484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,69,N,N
-13107544.63,5599094.61,59827,205307,TAP205307,NOT AVAILABLE,OR,97814,TAP,IN SERVICE,BAKER,41001,USA,44.8573663,-117.7470768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,230,230,N,N
-13143656.36,5670526.697,59828,205308,EL PASO,LA GRANDE,OR,97850,SUBSTATION,IN SERVICE,UNION,41061,USA,45.31043788,-118.071474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,2,230,69,N,N
-13057559.25,5523846.213,59829,205309,TAP205309,NOT AVAILABLE,OR,97907,TAP,IN SERVICE,BAKER,41001,USA,44.37620281,-117.2980504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,Y,Y
-13071406.12,5549660.668,59830,205310,UNKNOWN205310,NOT AVAILABLE,OR,97905,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.54171838,-117.4224391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,138,138,Y,Y
-13019427.38,5467053.352,59831,205311,TAP205311,NOT AVAILABLE,OR,97914,TAP,IN SERVICE,MALHEUR,41045,USA,44.01041036,-116.9555061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,N,N
-13022802.66,5467024.248,59832,205312,TAP205312,NOT AVAILABLE,OR,97914,TAP,IN SERVICE,MALHEUR,41045,USA,44.01022233,-116.9858267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,Y,N
-13023925.82,5447469.517,59833,205313,NYSSA,NYSSA,OR,97913,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.88374806,-116.9959162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,Y,Y
-13143993.72,5426258.631,59834,205314,JUNTURA,JUNTURA,OR,97911,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.74625804,-118.0745045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,Y,Y
-13238911.31,5285931.879,59835,205315,UNKNOWN205315,FRENCHGLEN,OR,97736,SUBSTATION,IN SERVICE,HARNEY,41025,USA,42.82868286,-118.9271638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,N,N
-13245684.39,5253161.051,59836,205316,TAP205316,NOT AVAILABLE,OR,97736,TAP,IN SERVICE,HARNEY,41025,USA,42.61240671,-118.9880074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-13245612.96,5253184.069,59837,205317,UNKNOWN205317,NOT AVAILABLE,OR,97736,SUBSTATION,IN SERVICE,HARNEY,41025,USA,42.61255889,-118.9873657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,1,115,115,N,N
-13055856.72,5687623.778,59838,205321,ENTERPRISE,ENTERPRISE,OR,97828,SUBSTATION,IN SERVICE,WALLOWA,41063,USA,45.41834644,-117.2827564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,115,115,Y,Y
-13126429.97,5710131.398,59839,205322,UNKNOWN205322,ELGIN,OR,97827,SUBSTATION,IN SERVICE,UNION,41061,USA,45.56008988,-117.9167267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,69,Y,Y
-13128288.94,5710707.662,59840,205323,BOISE CASCADE,ELGIN,OR,97827,SUBSTATION,IN SERVICE,UNION,41061,USA,45.56371426,-117.9334261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13132597.42,5689112.062,59841,205324,TAP205324,NOT AVAILABLE,OR,97824,TAP,IN SERVICE,UNION,41061,USA,45.42773004,-117.9721298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,3,69,69,Y,Y
-13132683.15,5689175.562,59842,205325,JANSON LN,NOT AVAILABLE,OR,97824,SUBSTATION,IN SERVICE,UNION,41061,USA,45.42813037,-117.9728999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,1,69,69,Y,Y
-13145153.78,5673007.636,59843,205326,COVE AVENUE,LA GRANDE,OR,97850,SUBSTATION,IN SERVICE,UNION,41061,USA,45.32610915,-118.0849255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,2,69,69,Y,Y
-13123609.79,5658586.516,59844,205327,OREGON TRAIL,NOT AVAILABLE,OR,97850,SUBSTATION,IN SERVICE,UNION,41061,USA,45.23495513,-117.8913926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/12/2017 0:00,IMAGERY/OTHER,9/12/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13123621.7,5658574.61,59845,205328,TAP205328,NOT AVAILABLE,OR,97850,TAP,IN SERVICE,UNION,41061,USA,45.23487981,-117.8914996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,3,69,69,Y,Y
-13121837.74,5654843.316,59846,205329,CATHERINE CREEK,UNION,OR,97883,SUBSTATION,IN SERVICE,UNION,41061,USA,45.21127091,-117.875474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/12/2017 0:00,IMAGERY/OTHER,9/12/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13121880.74,5654832.071,59847,205330,TAP205330,UNION,OR,97883,TAP,IN SERVICE,UNION,41061,USA,45.21119975,-117.8758602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,2,69,69,Y,Y
-13125720.51,5607436.238,59848,205331,TAP205331,NOT AVAILABLE,OR,97833,TAP,IN SERVICE,BAKER,41001,USA,44.91045996,-117.9103535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,3,69,69,Y,Y
-13125705.43,5607434.65,59849,205332,COYOTE POINT,NOT AVAILABLE,OR,97814,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.91044987,-117.910218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13119003.13,5589375.398,59850,205333,TAP205333,BAKER CITY,OR,97814,TAP,IN SERVICE,BAKER,41001,USA,44.79544264,-117.8500103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,4,69,69,Y,Y
-13118953.78,5589403.789,59851,205334,HUGHES LANE,BAKER CITY,OR,97814,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.79562362,-117.8495669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,9/12/2017 0:00,IMAGERY/OTHER,9/12/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13116337.31,5585524.196,59852,205335,ELM STREET,BAKER CITY,OR,97814,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.77088721,-117.8260628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY/OTHER,12/6/2017 0:00,1,115,115,Y,Y
-13034934.95,5433715.879,59853,205336,NYSSA,NOT AVAILABLE,OR,97913,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.79463238,-117.0948129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,69,69,Y,Y
-13034984.16,5433779.38,59854,205337,TAP205337,NOT AVAILABLE,OR,97913,TAP,IN SERVICE,MALHEUR,41045,USA,43.79504413,-117.095255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,69,69,Y,Y
-13028135.67,5439460.657,59855,205338,UNKNOWN205338,NOT AVAILABLE,OR,97913,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.83187142,-117.033734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,Y,Y
-13021532.72,5440177.943,59856,205339,TAP205339,PARMA,ID,83660,TAP,IN SERVICE,CANYON,16027,USA,43.83651942,-116.9744186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,69,69,N,N
-13017906.99,5433309.479,59857,205340,PARMA,PARMA,ID,83660,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.79199711,-116.9418482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,N
-13208466.24,5737359.393,59858,205341,TAP205341,ADAMS,OR,97801,TAP,IN SERVICE,UMATILLA,41059,USA,45.73108351,-118.653671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,115,115,Y,Y
-13686503.07,5301622.543,59859,205343,TAP205343,TILLER,OR,97484,TAP,IN SERVICE,DOUGLAS,41019,USA,42.93196888,-122.947949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,3,115,115,Y,Y
-13686563.36,5301577.828,59860,205344,UNKNOWN205344,TILLER,OR,97484,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.93167478,-122.9484905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,1,115,115,Y,Y
-13645679.91,5357652.924,59861,205345,UNKNOWN205345,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.29938523,-122.5812282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,115,115,N,N
-13645682.73,5357667.521,59862,205346,TAP205346,NOT AVAILABLE,OR,97447,TAP,IN SERVICE,DOUGLAS,41019,USA,43.29948066,-122.5812536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,N,N
-13645680.84,5357641.436,59863,205347,TAP205347,NOT AVAILABLE,OR,97447,TAP,IN SERVICE,DOUGLAS,41019,USA,43.29931012,-122.5812366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,N,N
-13636874.63,5358721.25,59864,205348,TAP205348,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,41019,USA,43.30636929,-122.5021291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,N,N
-13608676.03,5366302.882,59865,205349,LEMOLO NO 1 HYDRO,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.35591028,-122.2488167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,N,N
-13631020.01,5353787.292,59866,205350,TAP205350,NOT AVAILABLE,OR,97447,TAP,IN SERVICE,DOUGLAS,41019,USA,43.27410741,-122.4495362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,N,N
-13630975.69,5353809.403,59867,205351,FISH CREEK,NOT AVAILABLE,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.27425202,-122.449138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,N,N
-13633858.15,5356768.544,59868,205352,TAP205352,NOT AVAILABLE,OR,97447,TAP,IN SERVICE,DOUGLAS,41019,USA,43.29360309,-122.4750316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,N,N
-13665253.91,5238354.925,59869,205353,EAGLE POINT POWER PLANT,EAGLE POINT,OR,97524,SUBSTATION,IN SERVICE,JACKSON,41029,USA,42.51444419,-122.7570644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q702SIS.pdf,6/30/2017 0:00,IMAGERY/OTHER,6/30/2017 0:00,2,115,115,N,N
-13665321.38,5238354.608,59870,205354,TAP205354,EAGLE POINT,OR,97524,TAP,IN SERVICE,JACKSON,41029,USA,42.51444209,-122.7576706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Q702SIS.pdf,6/30/2017 0:00,IMAGERY/OTHER,6/30/2017 0:00,3,115,115,N,N
-13595013.76,5051703.526,59871,205355,UNKNOWN205355,NOT AVAILABLE,CA,96057,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.26632003,-122.1260865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,69,69,Y,Y
-13607578.19,5051962.256,59872,205356,UNKNOWN205356,NOT AVAILABLE,CA,96025,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.26806701,-122.2389547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,69,69,Y,Y
-13611091.12,5051166.315,59873,205357,UNKNOWN205357,DUNSMUIR,CA,96067,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.26269258,-122.2705119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,69,69,Y,Y
-13611103.97,5051162.042,59874,205358,TAP205358,DUNSMUIR,CA,96067,TAP,IN SERVICE,SISKIYOU,6093,USA,41.26266372,-122.2706273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,69,69,Y,Y
-13611746.76,5044949.498,59875,205359,UNKNOWN205359,DUNSMUIR,CA,96025,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.22069953,-122.2764016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,69,69,Y,Y
-13612304.11,5042171.244,59876,205360,TAP205360,DUNSMUIR,CA,96025,TAP,IN SERVICE,SISKIYOU,6093,USA,41.2019244,-122.2814083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,69,69,Y,Y
-13611749.38,5042072.863,59877,205361,UNKNOWN205361,DUNSMUIR,CA,96025,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.20125945,-122.2764251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,69,69,Y,Y
-13612812.12,5039653.762,59878,205362,CRAG VIEW,DUNSMUIR,CA,96025,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.18490688,-122.2859719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,115,69,N,Y
-13615779.33,5055814.328,59879,205363,TAP205363,MT SHASTA,CA,96067,TAP,IN SERVICE,SISKIYOU,6093,USA,41.29407111,-122.3126268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,69,69,Y,Y
-13617528.65,5053788.445,59880,205364,UNKNOWN205364,NOT AVAILABLE,CA,96067,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.28039631,-122.3283412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,69,69,Y,Y
-13616807.73,5057392.249,59881,205365,MOTT SWITCH STATION,MT SHASTA,CA,96067,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.30472015,-122.3218651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,Y,Y
-13623597.53,5076350.848,59882,205366,UNKNOWN205366,WEED,CA,96094,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.43253165,-122.3828589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,69,69,Y,Y
-13623642.83,5076278.775,59883,205367,UNKNOWN205367,WEED,CA,96094,SUBSTATION,IN SERVICE,SISKIYOU,6093,USA,41.43204624,-122.3832658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,1,69,69,Y,Y
-13623685.74,5076311.632,59884,205368,TAP205368,WEED,CA,96094,TAP,IN SERVICE,SISKIYOU,6093,USA,41.43226753,-122.3836512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,3,69,69,Y,Y
-13624284.1,5076234.26,59885,205369,TAP205369,WEED,CA,96094,TAP,IN SERVICE,SISKIYOU,6093,USA,41.43174643,-122.3890265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY,8/4/2015 0:00,3,69,69,Y,Y
-13063116.69,6044685.878,59886,205370,UNKNOWN205370,SPOKANE,WA,99223,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.62495443,-117.3479738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,115,115,N,N
-13055715.19,6049784.993,59887,205371,TAP205371,SPOKANE VALLEY,WA,99206,TAP,IN SERVICE,SPOKANE,53063,USA,47.65581776,-117.281485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13060624.28,6048713.627,59888,205372,TAP205372,SPOKANE VALLEY,WA,99212,TAP,IN SERVICE,SPOKANE,53063,USA,47.64933463,-117.3255841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13086621.44,6039055.994,59889,205373,TAP205373,SPOKANE,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.59085734,-117.5591206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13073269.35,6029356.268,59890,205374,TAP205374,SPOKANE,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.53205934,-117.4391767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,N,N
-13041449.78,6018076.292,59891,205375,TAP205375,NOT AVAILABLE,WA,99030,TAP,IN SERVICE,SPOKANE,53063,USA,47.46359913,-117.1533366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,4,115,115,Y,Y
-13073255.3,6011526.779,59892,205376,TAP205376,NOT AVAILABLE,WA,99031,TAP,IN SERVICE,SPOKANE,53063,USA,47.423808,-117.4390505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13033930.64,5979434.679,59893,205377,TAP205377,TEKOA,WA,99033,TAP,IN SERVICE,WHITMAN,53075,USA,47.2283994,-117.085791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13038880,5943003.246,59894,205378,TAP205378,GARFIELD,WA,99128,TAP,IN SERVICE,WHITMAN,53075,USA,47.00569228,-117.1302519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13032974.24,5924982.92,59895,205379,TAP205379,NOT AVAILABLE,WA,99161,TAP,IN SERVICE,WHITMAN,53075,USA,46.89518852,-117.0771996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13065662.97,6041474.477,59896,205380,SOUTHEAST,SPOKANE,WA,99223,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.60550748,-117.3708474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,115,115,Y,Y
-13088188.88,6052346.457,59897,205381,UNKNOWN205381,AIRWAY HEIGHTS,WA,99224,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.67131461,-117.5732011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,115,115,Y,Y
-13071565.65,6049685.188,59898,205382,UNKNOWN205382,SPOKANE,WA,99201,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.65521384,-117.4238721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,115,115,Y,Y
-13061720.45,6044009.228,59899,205383,TAP205383,SPOKANE,WA,99223,TAP,IN SERVICE,SPOKANE,53063,USA,47.62085751,-117.3354312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13067422.23,6053432.565,59900,205384,ROSS PARK,SPOKANE,WA,99207,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.67788418,-117.3866511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,115,115,Y,Y
-13075408.14,6053481.755,59901,205385,UNKNOWN205385,SPOKANE,WA,99224,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.67818169,-117.4583897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,115,115,Y,Y
-13079116.23,6051235.615,59902,205386,TAP205386,NOT AVAILABLE,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.66459459,-117.4917002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13079755.54,6045747.068,59903,205387,TAP205387,SPOKANE,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.63137898,-117.4974432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13072412.26,6059689.617,59904,205388,FRANCIS AND CEDAR,SPOKANE,WA,99208,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.71571522,-117.4314773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,115,115,Y,Y
-13068943.82,6060236.824,59905,205389,LYONS AND STANDARD,SPOKANE,WA,99208,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.71902241,-117.4003198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,Y,Y
-13072613.87,6066626.972,59906,205390,TAP205390,SPOKANE,WA,99218,TAP,IN SERVICE,SPOKANE,53063,USA,47.75762739,-117.4332885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2015 0:00,IMAGERY,8/15/2015 0:00,3,115,115,Y,Y
-13037227.44,6059520.418,59907,205391,TAP205391,OTIS ORCHARDS,WA,99025,TAP,IN SERVICE,SPOKANE,53063,USA,47.71469258,-117.1154067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,138,115,Y,Y
-13066634.1,6064401.759,59908,205392,TAP205392,NOT AVAILABLE,WA,99021,TAP,IN SERVICE,SPOKANE,53063,USA,47.74418739,-117.3795712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-13066540.68,6064360.972,59909,205393,TAP205393,NOT AVAILABLE,WA,99021,TAP,IN SERVICE,SPOKANE,53063,USA,47.74394101,-117.378732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-13050595.29,6055360.584,59910,205394,TAP205394,SPOKANE VALLEY,WA,99216,TAP,IN SERVICE,SPOKANE,53063,USA,47.68954418,-117.2354922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-13054329.98,6049313.461,59911,205395,NELSON,SPOKANE VALLEY,WA,99206,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.65296449,-117.2690414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,1,115,115,Y,Y
-13055268.82,6053968.065,59912,205396,TAP205396,SPOKANE VALLEY,WA,99206,TAP,IN SERVICE,SPOKANE,53063,USA,47.68112296,-117.2774752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-13088070.85,6038424.146,59913,205397,UNKNOWN205397,SPOKANE,WA,99224,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.5870292,-117.5721409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,115,115,Y,Y
-13087633.33,6038915.18,59914,205398,TAP205398,NOT AVAILABLE,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.59000422,-117.5682106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-13097351.17,6038023.383,59915,205399,UNKNOWN205399,NOT AVAILABLE,WA,99022,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.58460098,-117.6555074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,115,115,Y,Y
-13097401.97,6038084.98,59916,205400,TAP205400,NOT AVAILABLE,WA,99022,TAP,IN SERVICE,SPOKANE,53063,USA,47.5849742,-117.6559637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-13097403.86,6037987.265,59917,205401,TAP205401,NOT AVAILABLE,WA,99022,TAP,IN SERVICE,SPOKANE,53063,USA,47.58438213,-117.6559807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-13096851.29,6041946.508,59918,205402,UNKNOWN205402,NOT AVAILABLE,WA,99011,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.60836636,-117.6510169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,115,115,Y,Y
-13096364.48,6047745.787,59919,205403,TAP205403,MEDICAL LAKE,WA,99022,TAP,IN SERVICE,SPOKANE,53063,USA,47.64347728,-117.6466438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-13096746.97,6047230.778,59920,205404,UNKNOWN205404,FAIRCHILD AIR FORCE BASE,WA,99011,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.64036018,-117.6500798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,115,115,Y,Y
-13088237.75,6052372.234,59921,205405,TAP205405,AIRWAY HEIGHTS,WA,99224,TAP,IN SERVICE,SPOKANE,53063,USA,47.67147054,-117.5736401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-13040879.04,6056579.905,59922,205406,BLOUDER PARK,SPOKANE VALLEY,WA,99027,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.69691688,-117.1482096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,115,115,Y,Y
-13041203.81,6054836.466,59923,205407,BAKER ROAD,SPOKANE VALLEY,WA,99027,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.68637475,-117.1511271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,115,115,Y,Y
-13030334.07,6057833.481,59924,205408,TAP205408,NEWMAN LAKE,WA,99025,TAP,IN SERVICE,SPOKANE,53063,USA,47.70449561,-117.0534825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,138,115,N,N
-12444612.68,4928854.755,59925,205410,UNKNOWN205410,HIGHLAND,UT,84003,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.43155819,-111.7918577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,N,N
-12454220.33,4931810.32,59926,205412,TAP205412,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.45176474,-111.8781648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,138,138,Y,Y
-12453225.19,4920903.649,59927,205413,TAP205413,NOT AVAILABLE,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.37716809,-111.8692252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-12452994.87,4920802.821,59928,205414,TAP205414,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.37647808,-111.8671563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,46,Y,Y
