X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12452989.55,4920099.6,59929,205415,TAP205415,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.37166548,-111.8671085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-12452995.12,4920093.016,59930,205416,TAP205416,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.37162042,-111.8671585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-12453165.68,4925128.531,59931,205417,TAP205417,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.40607416,-111.8686906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,69,69,Y,Y
-12453119.51,4926977.375,59932,205418,TAP205418,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.41871981,-111.8682759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,69,46,Y,Y
-12453100.44,4926958.588,59933,205419,TAP205419,LEHI,UT,84043,TAP,IN SERVICE,UTAH,49049,USA,40.41859132,-111.8681046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,46,46,Y,Y
-12453051.96,4926909.01,59934,205420,UNKNOWN205420,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.41825224,-111.8676691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,46,46,Y,Y
-12453042.9,4926767.582,59935,205421,UNKNOWN205421,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.41728499,-111.8675877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,46,46,Y,Y
-12443604.92,4920570.076,59936,205423,UNKNOWN205423,AMERICAN FORK,UT,84003,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.37488529,-111.7828049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,Y,Y
-12435759.54,4920689.708,59937,205424,TAP205424,PLEASANT GROVE,UT,84062,TAP,IN SERVICE,UTAH,49049,USA,40.375704,-111.7123287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,138,115,Y,Y
-12438451.9,4912451.405,59938,205425,UNKNOWN205425,VINEYARD,UT,84057,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.31930173,-111.7365145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,Y,Y
-12437113.34,4912148.993,59939,205426,TAP205426,OREM,UT,84057,TAP,IN SERVICE,UTAH,49049,USA,40.31723041,-111.72449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-12189606.41,4496757.24,59940,205427,TAP205427,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SAN JUAN,49037,USA,37.41247317,-109.5010974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-12188724.94,4514411.587,59941,205428,TAP205428,NOT AVAILABLE,UT,84511,TAP,IN SERVICE,SAN JUAN,49037,USA,37.5383338,-109.493179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-12189866.92,4514304.633,59942,205429,NUCLEAR FUELS,NOT AVAILABLE,UT,84511,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.53757194,-109.5034377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,1,69,69,Y,Y
-12188305.79,4516230.015,59943,205430,TAP205430,NOT AVAILABLE,UT,84511,TAP,IN SERVICE,SAN JUAN,49037,USA,37.55128561,-109.4894138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-12188292.91,4516232.62,59944,205431,WASTEWATER,NOT AVAILABLE,UT,84511,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.55130417,-109.4892981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,1,69,69,Y,Y
-12172410.5,4504098.793,59945,205432,HAVASU,NOT AVAILABLE,UT,84511,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.464838,-109.346624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,1,69,69,Y,Y
-12232099,4457553.791,59946,205433,MEXICAN HAT,NOT AVAILABLE,UT,84531,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.13222846,-109.8828149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,1,69,69,Y,Y
-12196084.38,4479474.83,59947,205434,BLUFF,BLUFF,UT,84512,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.28905894,-109.5592901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY/OTHER,8/27/2015 0:00,1,69,69,Y,Y
-12196093.76,4479486.405,59948,205435,TAP205435,BLUFF,UT,84512,TAP,IN SERVICE,SAN JUAN,49037,USA,37.28914167,-109.5593743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,69,69,Y,Y
-12175330.86,4478459.564,59949,205436,ANETH,NOT AVAILABLE,UT,84511,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.28180259,-109.372858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,5,69,69,N,N
-12163728.7,4479200.457,59950,205437,MONTEZUMA,NOT AVAILABLE,UT,84534,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.287098,-109.268634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,4,69,69,N,N
-12179202.4,4441052.447,59951,205438,RED MESA,NOT AVAILABLE,UT,86514,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.0139574,-109.4076366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,1,69,69,N,N
-12176156.85,4468094.511,59952,205439,TAP205439,NOT AVAILABLE,UT,84534,TAP,IN SERVICE,SAN JUAN,49037,USA,37.207681,-109.380278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,69,69,N,N
-12166964.81,4468256.882,59953,205440,WHITE MESA,NOT AVAILABLE,UT,84534,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.20884269,-109.2977045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,1,69,69,N,N
-12168386.61,4600091.416,59954,205441,CARBIDE,NOT AVAILABLE,UT,84535,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.14614214,-109.3104768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,69,69,Y,Y
-12164730.38,4602102.957,59955,205442,TAP205442,NOT AVAILABLE,UT,84530,TAP,IN SERVICE,SAN JUAN,49037,USA,38.16035167,-109.2776322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,69,69,Y,Y
-12164759.34,4602642.556,59956,205443,UNKNOWN205443,NOT AVAILABLE,UT,84530,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.16416293,-109.2778924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,69,69,Y,Y
-12164564.34,4602334.692,59957,205444,UNKNOWN205444,NOT AVAILABLE,UT,84530,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.16198847,-109.2761407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,69,69,Y,Y
-12164922.08,4602104.566,59958,205445,UNKNOWN205445,NOT AVAILABLE,UT,84530,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.16036304,-109.2793544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,69,69,Y,Y
-12167144.73,4616159.393,59959,205446,LASEL TAP,NOT AVAILABLE,UT,84530,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.25956909,-109.2993208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,2,69,69,N,N
-12169139.55,4621915.519,59960,205447,RATTLESNAKE,NOT AVAILABLE,UT,84530,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.30015969,-109.3172405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,2,69,34.5,N,N
-12169200.62,4621883.645,59961,205448,TAP205448,NOT AVAILABLE,UT,84530,TAP,IN SERVICE,SAN JUAN,49037,USA,38.29993499,-109.3177892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,69,69,N,N
-12149840.37,4600504.162,59962,205449,UNKNOWN205449,NOT AVAILABLE,UT,84535,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,38.149058,-109.143873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,138,138,Y,Y
-12207394.23,4653581.428,59963,205450,MOAB SALT,NOT AVAILABLE,UT,84532,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.52305278,-109.6608882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,1,69,69,N,N
-12194517.56,4661260.917,59964,205451,MOAB CITY,MOAB,UT,84532,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.57700429,-109.5452151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,1,69,69,Y,Y
-12326173.82,4805528.446,59965,205452,COAL CREEK,NOT AVAILABLE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.58299805,-110.7279033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,3,169,138,Y,N
-12298087.04,4785135.512,59966,205453,TAP205453,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,EMERY,49015,USA,39.44166711,-110.4755955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,138,138,Y,Y
-12298037.81,4785180.55,59967,205454,MOUNDS,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.44197956,-110.4751533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,2,138,138,Y,Y
-12290677.41,4772150.43,59968,205455,TAP205455,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,EMERY,49015,USA,39.3515257,-110.4090337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,138,138,Y,Y
-12290650.65,4772187.695,59969,205456,LILA CANYON METERING,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.35178456,-110.4087933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/26/2015 0:00,IMAGERY/OTHER,8/26/2015 0:00,2,138,69,NOT AVAILABLE,NOT AVAILABLE
-13734047.49,5303889.868,59970,205458,TAP205458,RIDDLE,OR,97469,TAP,IN SERVICE,DOUGLAS,41019,USA,42.94687957,-123.3750477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,N,N
-13734029.34,5303873.684,59971,205459,UNKNOWN205459,RIDDLE,OR,97469,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.94677315,-123.3748847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,N,N
-13722098.21,5304777.206,59972,205460,CANYONVILLE,MYRTLE CREEK,OR,97457,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.95271402,-123.2677056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY/OTHER,8/29/2015 0:00,2,115,69,N,N
-13719082.07,5343446.098,59973,205461,DIXONVILLE,ROSEBURG,OR,97470,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.20643348,-123.2406111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY/OTHER,8/29/2015 0:00,10,115,69,Y,Y
-13731524.06,5355180.839,59974,205462,WINCHESTER,WINCHESTER,OR,97495,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.28322119,-123.3523794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY/OTHER,8/29/2015 0:00,3,115,115,N,N
-13733050.69,5323979.238,59975,205463,TAP205463,MYRTLE CREEK,OR,97457,TAP,IN SERVICE,DOUGLAS,41019,USA,43.07883626,-123.3660933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,69,69,N,N
-13737956.01,5325168.607,59976,205464,PACIFICORP,NOT AVAILABLE,OR,97457,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.08663972,-123.4101586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY/OTHER,8/29/2015 0:00,2,69,69,Y,Y
-12431050.78,4913122.621,59977,205465,UNKNOWN205465,OREM,UT,84097,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.32389887,-111.6700291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,69,Y,Y
-12431105.72,4913273.103,59978,205466,TAP205466,OREM,UT,84097,TAP,IN SERVICE,UTAH,49049,USA,40.32492947,-111.6705227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,69,Y,Y
-12430923.05,4913205.624,59979,205467,TAP205467,OREM,UT,84097,TAP,IN SERVICE,UTAH,49049,USA,40.32446733,-111.6688817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-12437100.26,4911429.301,59980,205468,TAP205468,OREM,UT,84057,TAP,IN SERVICE,UTAH,49049,USA,40.31230076,-111.7243725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12437330.35,4909972.484,59981,205469,UNKNOWN205469,OREM,UT,84057,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.30232094,-111.7264395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,115,115,Y,Y
-12437107.53,4908169.518,59982,205471,TAP205471,OREM,UT,84058,TAP,IN SERVICE,UTAH,49049,USA,40.28996782,-111.7244379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,115,115,Y,Y
-12436285.06,4907172.656,59983,205472,UNKNOWN205472,OREM,UT,84058,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.2831368,-111.7170494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,115,115,Y,Y
-12433724.16,4908087.713,59984,205473,TAP205473,OREM,UT,84058,TAP,IN SERVICE,UTAH,49049,USA,40.28940728,-111.6940445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12433327.4,4907115.362,59985,205474,UNKNOWN205474,OREM,UT,84058,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.28274417,-111.6904803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,115,115,Y,Y
-12428624.55,4908626.47,59986,205475,UNKNOWN205475,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.29309887,-111.648234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,115,115,Y,Y
-12430312.02,4904364.809,59987,205477,UNKNOWN205477,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.26389223,-111.6633928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,115,115,Y,Y
-12430140.53,4903621.526,59988,205478,TAP205478,PROVO,UT,84604,TAP,IN SERVICE,UTAH,49049,USA,40.25879696,-111.6618523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12429000.27,4902729.873,59989,205479,UNKNOWN205479,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.2526841,-111.6516091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,115,115,Y,Y
-12428336.43,4903064.179,59990,205480,UNKNOWN205480,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.25497605,-111.6456457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,115,115,Y,Y
-12428062.48,4903082.318,59991,205481,TAP205481,PROVO,UT,84604,TAP,IN SERVICE,UTAH,49049,USA,40.2551004,-111.6431848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12428208.93,4901898.406,59992,205482,UNKNOWN205482,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.24698335,-111.6445003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,69,69,Y,Y
-12427992.57,4901702.053,59993,205483,UNKNOWN205483,PROVO,UT,84604,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.24563703,-111.6425568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,4,115,69,Y,Y
-12430155.43,4901339.591,59994,205484,TAP205484,PROVO,UT,84601,TAP,IN SERVICE,UTAH,49049,USA,40.24315171,-111.6619861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12433015.23,4900537.593,59995,205485,UNKNOWN205485,PROVO,UT,84601,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.23765224,-111.6876761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,69,Y,Y
-12430792.36,4896929.04,59996,205486,TAP205486,PROVO,UT,84601,TAP,IN SERVICE,UTAH,49049,USA,40.21290212,-111.6677077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,69,Y,Y
-12430433.95,4897044.252,59997,205487,UNKNOWN205487,PROVO,UT,84601,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.21369247,-111.6644881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,115,115,Y,Y
-12427530.98,4897385.979,59998,205488,UNKNOWN205488,PROVO,UT,84606,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.21603665,-111.6384103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,115,115,Y,Y
-12426598.17,4900032.479,59999,205489,TAP205489,PROVO,UT,84606,TAP,IN SERVICE,UTAH,49049,USA,40.23418834,-111.6300306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,69,Y,Y
-12424683.11,4894611.703,60000,205490,TAP205490,NOT AVAILABLE,UT,84606,TAP,IN SERVICE,UTAH,49049,USA,40.19700335,-111.6128274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,69,Y,Y
-12427212.36,4894474.799,60001,205491,UNKNOWN205491,NOT AVAILABLE,UT,84606,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.19606396,-111.635548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,69,Y,Y
-12425788.46,4893537.146,60002,205492,UNKNOWN205492,SPRINGVILLE,UT,84606,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.18962977,-111.6227569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,4,115,69,Y,Y
-12425041.34,4892108.813,60003,205493,UNKNOWN205493,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.17982734,-111.6160454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,69,69,Y,Y
-12425022.27,4892061.663,60004,205494,TAP205494,SPRINGVILLE,UT,84663,TAP,IN SERVICE,UTAH,49049,USA,40.17950373,-111.6158741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,69,69,Y,Y
-12425297.92,4891602.84,60005,205495,TAP205495,SPRINGVILLE,UT,84663,TAP,IN SERVICE,UTAH,49049,USA,40.17635459,-111.6183503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,4,115,115,Y,Y
-12425092.11,4889189.755,60006,205496,TAP205496,SPRINGVILLE,UT,84663,TAP,IN SERVICE,UTAH,49049,USA,40.15978991,-111.6165015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,69,Y,Y
-12422512.13,4889435.347,60007,205497,TAP205497,SPRINGVILLE,UT,84663,TAP,IN SERVICE,UTAH,49049,USA,40.16147596,-111.5933252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,69,69,Y,Y
-12422491.12,4889435.347,60008,205498,UNKNOWN205498,SPRINGVILLE,UT,84663,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.16147596,-111.5931364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,69,69,Y,Y
-12427266.95,4897317.014,60009,205499,TAP205499,PROVO,UT,84606,TAP,IN SERVICE,UTAH,49049,USA,40.21556357,-111.6360384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12429704.84,4887386.566,60010,205500,UNKNOWN205500,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.14740923,-111.6579384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,115,115,Y,Y
-12428825.17,4885700.73,60011,205501,TAP205501,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.13583226,-111.6500362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12428848.48,4884918.553,60012,205502,TAP205502,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.13046022,-111.6502456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12429133.9,4883589.504,60013,205503,TAP205503,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.12133126,-111.6528095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12429926.9,4883562.77,60014,205504,TAP205504,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.12114762,-111.6599331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12430005.27,4883745.597,60015,205505,TAP205505,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.1224035,-111.6606371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12429649.24,4881897.708,60016,205506,TAP205506,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.1097089,-111.6574389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12429634.96,4881827.66,60017,205507,UNKNOWN205507,SPANISH FORK,UT,84660,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.10922764,-111.6573106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,1,115,115,Y,Y
-12424787.5,4880457.961,60018,205508,TAP205508,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.0998165,-111.6137652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,115,115,Y,Y
-12459598.44,4891588.985,60019,205510,TAP205510,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.1762595,-111.9264771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,3,138,69,Y,Y
-12445589.09,4863151.273,60020,205511,UNKNOWN205511,NOT AVAILABLE,UT,84655,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.980791,-111.800629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY,8/29/2015 0:00,2,138,138,N,N
-12533028.08,4659381.951,60021,205512,TUSHAR,NOT AVAILABLE,UT,84713,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.56380753,-112.5861068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2015 0:00,IMAGERY/OTHER,8/29/2015 0:00,3,138,69,N,N
-13658096.97,5709441.391,60022,205513,TAP205513,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.55574981,-122.6927726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,115,115,Y,Y
-11787680.54,6242638.817,60023,205514,UNKNOWN205514,NOT AVAILABLE,MT,59253,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.80973479,-105.8905359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,1,115,115,Y,Y
-11827146.27,6239913.67,60024,205515,UNKNOWN205515,NOT AVAILABLE,MT,59244,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.79361034,-106.2450626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,115,115,Y,Y
-11845829.85,6240186.522,60025,205516,UNKNOWN205516,NOT AVAILABLE,MT,59250,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.79522501,-106.4129001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,115,69,N,N
-11826486.14,6218213.967,60026,205517,TAP205517,RICHLAND,MT,59244,TAP,IN SERVICE,VALLEY,30105,USA,48.66503012,-106.2391326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,115,Y,Y
-11826407.77,6218213.703,60027,205518,UNKNOWN205518,RICHLAND,MT,59244,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.66502855,-106.2384286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-11853135.65,6213225.214,60028,205519,UNKNOWN205519,NOT AVAILABLE,MT,59244,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.63542308,-106.4785292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,2,115,69,N,N
-11826489.4,6205986.416,60029,205520,TAP205520,NOT AVAILABLE,MT,59244,TAP,IN SERVICE,VALLEY,30105,USA,48.59243167,-106.2391618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,115,69,N,N
-11802142.28,6206034.239,60030,205521,UNKNOWN205521,NOT AVAILABLE,MT,59253,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.59271581,-106.0204479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,115,115,Y,Y
-11833564.22,6150556.915,60031,205522,UNKNOWN205522,NOT AVAILABLE,MT,59248,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.26202037,-106.3027161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,69,N,N
-11863808.17,6174979.523,60032,205523,TAP205523,NOT AVAILABLE,MT,59230,TAP,IN SERVICE,VALLEY,30105,USA,48.40786653,-106.574402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY,7/29/2015 0:00,3,115,115,Y,Y
-11858403.83,6175395.855,60033,205524,UNKNOWN205524,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.41034915,-106.5258541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,1,115,115,Y,Y
-11835104.13,6131520.013,60034,205525,UNKNOWN205525,NOT AVAILABLE,MT,59248,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.14804698,-106.3165493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,69,Y,Y
-11729302.26,6207897.381,60035,205526,TAP205526,NOT AVAILABLE,MT,59222,TAP,IN SERVICE,DANIELS,30019,USA,48.6037845,-105.3661149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,69,N,N
-11724545.39,6188883.536,60036,205527,TAP205527,NOT AVAILABLE,MT,59255,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.49071175,-105.3233833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-11712266.96,6164292.536,60037,205528,TAP205528,NOT AVAILABLE,MT,59255,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.34409766,-105.2130842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-11697915.62,6164660.546,60038,205529,UNKNOWN205529,NOT AVAILABLE,MT,59255,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.34629488,-105.0841639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,115,115,Y,Y
-11734208.24,6239019.06,60039,205530,UNKNOWN205530,SCOBEY,MT,59263,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.78831588,-105.4101861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,69,69,N,N
-11736412.11,6188320.237,60040,205531,UNKNOWN205531,NOT AVAILABLE,MT,59201,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.48735804,-105.4299838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,115,115,Y,Y
-11707385.98,6208437.596,60041,205532,UNKNOWN205532,NOT AVAILABLE,MT,59222,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.60699339,-105.1692377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,115,115,Y,Y
-11612211.13,6055219.642,60042,205533,TAP205533,NOT AVAILABLE,MT,59270,TAP,IN SERVICE,RICHLAND,30083,USA,47.6886919,-104.3142674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,69,46,N,N
-11614505.27,6069768.315,60043,205534,UNKNOWN205534,NOT AVAILABLE,MT,59270,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.77659478,-104.334876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,69,69,Y,Y
-11524235.34,5918382.339,60044,205535,TAP205535,NOT AVAILABLE,ND,58645,TAP,IN SERVICE,BILLINGS,38007,USA,46.85465552,-103.5239674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,230,230,N,N
-11776899.49,5846499.377,60045,205536,TAP205536,NOT AVAILABLE,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.41125214,-105.7936881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,115,Y,Y
-11777005.65,5846498.716,60046,205537,UNKNOWN205537,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.41124805,-105.7946418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,115,57,Y,Y
-11777006.81,5846380.831,60047,205538,TAP205538,NOT AVAILABLE,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.4105179,-105.7946522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,69,Y,Y
-11771329.34,5863783.98,60048,205539,UNKNOWN205539,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.51820238,-105.7436506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,115,69,Y,Y
-11771329,5863840.534,60049,205540,UNKNOWN205540,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.51855197,-105.7436476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,69,Y,Y
-11783474.9,5844493.025,60050,205541,TAP205541,MILES CITY,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.39882402,-105.852756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,69,Y,Y
-11784366.71,5843134.201,60051,205542,TAP205542,NOT AVAILABLE,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.39040534,-105.8607673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,69,Y,Y
-11780322.05,5846574.969,60052,205543,TAP205543,MILES CITY,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.41172033,-105.8244335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2015 0:00,IMAGERY,8/30/2015 0:00,3,115,69,Y,Y
-11781457.78,5842857.235,60053,205544,TAP205544,NOT AVAILABLE,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.38868922,-105.8346359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,69,Y,Y
-11781447.85,5842822.178,60054,205545,UNKNOWN205545,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.38847199,-105.8345468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,115,115,Y,Y
-11797960.03,5832381.844,60055,205546,UNKNOWN205546,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.32374256,-105.9828782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,Y,Y
-11797975.38,5832407.508,60056,205547,TAP205547,NOT AVAILABLE,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.32390178,-105.983016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-11793336.1,5836230.547,60057,205548,UNKNOWN205548,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.34761321,-105.9413407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,Y,Y
-11808180.9,5830233.832,60058,205549,TAP205549,NOT AVAILABLE,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.31041551,-106.0746938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-11808182.17,5830475.556,60059,205550,UNKNOWN205550,NOT AVAILABLE,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.31191542,-106.0747053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,Y,Y
-11821729.93,5824300.169,60060,205551,TAP205551,HATHAWAY,MT,59333,TAP,IN SERVICE,ROSEBUD,30087,USA,46.27358402,-106.1964068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-11821756.95,5823376.432,60061,205552,UNKNOWN205552,HATHAWAY,MT,59347,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.26784797,-106.1966495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,Y,Y
-11829726.92,5822080.204,60062,205553,UNKNOWN205553,NOT AVAILABLE,MT,59347,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.25979787,-106.268245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,Y,Y
-11851350.88,5823194.395,60063,205554,TAP205554,NOT AVAILABLE,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,46.26671752,-106.4624963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-11851340.72,5823216.197,60064,205555,UNKNOWN205555,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.26685291,-106.462405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,1,115,115,Y,Y
-11848162.88,5823203.127,60065,205556,UNKNOWN205556,ROSEBUD,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.26677174,-106.433858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,Y,Y
-11854133.67,5822876.471,60066,205557,TAP205557,NOT AVAILABLE,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,46.26474315,-106.4874945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,Y,Y
-11873648.87,5823385.597,60067,205558,TAP205558,FORSYTH,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,46.26790488,-106.6628026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,115,Y,Y
-11873634.06,5823398.033,60068,205559,UNKNOWN205559,FORSYTH,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.26798211,-106.6626695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,115,115,Y,Y
-11874919.94,5822777.054,60069,205560,UNKNOWN205560,FORSYTH,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.26412574,-106.6742208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,115,69,Y,Y
-11831268.07,5717561.517,60070,205561,UNKNOWN205561,NOT AVAILABLE,MT,59003,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.60680331,-106.2820893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,115,115,Y,Y
-11830360.42,5715718.904,60071,205562,UNKNOWN205562,ASHLAND,MT,59003,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.59522236,-106.2739359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/10/2015 0:00,2,115,115,Y,Y
-11831630.26,5717412.597,60072,205563,TAP205563,NOT AVAILABLE,MT,59003,TAP,IN SERVICE,ROSEBUD,30087,USA,45.60586743,-106.285343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-11874778.64,5720362.401,60073,205564,UNKNOWN205564,LAME DEER,MT,59043,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.62440248,-106.6729515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,115,115,Y,Y
-11864013.29,5755591.061,60074,205565,TAP205565,NOT AVAILABLE,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,45.84528787,-106.5762447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/10/2015 0:00,3,115,115,Y,Y
-11777207.7,5706055.932,60075,205566,UNKNOWN205566,NOT AVAILABLE,MT,59351,SUBSTATION,IN SERVICE,POWDER RIVER,30075,USA,45.53445077,-105.7964568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,2,115,115,Y,Y
-11736696.6,5692510.958,60076,205567,UNKNOWN205567,NOT AVAILABLE,MT,59317,SUBSTATION,IN SERVICE,POWDER RIVER,30075,USA,45.44915414,-105.4325394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,1,115,115,Y,Y
-11864102.98,5755537.88,60077,205568,UNKNOWN205568,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.84495508,-106.5770504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/10/2015 0:00,3,115,115,Y,Y
-11872937.16,5758203.632,60078,205569,UNKNOWN205569,NOT AVAILABLE,MT,59323,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.86163402,-106.6564092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/10/2015 0:00,2,115,115,Y,Y
-11885763.79,5755616.399,60079,205570,TAP205570,NOT AVAILABLE,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,45.84544643,-106.7716327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,115,115,Y,Y
-11876840.62,5727436.564,60080,205571,TAP205571,NOT AVAILABLE,MT,59043,TAP,IN SERVICE,ROSEBUD,30087,USA,45.66882793,-106.6914746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,4,115,69,Y,Y
-11920282.46,5751603.588,60081,205572,UNKNOWN205572,NOT AVAILABLE,MT,59038,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.82033007,-107.0817192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,4,115,69,Y,Y
-11920256.66,5751534.532,60082,205573,TAP205573,NOT AVAILABLE,MT,59038,TAP,IN SERVICE,BIG HORN,30003,USA,45.81989774,-107.0814875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,2,115,115,Y,Y
-11919912.5,5749076.541,60083,205574,UNKNOWN205574,NOT AVAILABLE,MT,59038,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.80450736,-107.0783959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,115,69,Y,Y
-11926361.15,5767020.04,60084,205575,UNKNOWN205575,NOT AVAILABLE,MT,59038,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.91676043,-107.1363251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,115,115,Y,Y
-11981649.55,5652579.385,60085,205576,TAP205576,NOT AVAILABLE,MT,59050,TAP,IN SERVICE,BIG HORN,30003,USA,45.19694164,-107.6329892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,115,115,Y,Y
-11981635.32,5652596.253,60086,205577,UNKNOWN205577,NOT AVAILABLE,MT,59050,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.19704841,-107.6328614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,1,115,115,Y,Y
-11954664.31,5640525.275,60087,205578,TAP205578,WYOLA,MT,59089,TAP,IN SERVICE,BIG HORN,30003,USA,45.12058583,-107.3905766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-11951687.59,5669533.971,60088,205579,TAP205579,LODGE GRASS,MT,59050,TAP,IN SERVICE,BIG HORN,30003,USA,45.30416595,-107.3638364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-11973116.22,5717671.871,60089,205580,TAP205580,NOT AVAILABLE,MT,59034,TAP,IN SERVICE,BIG HORN,30003,USA,45.60749681,-107.556333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,115,115,Y,Y
-11974685.79,5737627.21,60090,205581,TAP205581,NOT AVAILABLE,MT,59034,TAP,IN SERVICE,BIG HORN,30003,USA,45.73276283,-107.5704327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,115,115,Y,Y
-11973219.34,5743506.925,60091,205582,TAP205582,NOT AVAILABLE,MT,59034,TAP,IN SERVICE,BIG HORN,30003,USA,45.7696182,-107.5572593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,115,69,Y,Y
-11977892.22,5743269.792,60092,205583,TAP205583,NOT AVAILABLE,MT,59034,TAP,IN SERVICE,BIG HORN,30003,USA,45.76813227,-107.5992365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,69,69,Y,Y
-11977891.56,5743103.765,60093,205584,HARDEN,NOT AVAILABLE,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.76709188,-107.5992306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,1,69,69,Y,Y
-11964559.45,5690287.565,60094,205585,TAP205585,NOT AVAILABLE,MT,59031,TAP,IN SERVICE,BIG HORN,30003,USA,45.43514045,-107.4794662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,115,115,Y,Y
-12057242.73,5764968.14,60095,205586,UNKNOWN205586,HUNTLEY,MT,59037,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.90393539,-108.3120543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,2,115,115,N,N
-12019978.65,5784011.463,60096,205587,TAP205587,NOT AVAILABLE,MT,59088,TAP,IN SERVICE,YELLOWSTONE,30111,USA,46.02284849,-107.9773054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,275,69,Y,Y
-12040506.81,5770957.856,60097,205588,TAP205588,BALLANTINE,MT,59088,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.94136476,-108.1617129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,N,N
-12040443.84,5773608.986,60098,205589,UNKNOWN205589,BALLANTINE,MT,59006,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.95792346,-108.1611473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,1,115,115,Y,Y
-12065389.3,5764379.042,60099,205590,TAP205590,BILLINGS,MT,59105,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.90025278,-108.3852361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,115,46,Y,Y
-12070194.69,5750091.795,60100,205591,UNKNOWN205591,NOT AVAILABLE,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.81086476,-108.4284038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,115,50,Y,Y
-12413350.26,6013052.599,60101,205592,UNKNOWN205592,SUN RIVER,MT,59485,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.43308071,-111.5110226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,115,115,Y,Y
-12351922.77,6020360.334,60102,205593,UNKNOWN205593,NOT AVAILABLE,MT,59412,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.4774686,-110.9592101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,115,115,Y,Y
-12329426.66,5991491.357,60103,205594,UNKNOWN205594,NOT AVAILABLE,MT,59469,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.30189722,-110.7571241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,69,69,Y,Y
-12316887.18,5984252.488,60104,205595,UNKNOWN205595,NOT AVAILABLE,MT,59447,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.25778113,-110.6444801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY,7/22/2015 0:00,1,69,69,Y,Y
-12219026.52,5922743.277,60105,205596,TAP205596,NOT AVAILABLE,MT,59464,TAP,IN SERVICE,FERGUS,30027,USA,46.8814387,-109.7653828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,115,69,Y,Y
-12218996.75,5922743.673,60106,205597,UNKNOWN205597,NOT AVAILABLE,MT,59464,SUBSTATION,IN SERVICE,FERGUS,30027,USA,46.88144114,-109.7651154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,69,69,Y,Y
-12211421.07,5938621.81,60107,205598,UNKNOWN205598,MOORE,MT,59464,SUBSTATION,IN SERVICE,FERGUS,30027,USA,46.97884554,-109.6970619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12120742.15,5812199.601,60108,205599,UNKNOWN205599,NOT AVAILABLE,MT,59046,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.19839651,-108.8824793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,1,115,115,Y,Y
-12589733.75,5939099.742,60109,205600,TAP205600,NOT AVAILABLE,MT,59854,TAP,IN SERVICE,POWELL,30077,USA,46.98177467,-113.0955025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,69,34.5,Y,Y
-12589685.06,5939109.267,60110,205601,UNKNOWN205601,NOT AVAILABLE,MT,59854,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.98183305,-113.0950652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,1,69,69,Y,Y
-12453586,5888715.345,60111,205602,TAP205602,NOT AVAILABLE,MT,59602,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.67209768,-111.8724665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,69,Y,Y
-12453575.84,5888679.705,60112,205603,TAP205603,NOT AVAILABLE,MT,59602,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.67187799,-111.8723752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,69,69,Y,Y
-12504118.12,5678177.556,60113,205604,TAP205604,NOT AVAILABLE,MT,59754,TAP,IN SERVICE,MADISON,30057,USA,45.35875187,-112.3264042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,69,69,Y,Y
-12521010.55,5665080.394,60114,205605,TAP205605,NOT AVAILABLE,MT,59725,TAP,IN SERVICE,BEAVERHEAD,30001,USA,45.27602021,-112.4781515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,3,69,69,Y,Y
-12529026.12,5659754.651,60115,205606,UNKNOWN205606,NOT AVAILABLE,MT,59725,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.24234421,-112.5501566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,69,Y,Y
-12707756.63,6028988.386,60116,205607,TAP205607,RONAN,MT,59864,TAP,IN SERVICE,LAKE,30047,USA,47.529828,-114.1557201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,115,69,Y,Y
-12422623.29,5771898.513,60117,205608,UNKNOWN205608,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,45.94724058,-111.5943237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,115,115,Y,Y
-12427992.73,5753215.398,60118,205609,TAP205609,WILLOW CREEK,MT,59760,TAP,IN SERVICE,GALLATIN,30031,USA,45.83041982,-111.6425582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,69,69,Y,Y
-12427889.87,5753146.276,60119,205610,UNKNOWN205610,WILLOW CREEK,MT,59760,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.82998716,-111.6416342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,69,69,Y,Y
-12442191.29,5747751.41,60120,205611,UNKNOWN205611,NOT AVAILABLE,MT,59760,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.79620846,-111.7701061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,69,69,Y,Y
-12142928.15,5501460.497,60121,205612,TAP205612,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,PARK,56029,USA,44.2322916,-109.0817795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,115,69,Y,Y
-12105266.64,5476774.394,60122,205613,TAP205613,NOT AVAILABLE,WY,82401,TAP,IN SERVICE,HOT SPRINGS,56017,USA,44.07318287,-108.7434604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,138,115,Y,Y
-11980665.17,5356843.948,60123,205614,TAP205614,NOT AVAILABLE,WY,82642,TAP,IN SERVICE,FREMONT,56013,USA,43.29409611,-107.6241463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,69,69,Y,Y
-11978772.27,5355090.411,60124,205615,TAP205615,NOT AVAILABLE,WY,82642,TAP,IN SERVICE,FREMONT,56013,USA,43.28262983,-107.6071422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,115,69,Y,Y
-11932106.11,5325041.469,60125,205616,TAP205616,NOT AVAILABLE,WY,82604,TAP,IN SERVICE,NATRONA,56025,USA,43.08580561,-107.1879329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY,6/9/2015 0:00,3,115,69,Y,Y
