X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11928956.04,5323941.792,60126,205617,UNKNOWN205617,NOT AVAILABLE,WY,82604,SUBSTATION,IN SERVICE,NATRONA,56025,USA,43.07859056,-107.1596353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,1,69,69,Y,Y
-11746326.18,5509742.617,60127,205619,UNKNOWN205619,GILLETTE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28557604,-105.5190434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11746305.21,5509766.394,60128,205620,TAP205620,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.28572895,-105.5188551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11745311.96,5508384.243,60129,205621,TAP205621,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.27684002,-105.5099325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11745210.49,5508371.318,60130,205622,UNKNOWN205622,GILLETTE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.27675689,-105.509021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11749462.76,5504884.224,60131,205623,TAP205623,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.25432459,-105.5472198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11749356.66,5504889.516,60132,205624,UNKNOWN205624,GILLETTE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.25435864,-105.5462667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11741829.52,5503194.327,60133,205625,TAP205625,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.24345049,-105.4786492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11741851.74,5503208.615,60134,205626,UNKNOWN205626,GILLETTE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.24354244,-105.4788488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11739732.13,5510424.071,60135,205627,TAP205627,GILLETTE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,44.28995814,-105.4598081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11740156.69,5509500.798,60136,205628,UNKNOWN205628,GILLETTE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.28402095,-105.463622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11733106.44,5492160.54,60137,205629,UNKNOWN205629,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.17240118,-105.4002885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11623536.9,5463518.025,60138,205630,TAP205630,OSAGE,WY,82723,TAP,IN SERVICE,WESTON,56045,USA,43.9875649,-104.4160085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,230,115,Y,Y
-11600283.86,5442948.495,60139,205631,UNKNOWN205631,NEWCASTLE,WY,82701,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.85446911,-104.2071229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,115,115,Y,Y
-11594036.36,5438666.972,60140,205632,TAP205632,NOT AVAILABLE,WY,82701,TAP,IN SERVICE,WESTON,56045,USA,43.82672795,-104.1510007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11594133.09,5438577.649,60141,205633,UNKNOWN205633,NOT AVAILABLE,WY,82701,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.82614906,-104.1518696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,115,115,Y,Y
-11598817.39,5446041.136,60142,205634,TAP205634,NOT AVAILABLE,WY,82701,TAP,IN SERVICE,WESTON,56045,USA,43.87449917,-104.1939494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11601230.01,5441868.358,60143,205635,TAP205635,NEWCASTLE,WY,82701,TAP,IN SERVICE,WESTON,56045,USA,43.84747183,-104.2156223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,115,115,Y,Y
-11722332.72,5409477.568,60144,205636,UNKNOWN205636,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.63725809,-105.3035065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11718980.4,5408150.18,60145,205637,TAP205637,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.6286277,-105.273392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,4,69,69,Y,Y
-11718976.74,5408236.54,60146,205638,UNKNOWN205638,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.62918923,-105.2733592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11717438.61,5407518.724,60147,205639,UNKNOWN205639,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.62452167,-105.259542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11726762.84,5396034.871,60148,205640,TAP205640,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.5497993,-105.3433029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,69,69,Y,Y
-11721965.83,5396377.772,60149,205641,TAP205641,NOT AVAILABLE,WY,82718,TAP,IN SERVICE,CAMPBELL,56005,USA,43.55203181,-105.3002106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,3,69,69,Y,Y
-11726763.52,5397550.491,60150,205642,UNKNOWN205642,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.55966635,-105.343309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11722930.23,5398042.286,60151,205643,UNKNOWN205643,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.56286771,-105.308874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11720072.89,5393689.908,60152,205644,UNKNOWN205644,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.53452985,-105.283206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11717850.01,5394636.158,60153,205645,UNKNOWN205645,NOT AVAILABLE,WY,82718,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.54069191,-105.2632376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,69,69,Y,Y
-11682302.79,5170964.798,60154,205646,TAP205646,WHEATLAND,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,42.06662514,-104.9439115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,115,69,Y,Y
-11683205.88,5170950.114,60155,205647,UNKNOWN205647,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.06652722,-104.9520241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,1,115,115,Y,Y
-11688714.4,5167784.131,60156,205648,UNKNOWN205648,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.0454104,-105.001508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,1,69,69,Y,Y
-11682277.81,5167723.962,60157,205649,TAP205649,WHEATLAND,WY,82201,TAP,IN SERVICE,PLATTE,56031,USA,42.04500901,-104.9436871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,Y,Y
-11683506.8,5167802.014,60158,205650,UNKNOWN205650,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.0455297,-104.9547273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,1,69,69,Y,Y
-11822498.38,5210408.494,60159,205651,UNKNOWN205651,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.32912173,-106.20331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,2,69,46,Y,Y
-11854908.81,5294607.274,60160,205652,TAP205652,NOT AVAILABLE,WY,82604,TAP,IN SERVICE,NATRONA,56025,USA,42.88581125,-106.4944578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,4,230,115,Y,Y
-11968071.65,5195280.164,60161,205653,TAP205653,NOT AVAILABLE,WY,82301,TAP,IN SERVICE,CARBON,56007,USA,42.22857207,-107.5110169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,230,115,Y,Y
-12351252.69,5296083.163,60162,205654,UNKNOWN205654,NOT AVAILABLE,WY,83127,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.89552487,-110.9531907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,115,115,Y,Y
-12351241.99,5272086.326,60163,205655,TAP205655,NOT AVAILABLE,WY,83110,TAP,IN SERVICE,LINCOLN,56023,USA,42.73739896,-110.9530946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,115,115,Y,Y
-12347842.43,5270899.909,60164,205656,UNKNOWN205656,AFTON,WY,83110,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,42.72957064,-110.9225558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,115,115,Y,Y
-12416127.91,5021268.904,60165,205658,DEVIL'S SLIDE,CROYDON,UT,84018,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.06049597,-111.5359747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,4,115,69,Y,Y
-12344895.77,5079860.369,60166,205659,UNKNOWN205659,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.45616393,-110.8960855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,115,115,Y,Y
-13113332.58,5160821.492,60167,205660,UNKNOWN205660,NOT AVAILABLE,OR,89421,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,41.99894554,-117.7990708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13028832.79,5866092.926,60168,205661,UNKNOWN205661,NOT AVAILABLE,WA,99179,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.53247331,-117.0399963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,2,115,69,Y,Y
-13040372.2,5900010.349,60169,205662,UNKNOWN205662,PULLMAN,WA,99163,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.74167518,-117.1436566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,2,115,115,Y,Y
-11440527.98,4646797.574,60170,205663,UNKNOWN205663,NOT AVAILABLE,CO,81036,SUBSTATION,IN SERVICE,KIOWA,8061,USA,38.47535981,-102.7720114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,1,69,69,Y,Y
-11386277.02,4554646.219,60171,205664,TAP205664,NOT AVAILABLE,CO,81041,TAP,IN SERVICE,PROWERS,8099,USA,37.82438002,-102.2846667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,115,69,Y,Y
-11423388.42,4492855.55,60172,205665,UNKNOWN205665,NOT AVAILABLE,CO,81073,SUBSTATION,IN SERVICE,BACA,8009,USA,37.38462881,-102.6180442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,1,115,115,Y,Y
-11389521.82,4494831.603,60173,205666,TAP205666,NOT AVAILABLE,CO,81090,TAP,IN SERVICE,BACA,8009,USA,37.39873218,-102.3138153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,69,69,Y,Y
-11422373.55,4537769.17,60174,205667,TAP205667,NOT AVAILABLE,CO,81052,TAP,IN SERVICE,PROWERS,8099,USA,37.70452774,-102.6089274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,230,230,Y,Y
-11421855.79,4588921.649,60175,205668,TAP205668,NOT AVAILABLE,CO,81052,TAP,IN SERVICE,PROWERS,8099,USA,38.06718851,-102.6042763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,69,69,Y,Y
-11527226.24,4577571.362,60176,205669,TAP205669,LA JUNTA,CO,81050,TAP,IN SERVICE,OTERO,8089,USA,37.9868715,-103.5508352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,69,69,Y,Y
-11631004.56,4606949.83,60177,205670,TAP205670,NOT AVAILABLE,CO,81022,TAP,IN SERVICE,PUEBLO,8101,USA,38.19457862,-104.4830917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,115,46,Y,Y
-11601076.55,4607750.063,60178,205671,TAP205671,NOT AVAILABLE,CO,81025,TAP,IN SERVICE,PUEBLO,8101,USA,38.20022805,-104.2142437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,138,69,Y,Y
-11645701.14,4610981.858,60179,205672,UNKNOWN205672,PUEBLO,CO,81004,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.22303917,-104.6151133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,2,115,69,Y,Y
-11533891.96,4864257.994,60180,205673,UNKNOWN205673,NOT AVAILABLE,CO,80757,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,39.98840862,-103.6107143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,2,115,115,Y,Y
-11670467.94,4717154.047,60181,205674,UNKNOWN205674,NOT AVAILABLE,CO,80840,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.96845513,-104.8375972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,2,34.5,34.5,Y,Y
-11677443.48,4722624.344,60182,205675,UNKNOWN205675,NOT AVAILABLE,CO,80840,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.00665119,-104.9002596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,1,34.5,34.5,Y,Y
-11667559.16,4724665.088,60183,205676,UNKNOWN205676,COLORADO SPRINGS,CO,80921,SUBSTATION,IN SERVICE,EL PASO,8041,USA,39.02089531,-104.8114672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11665683.18,4701329.303,60184,205677,UNKNOWN205677,COLORADO SPRINGS,CO,80909,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.85784365,-104.794615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11665993.6,4698869.035,60185,205678,UNKNOWN205678,COLORADO SPRINGS,CO,80909,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.84063144,-104.7974036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11666328,4685709.225,60186,205679,UNKNOWN205679,NOT AVAILABLE,CO,80902,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.74849376,-104.8004075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11667756.11,4685467.343,60187,205680,UNKNOWN205680,COLORADO SPRINGS,CO,80926,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.74679912,-104.8132365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11671387.92,4685076.463,60188,205681,UNKNOWN205681,NOT AVAILABLE,CO,80926,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.74406051,-104.8458616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11673571.11,4697620.92,60189,205682,UNKNOWN205682,COLORADO SPRINGS,CO,80904,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.83189794,-104.8654734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11670908.61,4707308.848,60190,205683,UNKNOWN205683,COLORADO SPRINGS,CO,80907,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.89965962,-104.8415559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,2,115,115,N,N
-11672127.45,4692064.417,60191,205684,UNKNOWN205684,COLORADO SPRINGS,CO,80906,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.79300416,-104.8525049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11654441.28,4690190.186,60192,205685,UNKNOWN205685,COLORADO SPRINGS,CO,80925,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.77988034,-104.6936273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11669699.34,4696714.695,60193,205686,UNKNOWN205686,COLORADO SPRINGS,CO,80903,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.8255561,-104.8306928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11669763.98,4697076.463,60194,205687,UNKNOWN205687,COLORADO SPRINGS,CO,80903,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.82808785,-104.8312734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11597663.06,4667901.348,60195,205688,UNKNOWN205688,NOT AVAILABLE,CO,80864,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.62362334,-104.1835799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,1,115,115,Y,Y
-13183097.79,5752556.878,60196,205689,WESTON,NOT AVAILABLE,OR,97886,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.82629778,-118.4257824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,3,115,115,N,N
-13182292.13,5771571.197,60197,205690,TAP205690,MILTON FREEWATER,OR,97862,TAP,IN SERVICE,UMATILLA,41059,USA,45.94519607,-118.418545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,Y,N
-13189369.41,5771939.029,60198,205691,TAP205691,NOT AVAILABLE,OR,97862,TAP,IN SERVICE,UMATILLA,41059,USA,45.94749365,-118.4821213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,2,115,115,N,N
-13189369.41,5771960.196,60199,205692,LAGOON,NOT AVAILABLE,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.94762586,-118.4821213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13183759.04,5778437.738,60200,205693,UNKNOWN205693,MILTON FREEWATER,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.98807064,-118.4317225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,1,115,115,Y,Y
-13178425.62,5766552.759,60201,205694,UNKNOWN205694,MILTON FREEWATER,OR,97862,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.91384003,-118.3838116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,2,115,115,N,N
-13178539.12,5766652.424,60202,205695,TAP205695,MILTON FREEWATER,OR,97862,TAP,IN SERVICE,UMATILLA,41059,USA,45.91446293,-118.3848311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-13239523.19,5643097.135,60203,205696,UNKNOWN205696,UKIAH,OR,97880,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.13688565,-118.9326604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13228340.82,5699609.073,60204,205697,PILOT ROCK,PILOT ROCK,OR,97868,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.49386914,-118.8322074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,69,Y,Y
-13226416.08,5721795.356,60205,205698,UNKNOWN205698,PENDLETON,OR,97801,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.63340422,-118.8149172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,1,115,115,Y,Y
-13228848.66,5728618.18,60206,205699,UNKNOWN205699,PENDLETON,OR,97801,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.67624499,-118.8367694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,2,115,69,Y,Y
-13277029.38,5754237.306,60207,205700,TAP205700,HERMISTON,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.8368159,-119.2695842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,3,115,115,N,Y
-13277048.43,5755728.765,60208,205701,HERMISTON,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.84614957,-119.2697553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,7/6/2015 0:00,3,115,115,Y,Y
-13281580.75,5747091.954,60209,205702,UNKNOWN205702,NOT AVAILABLE,OR,97875,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.79207803,-119.3104699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,2,115,115,N,N
-13286607.58,5734684.029,60210,205703,UNKNOWN205703,NOT AVAILABLE,OR,97826,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.71430517,-119.3556267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,1,115,115,N,N
-13283019.52,5768232.39,60211,205704,UMATILLA,UMATILLA,OR,97882,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.92433662,-119.3233945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,7/6/2015 0:00,1,115,115,Y,Y
-13276486.6,5749352.059,60212,205705,FEEDVILLE,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.80623269,-119.2647083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,7/6/2015 0:00,1,115,115,N,N
-13269750.67,5756112.227,60213,205706,UNKNOWN205706,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.84854905,-119.2041984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,2,115,115,N,N
-13269741.94,5756013.801,60214,205707,TAP205707,HERMISTON,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.84793317,-119.20412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,N,N
-13267546.88,5756286.257,60215,205708,TAP205708,NOT AVAILABLE,OR,97875,TAP,IN SERVICE,UMATILLA,41059,USA,45.84963799,-119.1844015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,N,N
-13259294.51,5767879.66,60216,205709,TAP205709,NOT AVAILABLE,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.92213245,-119.1102692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY,7/6/2015 0:00,3,115,115,N,N
-13260583.03,5767972.926,60217,205710,SAND STATION,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.92271527,-119.1218442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,1,115,115,N,N
-13258074.78,5768062.884,60218,205711,TAP205711,NOT AVAILABLE,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.92327741,-119.0993121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,N,N
-13269806.71,5756273.041,60219,205712,TAP205712,NOT AVAILABLE,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.8495553,-119.2047018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,N,N
-13269579.69,5756266.161,60220,205713,TAP205713,NOT AVAILABLE,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.84951225,-119.2026625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,N,N
-13280516.8,5756503.163,60221,205714,UNKNOWN205714,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.85099519,-119.3009122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2015 0:00,IMAGERY/OTHER,7/7/2015 0:00,0,-999999,-999999,N,N
-13288492.54,5756363.991,60222,205715,TAP205715,NOT AVAILABLE,OR,97882,TAP,IN SERVICE,UMATILLA,41059,USA,45.85012439,-119.3725595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,115,115,Y,Y
-13288451.27,5761002.676,60223,205716,TAP205716,NOT AVAILABLE,OR,97882,TAP,IN SERVICE,UMATILLA,41059,USA,45.87914154,-119.3721888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,115,115,Y,Y
-13288502.07,5748824.145,60224,205717,TAP205717,NOT AVAILABLE,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.80292677,-119.3726451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,115,115,N,N
-13287738.48,5749047.189,60225,205718,UNKNOWN205718,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.80432355,-119.3657857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,1,115,115,Y,Y
-13288041.61,5763319.131,60226,205719,TAP207191,NOT AVAILABLE,OR,97882,TAP,IN SERVICE,UMATILLA,41059,USA,45.8936264,-119.3685088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13295088.75,5761023.975,60227,205720,TAP205720,NOT AVAILABLE,OR,97882,TAP,IN SERVICE,UMATILLA,41059,USA,45.87927475,-119.4318143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,115,115,Y,Y
-13309469.15,5756117.002,60228,205721,TAP205721,IRRIGON,OR,97844,TAP,IN SERVICE,MORROW,41049,USA,45.84857893,-119.5609956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,2,115,115,Y,Y
-13309462.8,5756033.658,60229,205722,PATERSON FERRY,IRRIGON,OR,97844,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.84805742,-119.5609386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY/OTHER,7/8/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13314040.36,5755501.051,60230,205723,TAP205723,NOT AVAILABLE,OR,97844,TAP,IN SERVICE,MORROW,41049,USA,45.84472462,-119.6020595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2015 0:00,IMAGERY,7/8/2015 0:00,3,115,115,N,N
-13315273.85,5758572.076,60231,205724,UNKNOWN205724,NOT AVAILABLE,OR,97844,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.86393889,-119.6131402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,115,115,Y,Y
-13319798.24,5758498.257,60232,205725,UNKNOWN205725,NOT AVAILABLE,OR,97844,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.86347711,-119.6537834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,1,115,115,Y,Y
-13316508.31,5754119.107,60233,205726,UNKNOWN205726,NOT AVAILABLE,OR,97844,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.83607614,-119.6242295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,3,115,115,N,N
-13288231.73,5765496.236,60234,205727,UNKNOWN205727,NOT AVAILABLE,OR,97882,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.90723644,-119.3702166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,1,115,115,N,N
-13295070.83,5765287.214,60235,205728,UNKNOWN205728,UMATILLA,OR,97882,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.9059299,-119.4316533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,1,115,115,Y,Y
-13319976.11,5755108.938,60236,205729,UNKNOWN205729,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.84227083,-119.6553812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,115,115,N,N
-13323276.79,5755948.33,60237,205730,UNKNOWN205730,BOARDMAN,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.84752349,-119.6850317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,115,115,Y,Y
-13322114.6,5755757.168,60238,205731,TAP205731,BOARDMAN,OR,NOT AVAILABLE,TAP,IN SERVICE,MORROW,41049,USA,45.8463273,-119.6745917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,3,115,115,N,N
-13316394.17,5751926.92,60239,205732,TAP205732,BOARDMAN,OR,97838,TAP,IN SERVICE,MORROW,41049,USA,45.82235424,-119.6232041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,3,115,115,N,N
-13316361.62,5751938.826,60240,205733,UNKNOWN205733,BOARDMAN,OR,97838,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.82242878,-119.6229118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13316294.16,5740165.109,60241,205734,UNKNOWN205734,BOARDMAN,OR,97838,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.74867393,-119.6223057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,115,115,Y,Y
-13307056.48,5741096.18,60242,205735,TAP205735,BOARDMAN,OR,97838,TAP,IN SERVICE,MORROW,41049,USA,45.75451005,-119.5393222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,3,115,115,Y,Y
-13307015.99,5741144.598,60243,205736,UNKNOWN205736,BOARDMAN,OR,97838,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.75481353,-119.5389585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,1,115,115,Y,Y
-13295482.78,5744818.874,60244,205737,UNKNOWN205737,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.77783847,-119.4353539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY,7/9/2015 0:00,2,115,115,N,N
-13288508.88,5744749.818,60245,205738,TAP205738,HERMISTON,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.77740582,-119.3727063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,3,115,115,N,N
-13322526.07,5703218.235,60246,205739,TAP205739,NOT AVAILABLE,OR,97839,TAP,IN SERVICE,MORROW,41049,USA,45.51659167,-119.6782879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-13322430.03,5703227.76,60247,205740,UNKNOWN205740,NOT AVAILABLE,OR,97839,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.51665162,-119.6774252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13322505.43,5691523.893,60248,205741,TAP205741,LEXINGTON,OR,97839,TAP,IN SERVICE,MORROW,41049,USA,45.44293326,-119.6781025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,69,Y,Y
-13310368.18,5680114.507,60249,205742,TAP205742,HEPPNER,OR,97836,TAP,IN SERVICE,MORROW,41049,USA,45.37097688,-119.5690717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,3,69,69,Y,Y
-13323091.88,5663109.702,60250,205743,UNKNOWN205743,NOT AVAILABLE,OR,97836,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.26356136,-119.6833707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,69,69,Y,Y
-13308515.09,5678391.14,60251,205744,UNKNOWN205744,HEPPNER,OR,97836,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.36010003,-119.5524251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,69,69,Y,Y
-13332344.15,5703237.442,60252,205745,TAP205745,IONE,OR,97843,TAP,IN SERVICE,MORROW,41049,USA,45.51671256,-119.7664853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,115,115,Y,Y
-13332508.22,5701548.206,60253,205746,UNKNOWN205746,NOT AVAILABLE,OR,97839,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.50607866,-119.7679591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13376976.57,5703239.691,60254,205747,TAP205747,NOT AVAILABLE,OR,97812,TAP,IN SERVICE,GILLIAM,41021,USA,45.51672672,-120.1674251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,3,115,115,Y,Y
-13376959.11,5703276.997,60255,205748,UNKNOWN205748,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.51696154,-120.1672682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY,7/13/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13383195.35,5722219.614,60256,205749,UNKNOWN205749,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.63606911,-120.2232893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,Y,Y
-13378482.89,5717519.059,60257,205750,UNKNOWN205750,NOT AVAILABLE,OR,97812,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.60653648,-120.1809566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-13484310.11,5692176.205,60258,205751,TAP205751,DUFUR,OR,97021,TAP,IN SERVICE,WASCO,41065,USA,45.44704447,-121.1316187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,115,115,Y,Y
-13480141.33,5659891.153,60259,205752,UNKNOWN205752,NOT AVAILABLE,OR,97037,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.2432076,-121.0941699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,115,115,Y,Y
-13484320.7,5693190.355,60260,205753,TAP205753,DUFUR,OR,97021,TAP,IN SERVICE,WASCO,41065,USA,45.45343558,-121.1317138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,115,115,Y,Y
-13484294.5,5693189.561,60261,205754,UNKNOWN205754,DUFUR,OR,97021,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.45343058,-121.1314785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,115,115,Y,Y
-13487881.76,5714123.342,60262,205756,TAP205756,NOT AVAILABLE,OR,97058,TAP,IN SERVICE,WASCO,41065,USA,45.58519221,-121.1637033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,115,115,Y,Y
-13529140.87,5721125.913,60263,205757,TAP205757,HOOD RIVER,OR,97031,TAP,IN SERVICE,HOOD RIVER,41027,USA,45.629199,-121.5343403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,115,115,Y,Y
-13534925.74,5725030.377,60264,205758,TAP205758,HOOD RIVER,OR,97031,TAP,IN SERVICE,HOOD RIVER,41027,USA,45.65372113,-121.5863066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,115,115,Y,Y
-13527731.2,5732241.261,60265,205759,TAP205759,HOOD RIVER,OR,97031,TAP,IN SERVICE,HOOD RIVER,41027,USA,45.69898114,-121.521677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,115,115,Y,Y
-13575753.23,5676054.073,60266,205760,TAP205760,WELCHES,OR,97067,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34534654,-121.9530662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2017 0:00,IMAGERY,9/9/2017 0:00,3,57,57,Y,Y
-13575840.54,5676712.887,60267,205761,TAP205761,RHODODENDRON,OR,97049,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34950591,-121.9538505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,57,57,Y,Y
-13574486.4,5676703.362,60268,205762,TAP205762,RHODODENDRON,OR,97049,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34944577,-121.9416861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,57,57,Y,Y
-13637425.76,5673532.298,60269,205763,TAP207192,REDLAND,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.3294227,-122.50708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI and Google imagery and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13637315.43,5673558.492,60270,205764,TAP207193,REDLAND,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.32958813,-122.5060889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI and Google imagery and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13630296.95,5648581.378,60271,205765,COLTON,COLTON,OR,97017,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.17162792,-122.4430408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,7/21/2015 0:00,2,115,115,Y,Y
-13648845.7,5644576.774,60272,205766,MOLALLA,MOLALLA,OR,97038,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.14626114,-122.609667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY/OTHER,10/18/2017 0:00,3,115,69,Y,Y
-13660022.52,5630198.758,60273,205767,TAP205767,SILVERTON,OR,97381,TAP,IN SERVICE,MARION,41047,USA,45.05509194,-122.7100701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,3,115,115,Y,Y
-13659976.48,5630070.964,60274,205768,MARQUAM,SILVERTON,OR,97381,SUBSTATION,IN SERVICE,MARION,41047,USA,45.05428096,-122.7096565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13646124.46,5651705.193,60275,205769,UNKNOWN205769,MOLALLA,OR,97038,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.19140757,-122.5852217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,2,115,69,Y,Y
-13645792.67,5656533.584,60276,205770,TAP205770,MULINO,OR,97042,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.22196691,-122.5822412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,3,115,115,Y,Y
-13645723.61,5656603.434,60277,205771,UNKNOWN205771,MULINO,OR,97042,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.22240888,-122.5816208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13646257.81,5673804.825,60278,205772,TAP205772,OREGON CITY,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.3311438,-122.5864196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,4,115,115,Y,Y
-13649559.81,5676720.274,60279,205773,CANAMAH,OREGON CITY,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.34955254,-122.616082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2017 0:00,IMAGERY,9/1/2017 0:00,7,115,69,Y,Y
-13648322.35,5675226.169,60280,205774,TAP205774,OREGON CITY,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34011921,-122.6049657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,3,115,115,Y,Y
-13647952.47,5675471.438,60281,205775,MT. PLEASANT,OREGON CITY,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.34166787,-122.601643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13649175.21,5676785.723,60282,205776,TAP205776,OREGON CITY,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34996573,-122.612627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,3,115,115,Y,Y
-13647946.48,5675550.646,60283,205777,TAP205777,OREGON CITY,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34216799,-122.6015892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,3,115,115,Y,Y
-13647556.03,5679146.261,60284,205778,ABERNETHY,OREGON CITY,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.36486616,-122.5980817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,2,115,115,Y,Y
-13649123.69,5683357.907,60285,205779,JENNINGS LODGE,PORTLAND,OR,97267,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.39144159,-122.6121643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re54haq85116.pdf,8/28/2017 0:00,IMAGERY/OTHER,8/28/2017 0:00,2,115,115,N,N
-13646135.22,5685305.774,60286,205780,TAP205780,PORTLAND,OR,97267,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.40372837,-122.5853183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,3,115,115,N,N
-13644122.26,5684386.609,60287,205781,TAP205781,CLACKAMAS,OR,97015,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.39793078,-122.5672357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,3,115,115,Y,Y
-13650292.89,5677356.087,60288,205782,TAP205782,WEST LINN,OR,97068,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.3535664,-122.6226673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,3,115,115,Y,Y
-13649012.9,5677587.895,60289,205783,UNKNOWN205783,OREGON CITY,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.35502972,-122.611169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,1,69,69,Y,Y
-13648864.47,5677475.976,60290,205784,TAP205784,OREGON CITY,OR,97045,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.35432322,-122.6098356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,3,69,69,Y,Y
-13663733.85,5674435.209,60291,205785,TAP205785,TUALATIN,OR,97070,TAP,IN SERVICE,WASHINGTON,41067,USA,45.33512468,-122.7434095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,3,115,115,Y,Y
-13649158.62,5683273.77,60292,205787,TAP205787,PORTLAND,OR,97267,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.3909108,-122.612478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,1,115,115,Y,Y
-13659651.9,5688947.242,60293,205788,BOONES FERRY,LAKE OSWEGO,OR,97035,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.42669092,-122.7067408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2017 0:00,IMAGERY,9/1/2017 0:00,2,115,115,Y,Y
-13663897.68,5691287.222,60294,205789,UNKNOWN205789,TIGARD,OR,97223,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.44144156,-122.7448812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,6,115,115,Y,Y
-13661206.86,5693265.25,60295,205790,TAP205790,PORTLAND,OR,97219,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.45390754,-122.7207092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,3,115,115,Y,Y
-13660214.67,5695275.029,60296,205791,UNKNOWN205791,PORTLAND,OR,97219,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.46657079,-122.7117962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,2,115,115,Y,Y
-13664281.85,5698423.048,60297,205792,TAP205792,PORTLAND,OR,97225,TAP,IN SERVICE,WASHINGTON,41067,USA,45.48640018,-122.7483324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY,7/28/2015 0:00,3,115,115,Y,Y
-13663366.66,5701892.536,60298,205793,TAP205793,PORTLAND,OR,97221,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50824641,-122.740111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,3,115,115,Y,Y
-13663198.38,5702089.387,60299,205794,UNKNOWN205794,PORTLAND,OR,97221,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.50948566,-122.7385994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,115,115,Y,Y
-13670094.76,5698477.817,60300,205795,TAP205795,BEAVERTON,OR,97005,TAP,IN SERVICE,WASHINGTON,41067,USA,45.4867451,-122.8005506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13671254.43,5698656.411,60301,205796,TAP205796,BEAVERTON,OR,97005,TAP,IN SERVICE,WASHINGTON,41067,USA,45.48786985,-122.8109681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13672323.62,5699700.195,60302,205797,TEKTRONIX,BEAVERTON,OR,97005,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.49444294,-122.8205727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,2,138,115,Y,Y
-13673098.32,5700400.548,60303,205798,TAP205798,BEAVERTON,OR,97005,TAP,IN SERVICE,WASHINGTON,41067,USA,45.49885289,-122.827532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,138,138,Y,Y
-13674028.99,5700861.586,60304,205799,TAP205799,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.50175574,-122.8358924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,138,138,Y,Y
-13674789.67,5701422.503,60305,205800,TAP205800,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.50528726,-122.8427257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,138,138,Y,Y
-13675791.12,5697734.204,60306,205801,TAP205801,BEAVERTON,OR,97007,TAP,IN SERVICE,WASHINGTON,41067,USA,45.48206174,-122.8517218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13683940.57,5700465.027,60307,205803,UNKNOWN205803,HILLSBORO,OR,97123,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.49925888,-122.9249296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,1,115,115,Y,Y
-13683933.16,5700512.255,60308,205804,TAP205804,HILLSBORO,OR,97123,TAP,IN SERVICE,WASHINGTON,41067,USA,45.49955625,-122.924863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13684822.95,5705188.246,60309,205805,UNKNOWN205805,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.52899057,-122.9328562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,115,115,Y,Y
-13684813.43,5705244.602,60310,205806,TAP205806,HILLSBORO,OR,97124,TAP,IN SERVICE,WASHINGTON,41067,USA,45.52934523,-122.9327706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13687739.2,5704203.994,60311,205807,UNKNOWN205807,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.5227962,-122.9590533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,115,115,Y,Y
-13687786.82,5704246.063,60312,205808,TAP205808,HILLSBORO,OR,97124,TAP,IN SERVICE,WASHINGTON,41067,USA,45.52306098,-122.9594811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13691555.56,5703997.619,60313,205809,TAP205809,HILLSBORO,OR,97123,TAP,IN SERVICE,WASHINGTON,41067,USA,45.5214973,-122.9933362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13691553.97,5704046.831,60314,205810,HILLSBORO,HILLSBORO,OR,97123,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.52180704,-122.9933219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,2,115,115,Y,Y
-13701648.11,5704393.701,60315,205811,TAP205811,FOREST GROVE,OR,97116,TAP,IN SERVICE,WASHINGTON,41067,USA,45.52399017,-123.0839991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13705030.47,5717647.845,60316,205812,TAP205812,FOREST GROVE,OR,97106,TAP,IN SERVICE,WASHINGTON,41067,USA,45.60734582,-123.1143834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,Y,Y
-13704870.13,5717681.976,60317,205813,BANKS,BANKS,OR,97106,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.60756032,-123.1129431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,115,115,Y,Y
-13717106.61,5716436.58,60318,205814,GALES CREEK,GALES CREEK,OR,97117,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.59973328,-123.2228652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,1,115,115,Y,Y
