X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13705391.41,5706511.426,60319,205815,TAP205815,FOREST GROVE,OR,97116,TAP,IN SERVICE,WASHINGTON,41067,USA,45.5373169,-123.1176258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,3,115,115,N,N
-13667305,5689859.277,60320,205816,TAP205816,TIGARD,OR,97223,TAP,IN SERVICE,WASHINGTON,41067,USA,45.43244062,-122.7754898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,3,115,115,Y,Y
-13663676.62,5695427.101,60321,205817,TAP205817,PORTLAND,OR,97219,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.46752885,-122.7428955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13664653.87,5695402.044,60322,205818,TAP205818,BEAVERTON,OR,97223,TAP,IN SERVICE,WASHINGTON,41067,USA,45.46737099,-122.7516743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13660358.22,5701602.302,60323,205819,TAP205819,PORTLAND,OR,97201,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.50641923,-122.7130858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13657935.69,5703244.574,60324,205820,UNKNOWN205820,PORTLAND,OR,97201,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.51675746,-122.6913238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13658330.98,5706968.063,60325,205821,TAP205821,PORTLAND,OR,97210,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.54019008,-122.6948747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13658670.71,5707627.67,60326,205822,SULZER PUMP,PORTLAND,OR,97210,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.5443401,-122.6979266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,1,115,115,Y,Y
-13665077.87,5710730.445,60327,205823,TAP205823,PORTLAND,OR,97210,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56385755,-122.7554831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,115,115,Y,Y
-13664507.95,5711113.827,60328,205824,UNKNOWN205824,PORTLAND,OR,97210,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.56626868,-122.7503635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,115,115,Y,Y
-13407523.71,5607393.508,60329,205825,TAP205825,NOT AVAILABLE,OR,97830,TAP,IN SERVICE,WHEELER,41069,USA,44.91018812,-120.4418347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2017 0:00,IMAGERY,9/9/2017 0:00,3,115,115,Y,Y
-13411714.72,5595536.447,60330,205826,MUDDY RANCH,NOT AVAILABLE,OR,97001,SUBSTATION,IN SERVICE,WASCO,41065,USA,44.83470403,-120.4794832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY,8/10/2015 0:00,1,115,115,Y,Y
-13484097.03,5562126.26,60331,205827,TAP205827,MADRAS,OR,97741,TAP,IN SERVICE,JEFFERSON,41031,USA,44.62147651,-121.1297046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-13479972.17,5569669.678,60332,205828,TAP205828,MADRAS,OR,97741,TAP,IN SERVICE,JEFFERSON,41031,USA,44.66968814,-121.0926503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-13475332.03,5582049.028,60333,205829,UNKNOWN205829,MADRAS,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.74872043,-121.0509672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,69,69,Y,Y
-13485297.22,5562190.713,60334,205830,MADRAS,MADRAS,OR,97741,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.62188861,-121.1404861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY/OTHER,8/24/2015 0:00,2,69,69,Y,Y
-13497471.26,5542317.422,60335,205831,TAP205831,NOT AVAILABLE,OR,97734,TAP,IN SERVICE,JEFFERSON,41031,USA,44.49468315,-121.2498473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,69,69,Y,Y
-13497245.04,5532690.009,60336,205832,UNKNOWN205832,TERREBONNE,OR,97760,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.43295977,-121.2478151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,69,69,Y,Y
-13471570.35,5512859.713,60337,205833,UNKNOWN205833,NOT AVAILABLE,OR,97753,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.30561791,-121.0171755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,69,69,Y,Y
-13453376.77,5513153.401,60338,205834,PRINEVILLE,PRINEVILLE,OR,97754,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.30750587,-120.8537397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY/OTHER,8/25/2015 0:00,2,69,69,Y,Y
-13454892.57,5509450.021,60339,205835,TAP205835,NOT AVAILABLE,OR,97754,TAP,IN SERVICE,CROOK,41013,USA,44.2836944,-120.8673564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,69,Y,Y
-13454914.79,5509566.438,60340,205836,UNKNOWN205836,NOT AVAILABLE,OR,97754,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.28444306,-120.8675561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13455755.11,5509487.062,60341,205837,UNKNOWN205837,NOT AVAILABLE,OR,97754,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.28393261,-120.8751048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,69,Y,Y
-13502937.08,5541628.51,60342,205838,UNKNOWN205838,NOT AVAILABLE,OR,97760,SUBSTATION,IN SERVICE,JEFFERSON,41031,USA,44.49026855,-121.2989476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,69,69,Y,Y
-13502050.32,5509877.917,60343,205839,TAP205839,REDMOND,OR,97756,TAP,IN SERVICE,DESCHUTES,41017,USA,44.28644612,-121.2909817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,3,69,69,Y,Y
-13499827.95,5504969.481,60344,205841,TAP205841,REDMOND,OR,97756,TAP,IN SERVICE,DESCHUTES,41017,USA,44.25487315,-121.2710178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,Y,Y
-13499830.19,5504774.651,60345,205842,TAP205842,REDMOND,OR,97756,TAP,IN SERVICE,DESCHUTES,41017,USA,44.25361958,-121.2710379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,Y,Y
-13051265.2,5410368.656,60346,205843,UNKNOWN205843,NOT AVAILABLE,OR,97913,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.64305105,-117.24151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,69,69,Y,Y
-13257217.13,5769669.438,60347,205844,UNKNOWN205844,NOT AVAILABLE,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.93331564,-119.0916077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,1,115,115,N,N
-13649641.28,5677604.957,60348,205846,UNKNOWN205846,WEST LINN,OR,97068,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.35513743,-122.6168139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2017 0:00,IMAGERY,9/1/2017 0:00,4,69,69,Y,Y
-11406108.43,4824733.801,60349,205847,TAP205847,NOT AVAILABLE,CO,80824,TAP,IN SERVICE,YUMA,8125,USA,39.71583559,-102.4628153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11534102.96,4903177.018,60350,205848,TAP205848,BRUSH,CO,80723,TAP,IN SERVICE,MORGAN,8087,USA,40.25574964,-103.6126098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11534124.71,4903189.876,60351,205849,UNKNOWN205849,BRUSH,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.25583779,-103.6128052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,N,N
-11523828.64,4913586.094,60352,205850,UNKNOWN205850,HILLROSE,CO,80733,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.327073,-103.520314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11550833.34,4904289.405,60353,205851,TAP205851,NOT AVAILABLE,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.26337535,-103.7629013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11550908.94,4910363.295,60354,205852,UNKNOWN205852,NOT AVAILABLE,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.30499831,-103.7635804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,N,N
-11551406.63,4904300.024,60355,205853,TAP205853,FORT MORGAN,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.26344814,-103.7680513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11551400.55,4904037.212,60356,205854,UNKNOWN205854,NOT AVAILABLE,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.26164657,-103.7679967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11551405.34,4902193.976,60357,205855,UNKNOWN205855,FORT MORGAN,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.24900991,-103.7680397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11551445.69,4902199.691,60358,205856,TAP205856,FORT MORGAN,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.24904909,-103.7684022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11551954,4901860.949,60359,205857,TAP205857,NOT AVAILABLE,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.24672653,-103.7729684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11551952.37,4901907.319,60360,205858,UNKNOWN205858,NOT AVAILABLE,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.24704446,-103.7729537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11556221.33,4899797.148,60361,205859,UNKNOWN205859,NOT AVAILABLE,CO,80701,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.23257446,-103.8113025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11436777.7,4884517.832,60362,205860,UNKNOWN205860,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.12770788,-102.7383221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11430346.72,4884171.633,60363,205861,UNKNOWN205861,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.12532993,-102.6805516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,N,N
-11407185.68,4868440.035,60364,205862,UNKNOWN205862,NOT AVAILABLE,CO,80727,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.01718613,-102.4724924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11396741.13,4893873.637,60365,205863,UNKNOWN205863,NOT AVAILABLE,CO,80758,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.19193884,-102.3786675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11435512.09,4866284.206,60366,205864,UNKNOWN205864,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,40.00235293,-102.7269529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11391981.19,4856303.801,60367,205865,UNKNOWN205865,NOT AVAILABLE,CO,80755,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.93364065,-102.3359082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11439701.47,4974555.29,60368,205866,HIGHLANDS WINDFARM,NOT AVAILABLE,CO,80731,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.74332316,-102.7645868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,2,115,115,Y,Y
-11389265.13,4951299.345,60369,205867,UNKNOWN205867,HOLYOKE,CO,80734,SUBSTATION,IN SERVICE,PHILLIPS,8095,USA,40.58485479,-102.3115094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,69,N,Y
-11439326.87,4962430.514,60370,205868,UNKNOWN205868,NOT AVAILABLE,CO,80728,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.66075068,-102.7612217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11480603.69,4962996.333,60371,205869,TAP205869,NOT AVAILABLE,CO,80751,TAP,IN SERVICE,LOGAN,8075,USA,40.66460631,-103.1320176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11480617.59,4963039.284,60372,205870,UNKNOWN205870,NOT AVAILABLE,CO,80751,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.66489899,-103.1321426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11490014.33,5009068.717,60373,205871,UNKNOWN205871,NOT AVAILABLE,CO,80747,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.97780676,-103.2165549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11444207.46,4990834.859,60374,205872,TAP205872,CROOK,CO,80726,TAP,IN SERVICE,LOGAN,8075,USA,40.85402968,-102.8050648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11444179.36,4990935.099,60375,205873,UNKNOWN205873,CROOK,CO,80726,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.85471078,-102.8048123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11444125.2,4987394.783,60376,205874,TAP205874,CROOK,CO,80726,TAP,IN SERVICE,LOGAN,8075,USA,40.8306514,-102.8043258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11405675.46,5002432.889,60377,205875,TAP205875,NOT AVAILABLE,CO,80744,TAP,IN SERVICE,SEDGWICK,8115,USA,40.93278753,-102.4589259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,115,Y,Y
-11472019.31,4969809.59,60378,205876,TAP205876,NOT AVAILABLE,CO,80736,TAP,IN SERVICE,LOGAN,8075,USA,40.71101606,-103.0549028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11472195.36,4979271.371,60379,205877,UNKNOWN205877,NOT AVAILABLE,CO,80736,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.77541309,-103.0564843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11385695.37,5004999.934,60380,205878,UNKNOWN205878,NOT AVAILABLE,CO,80737,SUBSTATION,IN SERVICE,SEDGWICK,8115,USA,40.95020669,-102.2794417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11405620.57,4979646.766,60381,205879,UNKNOWN205879,NOT AVAILABLE,CO,80731,SUBSTATION,IN SERVICE,SEDGWICK,8115,USA,40.77796674,-102.4584328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11405759.57,5005532.83,60382,205880,UNKNOWN205880,NOT AVAILABLE,CO,80744,SUBSTATION,IN SERVICE,SEDGWICK,8115,USA,40.95382218,-102.4596815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11369236.5,5001249.265,60383,205881,UNKNOWN205881,NOT AVAILABLE,CO,80737,SUBSTATION,IN SERVICE,SEDGWICK,8115,USA,40.92475428,-102.1315892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11369239.96,4997192.578,60384,205882,UNKNOWN205882,NOT AVAILABLE,CO,80737,SUBSTATION,IN SERVICE,SEDGWICK,8115,USA,40.89721417,-102.1316202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11384527.58,5012706.455,60385,205883,TAP205883,NOT AVAILABLE,NE,69129,TAP,IN SERVICE,DEUEL,31049,USA,41.00247312,-102.2689513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11384532.94,5012588.68,60386,205884,UNKNOWN205884,NOT AVAILABLE,CO,80737,SUBSTATION,IN SERVICE,DEUEL,31049,USA,41.00167467,-102.2689994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11384348.65,5027659.234,60387,205885,TAP205885,NOT AVAILABLE,NE,69129,TAP,IN SERVICE,DEUEL,31049,USA,41.10376627,-102.267344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,69,Y,Y
-11360288.91,4930979.101,60388,205886,TAP205886,NOT AVAILABLE,NE,69023,TAP,IN SERVICE,PHILLIPS,8095,USA,40.44608249,-102.0512116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11353135.55,4948509.171,60389,205887,UNKNOWN205887,LAMAR,NE,69023,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.56581697,-101.9869518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,69,Y,Y
-11371137.11,4949307.273,60390,205888,TAP205888,NOT AVAILABLE,CO,80734,TAP,IN SERVICE,PHILLIPS,8095,USA,40.57126311,-102.1486626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,69,Y,Y
-11369290.28,4968922.226,60391,205889,UNKNOWN205889,NOT AVAILABLE,CO,80721,SUBSTATION,IN SERVICE,PHILLIPS,8095,USA,40.70497345,-102.1320723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11372732.77,4939592.488,60392,205890,UNKNOWN205890,NOT AVAILABLE,CO,80734,SUBSTATION,IN SERVICE,PHILLIPS,8095,USA,40.50494065,-102.1629967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11493412.31,5000662.163,60393,205891,UNKNOWN205891,PADRONI,CO,80747,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.92076927,-103.2470795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11512038.38,5033916.516,60394,205892,UNKNOWN205892,NOT AVAILABLE,NE,69133,SUBSTATION,IN SERVICE,KIMBALL,31105,USA,41.14610807,-103.4144003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11689798.29,4953920.927,60395,205893,TAP205893,NOT AVAILABLE,CO,80524,TAP,IN SERVICE,LARIMER,8069,USA,40.60273735,-105.0112447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11688415.08,4818311.974,60396,205894,UNKNOWN205894,DENVER,CO,80223,SUBSTATION,IN SERVICE,DENVER,8031,USA,39.67144619,-104.9988191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11703906.38,4890737.35,60397,205895,GOLDEN PONDS TAP,LONGMONT,CO,80503,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.17041387,-105.1379799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,3,115,115,N,N
-11684447.6,4927041.631,60398,205896,KELIM,JOHNSTOWN,CO,80538,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.41915925,-104.9631786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,1,115,115,N,N
-11690727.27,4931106.982,60399,205897,CROSSROADS,LOVELAND,CO,80538,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.44695672,-105.0195899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,2,115,115,Y,Y
-11699896.18,4953577.758,60400,205898,TAP205898,NOT AVAILABLE,CO,80521,TAP,IN SERVICE,LARIMER,8069,USA,40.60039677,-105.1019556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,N,N
-11699874.11,4953575.323,60401,205899,TAP205899,NOT AVAILABLE,CO,80521,TAP,IN SERVICE,LARIMER,8069,USA,40.60038016,-105.1017574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11722172.7,4798913.353,60402,205900,TAP205900,CONIFER,CO,80433,TAP,IN SERVICE,JEFFERSON,8059,USA,39.5371844,-105.302069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-11722169.56,4798890.098,60403,205901,UNKNOWN205901,CONIFER,CO,80433,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.53702329,-105.3020408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11747618.21,4780891.519,60404,205902,UNKNOWN205902,NOT AVAILABLE,CO,80421,SUBSTATION,IN SERVICE,PARK,8093,USA,39.41221846,-105.5306499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,69,69,Y,Y
-11788180.18,4886542.214,60405,205903,TAP205903,NOT AVAILABLE,CO,80446,TAP,IN SERVICE,GRAND,8049,USA,40.14161114,-105.8950243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,69,69,Y,Y
-11788087.28,4886542.559,60406,205904,UNKNOWN205904,NOT AVAILABLE,CO,80446,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.14161351,-105.8941898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,69,69,Y,Y
-11789473.61,4886795.27,60407,205905,UNKNOWN205905,NOT AVAILABLE,CO,80446,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.1433489,-105.9066433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,69,69,Y,Y
-11785441.05,4892470.18,60408,205906,UNKNOWN205906,NOT AVAILABLE,CO,80447,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.18230748,-105.8704182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,69,69,Y,Y
-11782678.95,4901951.4,60409,205907,UNKNOWN205907,GRAND LAKE,CO,80447,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.2473467,-105.8456059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,69,69,Y,Y
-11777740.11,4901129.768,60410,205908,UNKNOWN205908,GRAND LAKE,CO,80447,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.24171295,-105.8012395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,69,69,Y,Y
-11833354.46,4872706.96,60411,205909,UNKNOWN205909,NOT AVAILABLE,CO,80459,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.04653524,-106.3008318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11836795.44,4848321.641,60412,205910,UNKNOWN205910,NOT AVAILABLE,CO,80498,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.87863604,-106.3317426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11864196.17,4921301.106,60413,205911,UNKNOWN205911,NOT AVAILABLE,CO,80480,SUBSTATION,IN SERVICE,JACKSON,8057,USA,40.37988796,-106.5778875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-11832378.38,4971546.703,60414,205912,UNKNOWN205912,WALDEN,CO,80480,SUBSTATION,IN SERVICE,JACKSON,8057,USA,40.72284355,-106.2920635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11820119.4,4774588.641,60415,205913,UNKNOWN205913,CLIMAX,CO,80461,SUBSTATION,IN SERVICE,LAKE,8065,USA,39.36846045,-106.1819392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,69,Y,Y
-11900712.31,4813097.289,60416,205914,UNKNOWN205914,GYPSUM,CO,81637,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.63537988,-106.9059176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,N,N
-12027894.26,4749950.775,60417,205915,UNKNOWN205915,COLLBRAN,CO,81624,SUBSTATION,IN SERVICE,MESA,8077,USA,39.19714779,-108.0484125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-12115157.12,4752969.295,60418,205916,UNKNOWN205916,LOMA,CO,81525,SUBSTATION,IN SERVICE,MESA,8077,USA,39.21815876,-108.8323081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,69,69,Y,Y
-12108849.65,4749920.933,60419,205917,TAP205917,LOMA,CO,81524,TAP,IN SERVICE,MESA,8077,USA,39.19694004,-108.7756471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,69,69,Y,Y
-12100445.04,4748324.711,60420,205918,UNKNOWN205918,FRUITA,CO,81521,SUBSTATION,IN SERVICE,MESA,8077,USA,39.18582667,-108.7001472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,69,69,Y,Y
-12023611.46,4686668.084,60421,205919,UNKNOWN205919,DELTA,CO,81416,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.75521118,-108.0099395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12023568.55,4694357.273,60422,205920,UNKNOWN205920,NOT AVAILABLE,CO,81416,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.809056,-108.009554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,34.5,Y,Y
-12108701.81,4538168.256,60423,205921,UNKNOWN205921,NOT AVAILABLE,CO,81320,SUBSTATION,IN SERVICE,DOLORES,8033,USA,37.70736409,-108.774319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12088409.29,4489054.933,60424,205922,UNKNOWN205922,CORTEZ,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.35749582,-108.5920282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,N,N
-12089774.7,4482658.865,60425,205923,UNKNOWN205923,CORTEZ,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.31181148,-108.604294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,Y,Y
-11989509.09,4567590.977,60426,205924,TAP205924,NOT AVAILABLE,CO,81427,TAP,IN SERVICE,OURAY,8091,USA,37.91617548,-107.7035926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,69,Y,Y
-11989325.33,4567095.331,60427,205925,UNKNOWN205925,NOT AVAILABLE,CO,81427,SUBSTATION,IN SERVICE,OURAY,8091,USA,37.9126628,-107.7019419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-12001621.42,4526064.635,60428,205926,TAP205926,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.62129404,-107.8123996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-12005473.04,4493576.488,60429,205927,TAP205927,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.38977455,-107.8469993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-12005597.64,4493570.087,60430,205928,UNKNOWN205928,DURANGO,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.38972887,-107.8481186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-12000230.66,4472178.673,60431,205929,TAP205929,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.23689598,-107.7999062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,46,Y,Y
-11974230.66,4469560.772,60432,205930,UNKNOWN205930,NOT AVAILABLE,CO,81122,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.21817081,-107.5663442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,N,N
-11984693.63,4458553.468,60433,205931,UNKNOWN205931,NOT AVAILABLE,CO,81137,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.13938758,-107.6603346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-11980694.35,4449594.485,60434,205932,UNKNOWN205932,NOT AVAILABLE,CO,81137,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.07520428,-107.6244084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-11924773.64,4920746.067,60435,205933,UNKNOWN205933,NOT AVAILABLE,CO,81639,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.37608969,-107.1220642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-12148231.01,4902324.66,60436,205934,TAP205934,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UINTAH,49047,USA,40.24990592,-109.1294159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,Y,Y
-12178780.74,4441537.808,60437,205935,RED ROCK,NOT AVAILABLE,UT,86514,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.01743879,-109.4038488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,1,69,69,N,N
-12179220.43,4441595.91,60438,205936,TAP205936,NOT AVAILABLE,UT,86514,TAP,IN SERVICE,SAN JUAN,49037,USA,37.01785553,-109.4077986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,69,69,N,N
-12186475.36,4526621.409,60439,205937,BLANDING,BLANDING,UT,84511,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.6252555,-109.4729707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,1,69,69,N,N
-12185888.19,4526606.857,60440,205938,TAP205938,BLANDING,UT,84511,TAP,IN SERVICE,SAN JUAN,49037,USA,37.62515197,-109.4676961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,69,69,N,N
-12210861.37,4675540.613,60441,205939,HIGHWAY,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.67721724,-109.692034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,1,69,69,Y,Y
-12210832.74,4675549.965,60442,205940,TAP205940,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,GRAND,49019,USA,38.67728282,-109.6917768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,69,Y,Y
-12216651.59,4687163.827,60443,205941,CANYONLANDS,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.75868393,-109.7440484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,2,115,69,N,N
-12225194.49,4713479.387,60444,205942,BOOK CLIFFS,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.94278543,-109.8207906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,2,69,69,N,N
-12190494.76,4953785.407,60445,205943,TAP205943,NOT AVAILABLE,UT,84078,TAP,IN SERVICE,UINTAH,49047,USA,40.60181304,-109.5090777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,69,Y,Y
-12180684.79,4949531.239,60446,205944,UNKNOWN205944,NOT AVAILABLE,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.57279134,-109.4209532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,138,138,Y,Y
-12192765.57,4933425.603,60447,205945,UNKNOWN205945,VERNAL,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.46280551,-109.5294767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,69,69,N,N
-12195854.67,4933423.978,60448,205946,TAP205946,VERNAL,UT,84078,TAP,IN SERVICE,UINTAH,49047,USA,40.4627944,-109.5572265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,69,69,N,N
-12199041.51,4933471.894,60449,205947,UNKNOWN205947,VERNAL,UT,84078,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.46312188,-109.5858544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,69,69,N,N
-12178470.21,4907775.673,60450,205948,TAP205948,NOT AVAILABLE,UT,84035,TAP,IN SERVICE,UINTAH,49047,USA,40.28726907,-109.4010593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,Y,Y
-12229090.87,4905489.933,60451,205949,TAP205949,ROOSEVELT,UT,84026,TAP,IN SERVICE,UINTAH,49047,USA,40.27160432,-109.8557924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,Y,Y
-12248001.46,4904002.372,60452,205950,TAP205950,NOT AVAILABLE,UT,84066,TAP,IN SERVICE,DUCHESNE,49013,USA,40.26140774,-110.0256691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-12416280.3,4924256.975,60453,205951,MIDWAY,NOT AVAILABLE,UT,84604,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.40011211,-111.5373436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,3,138,46,Y,Y
-12422953.23,4800858.038,60454,205952,JERUSALEM,NOT AVAILABLE,UT,84646,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.55065569,-111.5972876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,4,138,69,N,Y
-12489941.11,4802635.002,60455,205953,UNKNOWN205953,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.56296286,-112.19905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,138,138,N,N
-12410924.8,4939329.075,60456,205954,UNKNOWN205954,MIDWAY,UT,84049,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.50314143,-111.4892344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,Y,Y
-12410798.16,4939329.396,60457,205955,UNKNOWN205955,MIDWAY,UT,84049,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.50314362,-111.4880968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,345,115,Y,Y
-12411060.6,4945524.042,60458,205956,UNKNOWN205956,NOT AVAILABLE,UT,84049,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.54544294,-111.4904543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12412555.15,4957529.287,60459,205957,UNKNOWN205957,PARK CITY,UT,84060,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.62734317,-111.50388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12417693.25,4970206.29,60460,205959,UNKNOWN205959,PARK CITY,UT,84098,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.71371726,-111.5500364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12640610.81,4455379.768,60461,205960,TWIN LAKES,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11665701,-113.5525389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,138,138,Y,Y
-13635225.74,5969832.297,60462,205961,ROY C MILLER,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16979003,-122.4873169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,2,115,115,Y,Y
-13638385.51,5969826.698,60463,205962,TAP205962,LAKEWOOD,WA,98499,TAP,IN SERVICE,PIERCE,53053,USA,47.16975584,-122.5157016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13638467.02,5969600.279,60464,205963,TAP205963,LAKEWOOD,WA,98499,TAP,IN SERVICE,PIERCE,53053,USA,47.16837308,-122.5164338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13638479.78,5969574.179,60465,205964,PLAZA,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16821368,-122.5165483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13638505.28,5969574.995,60466,205965,PLAZA,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16821867,-122.5167775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13637157.8,5967661.933,60467,205966,UNKNOWN205966,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15653397,-122.5046729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13637150.15,5966634.145,60468,205967,UNKNOWN205967,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15025533,-122.5046042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13638371.17,5967584.351,60469,205968,CLOVER PARK,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15606006,-122.5155727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13640645.34,5977021.748,60470,205969,TAP205969,UNIVERSITY PLACE,WA,98466,TAP,IN SERVICE,PIERCE,53053,USA,47.21367786,-122.5360019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13637207.69,5976479.163,60471,205970,TAP205970,TACOMA,WA,98467,TAP,IN SERVICE,PIERCE,53053,USA,47.21036693,-122.505121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13638473.51,5973051.024,60472,205971,TAP205971,LAKEWOOD,WA,98499,TAP,IN SERVICE,PIERCE,53053,USA,47.18944316,-122.516492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13638505.34,5972996.016,60473,205972,FLETT,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.18910735,-122.516778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13644942.3,5971470.298,60474,205973,TAP205973,STEILACOOM,WA,98388,TAP,IN SERVICE,PIERCE,53053,USA,47.17979236,-122.5746022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13633259.62,5974341.024,60475,205974,TAP205974,TACOMA,WA,98409,TAP,IN SERVICE,PIERCE,53053,USA,47.19731769,-122.4696549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13634036.5,5974348.009,60476,205975,TAP205975,TACOMA,WA,98409,TAP,IN SERVICE,PIERCE,53053,USA,47.19736033,-122.4766337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13633718.35,5974345.327,60477,205976,TAP205976,TACOMA,WA,98409,TAP,IN SERVICE,PIERCE,53053,USA,47.19734395,-122.4737758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13638382.28,5988196.626,60478,205977,UNKNOWN205977,TACOMA,WA,98407,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28182259,-122.5156725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13636627.69,5989441.228,60479,205978,UNKNOWN205978,TACOMA,WA,98407,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28940678,-122.4999108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13633143.78,5987299.91,60480,205979,TAP205979,TACOMA,WA,98407,TAP,IN SERVICE,PIERCE,53053,USA,47.27635762,-122.4686143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643529.79,5989489.236,60481,205980,UNKNOWN205980,GIG HARBOR,WA,98335,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2896993,-122.5619134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13643518,5989497.601,60482,205981,UNKNOWN205981,GIG HARBOR,WA,98335,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28975027,-122.5618075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,115,Y,Y
-13643540.7,5989483.445,60483,205982,UNKNOWN205982,GIG HARBOR,WA,98335,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.28966401,-122.5620114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13639594.49,5983993.77,60484,205983,TAP205983,TACOMA,WA,98406,TAP,IN SERVICE,PIERCE,53053,USA,47.25620373,-122.526562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13640776.83,5981544.978,60485,205984,TAP205984,UNIVERSITY PLACE,WA,98466,TAP,IN SERVICE,PIERCE,53053,USA,47.24127121,-122.5371831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13632563.22,5984631.85,60486,205985,TAP205985,TACOMA,WA,98403,TAP,IN SERVICE,PIERCE,53053,USA,47.260094,-122.463399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13635396.63,5983131.309,60487,205986,TAP205986,TACOMA,WA,98405,TAP,IN SERVICE,PIERCE,53053,USA,47.250945,-122.488852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13635406.87,5982145.085,60488,205987,TAP205987,TACOMA,WA,98405,TAP,IN SERVICE,PIERCE,53053,USA,47.244931,-122.488944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13637115.57,5983727.882,60489,205988,TAP205988,TACOMA,WA,98465,TAP,IN SERVICE,PIERCE,53053,USA,47.25458258,-122.5042935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-13629008.67,5979110.305,60490,205989,UNKNOWN205989,TACOMA,WA,98418,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2264206,-122.431468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13629302.78,5976997.829,60491,205990,UNKNOWN205990,TACOMA,WA,98408,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2135319,-122.43411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13633870.07,5977029.698,60492,205991,TAP205991,TACOMA,WA,98409,TAP,IN SERVICE,PIERCE,53053,USA,47.21372637,-122.4751387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13629305.63,5975081.143,60493,205992,TAP205992,TACOMA,WA,98408,TAP,IN SERVICE,PIERCE,53053,USA,47.20183506,-122.4341356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13626604.82,5974630.094,60494,205993,TAP205993,TACOMA,WA,98404,TAP,IN SERVICE,PIERCE,53053,USA,47.1990821,-122.4098738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13641000,5979390.783,60495,205994,TAP205994,UNIVERSITY PLACE,WA,98466,TAP,IN SERVICE,PIERCE,53053,USA,47.22813163,-122.5391879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13643048.41,5976986.446,60496,205995,TAP205995,UNIVERSITY PLACE,WA,98466,TAP,IN SERVICE,PIERCE,53053,USA,47.21346245,-122.5575891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13626407.87,5979532.565,60497,205996,UNKNOWN205996,TACOMA,WA,98404,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.22899653,-122.4081046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13628246.17,5981378.841,60498,205997,UNKNOWN205997,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24025796,-122.4246183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13628153.1,5981257.052,60499,205998,MILWAUKEE,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.23951518,-122.4237823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13624853.06,5982158.621,60500,205999,UNKNOWN205999,TACOMA,WA,98424,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.24501355,-122.3941375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13620717.57,5978663.234,60501,206000,TAP206000,FIFE,WA,98424,TAP,IN SERVICE,PIERCE,53053,USA,47.22369318,-122.3569878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13623834.21,5983276.766,60502,206001,BLAIR,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25183194,-122.384985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13625471.91,5986913.665,60503,206003,UNKNOWN206003,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27400351,-122.3996967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,115,Y,Y
-13625257.18,5987142.437,60504,206004,UNKNOWN206004,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27539786,-122.3977677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13621488.03,5984554.281,60505,206005,UNKNOWN206005,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.25962109,-122.3639089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13645420.94,5969860.325,60506,206006,UNKNOWN206006,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.1699612,-122.5789019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13645462.95,5969348.89,60507,206007,UNKNOWN206007,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16683778,-122.5792793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,115,Y,Y
-13644274.5,5966661.347,60508,206008,UNKNOWN206008,LAKEWOOD,WA,98498,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.15042151,-122.5686032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13635967.53,5969351.287,60509,206009,UNKNOWN206009,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16685242,-122.4939804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13630536.13,5969902.156,60510,206010,TAP206010,TACOMA,WA,98444,TAP,IN SERVICE,PIERCE,53053,USA,47.17021666,-122.4451894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13639532.35,5964800.93,60511,206011,UNKNOWN206011,LAKEWOOD,WA,98499,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.13905459,-122.5260038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
