X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13629016.17,5969410.163,60512,206012,UNKNOWN206012,TACOMA,WA,98444,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.16721199,-122.4315353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13625197.47,5969742.128,60513,206013,TAP206013,TACOMA,WA,98445,TAP,IN SERVICE,PIERCE,53053,USA,47.16923937,-122.3972314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13629039.81,5966542.736,60514,206014,UNKNOWN206014,TACOMA,WA,98444,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14969688,-122.4317477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13629076.23,5964355.49,60515,206015,UNKNOWN206015,TACOMA,WA,98444,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.13633264,-122.4320749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13629066.96,5961510.926,60516,206016,UNKNOWN206016,TACOMA,WA,98444,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11894711,-122.4319916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13624399.25,5961439.727,60517,206017,UNKNOWN206017,TACOMA,WA,98445,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11851188,-122.3900608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13622083.38,5960976.954,60518,206018,UNKNOWN206018,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11568292,-122.369257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13622074.69,5960932.552,60519,206019,UNKNOWN206019,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.11541148,-122.3691789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13622174.55,5965032.792,60520,206020,UNKNOWN206020,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14047137,-122.3700761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13622150.77,5964962.119,60521,206021,UNKNOWN206021,TACOMA,WA,98446,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14003953,-122.3698623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13620346.93,5964996.625,60522,206022,COLLINS,PUYALLUP,WA,98373,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.14025037,-122.3536582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622128.8,5954408.318,60523,206023,TAP206023,SPANAWAY,WA,98446,TAP,IN SERVICE,PIERCE,53053,USA,47.07551226,-122.3696651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622119.72,5954431.326,60524,206024,TAP206024,SPANAWAY,WA,98446,TAP,IN SERVICE,PIERCE,53053,USA,47.07565303,-122.3695834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13618976.61,5953842.319,60525,206025,KNOBLE,SPANAWAY,WA,98387,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.07204947,-122.3413484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622145.57,5950760.767,60526,206026,TAP206026,SPANAWAY,WA,98387,TAP,IN SERVICE,PIERCE,53053,USA,47.05319249,-122.3698157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13622060.86,5950757,60527,206027,TAP206027,SPANAWAY,WA,98387,TAP,IN SERVICE,PIERCE,53053,USA,47.05316943,-122.3690547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13615691.33,5950730.625,60528,206028,GRAHAM,SPANAWAY,WA,98338,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.05300801,-122.3118363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13616020.58,5962626.991,60529,206029,TAP206029,PUYALLUP,WA,98373,TAP,IN SERVICE,PIERCE,53053,USA,47.125769,-122.314794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,N,N
-13591680.22,6096271.875,60530,206030,TAP206030,SNOHOMISH,WA,98290,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.93634764,-122.0961408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,N,N
-13603375.64,6191121.959,60531,206031,TAP206031,SEDRO WOOLLEY,WA,98284,TAP,IN SERVICE,SKAGIT,53057,USA,48.50403647,-122.2012025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,N,N
-13594747.3,6102142.52,60532,206032,TAP206032,LAKE STEVENS,WA,98205,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.97166696,-122.1236928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,115,N,N
-13347465.13,5892311.159,60533,206033,TAP206033,NOT AVAILABLE,WA,99349,TAP,IN SERVICE,GRANT,53025,USA,46.69425771,-119.9023193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13356352.38,5968378.606,60534,206034,TAP206034,NOT AVAILABLE,WA,98848,TAP,IN SERVICE,GRANT,53025,USA,47.1609116,-119.9821548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13332527.74,5899066.356,60535,206035,UNKNOWN206035,NOT AVAILABLE,WA,99349,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.73586359,-119.7681345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,230,230,N,N
-13313710.98,5947151.21,60536,206036,UNKNOWN206036,NOT AVAILABLE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.03109601,-119.5991006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,Y,Y
-13313704.18,5948483.816,60537,206037,TAP206037,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.03925484,-119.5990395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13274804.75,5918150.291,60538,206038,TAP206038,NOT AVAILABLE,WA,99344,TAP,IN SERVICE,ADAMS,53001,USA,46.85323,-119.2496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13302694.02,5869102.408,60539,206039,UNKNOWN206039,NOT AVAILABLE,WA,98944,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.55106843,-119.5001336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,230,230,Y,Y
-13581741.46,6195801.749,60540,206040,TAP206040,SEDRO WOOLLEY,WA,98284,TAP,IN SERVICE,SKAGIT,53057,USA,48.53188266,-122.0068594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13581631.19,6195224.3,60541,206041,UNKNOWN206041,SEDRO WOOLLEY,WA,98284,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.52844749,-122.0058688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,N,N
-13630606.91,6231108.105,60542,206042,UNKNOWN206042,BELLINGHAM,WA,98229,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.74147316,-122.4458252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,N,N
-13630229.12,6230676.327,60543,206043,TAP206043,BELLINGHAM,WA,98229,TAP,IN SERVICE,WHATCOM,53073,USA,48.73891523,-122.4424315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13657688.36,6245661.644,60544,206044,UNKNOWN206044,NOT AVAILABLE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.82761452,-122.689102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13664538.49,6255522.699,60545,206045,UNKNOWN206045,BLAINE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.88589739,-122.7506377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13661884.1,6255674.57,60546,206046,UNKNOWN206046,NOT AVAILABLE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.88679448,-122.726793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,4,115,115,Y,Y
-13662108.22,6255879.428,60547,206047,UNKNOWN206047,NOT AVAILABLE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.88800453,-122.7288062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13662113.39,6255295.875,60548,206048,UNKNOWN206048,NOT AVAILABLE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.88455753,-122.7288527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13661027.33,6259081.429,60549,206049,UNKNOWN206049,BLAINE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.90691428,-122.7190964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-13661040.57,6259051.709,60550,206050,TAP206050,BLAINE,WA,98230,TAP,IN SERVICE,WHATCOM,53073,USA,48.9067388,-122.7192154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13659388.85,6263971.61,60551,206051,TAP206051,BLAINE,WA,98230,TAP,IN SERVICE,WHATCOM,53073,USA,48.93577994,-122.7043777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,Y,Y
-13654388.06,6263000.951,60552,206052,TAP206052,CUSTER,WA,98240,TAP,IN SERVICE,WHATCOM,53073,USA,48.93005168,-122.6594549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13654353.89,6263034.818,60553,206053,UNKNOWN206053,CUSTER,WA,98240,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.93025155,-122.6591479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-13655564.83,6244341.04,60554,206054,UNKNOWN206054,FERNDALE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.81980406,-122.670026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13630274.08,6246603.274,60555,206056,TAP206056,BELLINGHAM,WA,98226,TAP,IN SERVICE,WHATCOM,53073,USA,48.83318287,-122.4428353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13629487.38,6246521.789,60556,206057,UNKNOWN206057,BELLINGHAM,WA,98226,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.83270103,-122.4357683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,N,N
-13630212.09,6251608.58,60557,206058,UNKNOWN206058,EVERSON,WA,98247,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.86277147,-122.4422785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,69,N,N
-13634999.81,6231915.253,60558,206059,ENCOGEN,BELLINGHAM,WA,98225,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.74625448,-122.4852873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,3,115,115,N,N
-13635395.43,6231176.023,60559,206060,TAP206060,BELLINGHAM,WA,98225,TAP,IN SERVICE,WHATCOM,53073,USA,48.7418755,-122.4888412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13637132,6227353.6,60560,206061,TAP206061,BELLINGHAM,WA,98225,TAP,IN SERVICE,WHATCOM,53073,USA,48.71922651,-122.5044411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13643613.21,6244868.66,60561,206062,UNKNOWN206062,FERNDALE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.82292472,-122.5626628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13637793.49,6239828.141,60562,206063,TAP206063,BELLINGHAM,WA,98226,TAP,IN SERVICE,WHATCOM,53073,USA,48.79310419,-122.5103833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13632735.77,6239075.115,60563,206064,BAKERVIEW,BELLINGHAM,WA,98226,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.78864764,-122.4649491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13636903.97,6238017.683,60564,206065,TAP206065,BELLINGHAM,WA,98225,TAP,IN SERVICE,WHATCOM,53073,USA,48.78238889,-122.5023926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,115,Y,Y
-13637517.94,6234897.133,60565,206066,TAP206066,BELLINGHAM,WA,98225,TAP,IN SERVICE,WHATCOM,53073,USA,48.76391438,-122.507908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,115,Y,Y
-13638848.51,6235647.834,60566,206067,TAP206067,BELLINGHAM,WA,98225,TAP,IN SERVICE,WHATCOM,53073,USA,48.76835936,-122.5198607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13314074.53,5935852.227,60567,206068,TAP206068,NOT AVAILABLE,WA,99357,TAP,IN SERVICE,GRANT,53025,USA,46.96186829,-119.6023664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13313860.01,5936606.115,60568,206069,UNKNOWN206069,NOT AVAILABLE,WA,99357,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.96649008,-119.6004394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,Y,Y
-13241649.69,5838987.857,60569,206070,UNKNOWN206070,NOT AVAILABLE,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.36470835,-118.951763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,115,115,N,N
-13225637.98,5786463.296,60570,206071,TAP206071,NOT AVAILABLE,WA,99360,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.03814004,-118.8079274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13225677.53,5786349.786,60571,206072,UNKNOWN206072,NOT AVAILABLE,WA,99360,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.03743219,-118.8082827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2017 0:00,IMAGERY,9/23/2017 0:00,2,230,230,Y,Y
-13221126.73,5797267.045,60572,206073,TAP206073,NOT AVAILABLE,WA,99323,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.10547027,-118.7674021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13222059.22,5792645.718,60573,206074,TAP206074,NOT AVAILABLE,WA,99360,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.07667967,-118.7757788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13168581.13,5939913.259,60574,206075,TAP206075,NOT AVAILABLE,WA,99169,TAP,IN SERVICE,ADAMS,53001,USA,46.98676015,-118.295377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13157164.85,5945197.644,60575,206076,UNKNOWN206076,NOT AVAILABLE,WA,99105,SUBSTATION,IN SERVICE,ADAMS,53001,USA,47.01913312,-118.1928228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13107392.68,5951496.301,60576,206077,UNKNOWN206077,NOT AVAILABLE,WA,99171,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,47.05769406,-117.7457118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-13082839.7,5929349.361,60577,206078,UNKNOWN206078,NOT AVAILABLE,WA,99111,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.92198523,-117.5251486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12938367.65,5420168.465,60578,206079,TAP206079,NOT AVAILABLE,ID,83714,TAP,IN SERVICE,ADA,16001,USA,43.70672279,-116.2273341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-12964835.95,5417849.121,60579,206080,TAP206080,STAR,ID,83669,TAP,IN SERVICE,ADA,16001,USA,43.69165956,-116.4651029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-12976337.6,5404842.61,60580,206081,UNKNOWN206081,NAMPA,ID,83687,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.6071172,-116.568424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,138,138,N,N
-12975726.35,5404540.354,60581,206082,TAP206082,NAMPA,ID,83687,TAP,IN SERVICE,CANYON,16027,USA,43.60515112,-116.562933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-12975732.5,5404549.897,60582,206083,TAP206083,NAMPA,ID,83687,TAP,IN SERVICE,CANYON,16027,USA,43.6052132,-116.5629883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-12704996.04,5318745.456,60583,206084,TAP206084,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,16063,USA,43.04448556,-114.1309212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-12705572.15,5320067.553,60584,206085,LINCOLN,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,16063,USA,43.05316465,-114.1360966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,1,138,138,N,N
-12738255.74,5286565.253,60585,206086,TAP206086,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.83285548,-114.4296983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-13606470.95,5972106.37,60586,206087,TAP206087,PUYALLUP,WA,98372,TAP,IN SERVICE,PIERCE,53053,USA,47.18367598,-122.2290082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13615278.33,5973963.428,60587,206088,TAP206088,PUYALLUP,WA,98371,TAP,IN SERVICE,PIERCE,53053,USA,47.19501286,-122.3081262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,N,N
-13600654.12,5966828.903,60588,206089,TAP206089,BONNEY LAKE,WA,98391,TAP,IN SERVICE,PIERCE,53053,USA,47.15144514,-122.1767547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13613631.72,5962622.516,60589,206090,TAP206090,PUYALLUP,WA,98373,TAP,IN SERVICE,PIERCE,53053,USA,47.12574165,-122.2933344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,N,N
-13601154.7,5969900.996,60590,206091,TAP206091,BONNEY LAKE,WA,98391,TAP,IN SERVICE,PIERCE,53053,USA,47.17020958,-122.1812515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,115,N,N
-13668390.71,5638571.366,60591,206092,TAP206092,NOT AVAILABLE,OR,97071,TAP,IN SERVICE,MARION,41047,USA,45.10819931,-122.7852428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-12588487.09,4535155.285,60592,206093,COLEMAN,CEDAR CITY,UT,84721,SUBSTATION,IN SERVICE,IRON,49021,USA,37.68594788,-113.0843036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,3,138,69,N,N
-12496101.64,4663054.155,60593,206094,SEVIER,SEVIER,UT,84766,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.58959667,-112.2543909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Company Map,8/31/2015 0:00,IMAGERY/OTHER,8/31/2015 0:00,4,138,69,N,Y
-12496861.44,4663746.63,60594,206095,TAP206095,SEVIER,UT,84766,TAP,IN SERVICE,SEVIER,49041,USA,38.59445874,-112.2612164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,138,138,N,N
-13599996.37,6073442.792,60595,206096,TAP206096,BOTHELL,WA,98021,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.79877245,-122.170846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,N,N
-13622071.88,5933327.455,60596,206097,TAP206097,EATONVILLE,WA,98328,TAP,IN SERVICE,PIERCE,53053,USA,46.94638702,-122.3691537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13622081.9,5933325.874,60597,206098,TAP206098,EATONVILLE,WA,98328,TAP,IN SERVICE,PIERCE,53053,USA,46.94637732,-122.3692437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13618450.69,5919341.303,60598,206099,TAP206099,NOT AVAILABLE,WA,98328,TAP,IN SERVICE,PIERCE,53053,USA,46.86054625,-122.336624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,115,115,Y,Y
-13339764.11,5987715.869,60599,206102,TAP206102,QUINCY,WA,98848,TAP,IN SERVICE,GRANT,53025,USA,47.27889272,-119.8331398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13344103.64,5987657.304,60600,206103,TAP206103,NOT AVAILABLE,WA,98848,TAP,IN SERVICE,GRANT,53025,USA,47.2785358,-119.8721226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13339538.36,5982648.128,60601,206104,UNKNOWN206104,QUINCY,WA,98848,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.24799864,-119.8311119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,Y,Y
-13268530.07,5964655.383,60602,206105,TAP206105,MOSES LAKE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.13816521,-119.1932336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13269160.5,5964604.721,60603,206106,UNKNOWN206106,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.13785563,-119.1988968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,Y,Y
-13268538.39,5964110.337,60604,206107,TAP206107,MOSES LAKE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.13483453,-119.1933083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13268991.75,5964103.349,60605,206108,UNKNOWN206108,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.13479183,-119.1973809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,Y,Y
-13268623.36,5963263.137,60606,206109,UNKNOWN206109,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.12965702,-119.1940716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,230,230,Y,Y
-13268557.4,5962707.698,60607,206110,TAP206110,MOSES LAKE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.12626229,-119.1934791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13268483.13,5962630.848,60608,206111,UNKNOWN206111,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.12579258,-119.1928119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,Y,Y
-13291003.51,5959221.146,60609,206112,TAP206112,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.1049482,-119.3951159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13289754.51,5963537.417,60610,206113,UNKNOWN206113,NOT AVAILABLE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.13133329,-119.383896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,1,230,230,Y,Y
-13305435.55,5959375.198,60611,206114,TAP206114,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.10589014,-119.5247612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,3,230,230,Y,Y
-13618488.11,6209450.527,60612,206115,UNKNOWN206115,BURLINGTON,WA,98233,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.61300968,-122.3369601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2015 0:00,IMAGERY,8/31/2015 0:00,2,115,115,Y,Y
-12474127.66,5040495.735,60613,206116,TAP206116,WEST HAVEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.19059888,-112.0569953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12474204.61,5033148.952,60614,206117,TAP206117,CLINTON,UT,84015,TAP,IN SERVICE,DAVIS,49011,USA,41.14091559,-112.0576866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,230,115,Y,Y
-12493681.93,5051977.247,60615,206118,TAP206118,NOT AVAILABLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.26816823,-112.2326543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-12493968.13,5052066.858,60616,206119,UNKNOWN206119,NOT AVAILABLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.26877328,-112.2352253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,6,115,69,Y,Y
-12456538.31,5002443.284,60617,206120,TAP206120,CENTERVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,DAVIS,49011,USA,40.93285808,-111.8989875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-12455808.06,5002441.299,60618,206121,TAP206121,CENTERVILLE,UT,84014,TAP,IN SERVICE,DAVIS,49011,USA,40.93284461,-111.8924276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-12457931.73,5006729.258,60619,206122,TAP206122,NOT AVAILABLE,UT,84014,TAP,IN SERVICE,DAVIS,49011,USA,40.96193875,-111.9115049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-12464222.22,5039093.342,60620,206123,TAP206123,SOUTH OGDEN,UT,84403,TAP,IN SERVICE,WEBER,49057,USA,41.18111799,-111.9680132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-12462806.21,5040112.963,60621,206124,TAP206124,OGDEN,UT,84403,TAP,IN SERVICE,WEBER,49057,USA,41.18801128,-111.9552931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-12462136.79,5040155.335,60622,206125,TAP206125,OGDEN,UT,84403,TAP,IN SERVICE,WEBER,49057,USA,41.18829773,-111.9492795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,230,115,Y,Y
-11458767.11,4866235.359,60623,206126,UNKNOWN206126,NOT AVAILABLE,CO,80743,SUBSTATION,IN SERVICE,WASHINGTON,8121,USA,40.00201679,-102.9358564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-11433420.24,4851820.565,60624,206127,TAP206127,NOT AVAILABLE,CO,80759,TAP,IN SERVICE,YUMA,8125,USA,39.90275237,-102.7081615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-11418764.41,4852062.66,60625,206128,UNKNOWN206128,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.90442069,-102.576506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-11433342.63,4837182.992,60626,206129,TAP206129,NOT AVAILABLE,CO,80822,TAP,IN SERVICE,YUMA,8125,USA,39.80180644,-102.7074644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-11439598.98,4837198.867,60627,206130,UNKNOWN206130,NOT AVAILABLE,CO,80759,SUBSTATION,IN SERVICE,YUMA,8125,USA,39.801916,-102.7636661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-11433365.19,4822819.206,60628,206131,TAP206131,NOT AVAILABLE,CO,80822,TAP,IN SERVICE,YUMA,8125,USA,39.70260438,-102.707667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12101092.95,4498873.953,60629,206132,TAP206132,NOT AVAILABLE,CO,81321,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.42757473,-108.7059676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,N,N
-12101063.19,4498946.052,60630,206133,UNKNOWN206133,NOT AVAILABLE,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.42808906,-108.7057002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12106659.8,4498611.353,60631,206134,UNKNOWN206134,NOT AVAILABLE,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.42570139,-108.7559754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12110602.1,4504678.261,60632,206135,UNKNOWN206135,YELLOW JACKET,CO,81335,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.46896959,-108.7913896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-12113798.93,4519270.723,60633,206136,UNKNOWN206136,PLEASANT VIEW,CO,81331,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.57293813,-108.8201073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12120651.99,4507423.98,60634,206137,UNKNOWN206137,NOT AVAILABLE,CO,81331,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.48854339,-108.8816693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-12119529.49,4494536.762,60635,206138,UNKNOWN206138,NOT AVAILABLE,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.39662802,-108.8715858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-12110808.8,4495961.546,60636,206139,UNKNOWN206139,NOT AVAILABLE,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.40679555,-108.7932465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-12108552.57,4497422.049,60637,206140,TAP206140,NOT AVAILABLE,CO,81321,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.41721653,-108.7729784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12108303.86,4497177.97,60638,206141,UNKNOWN206141,NOT AVAILABLE,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.41547508,-108.7707442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12108599.69,4522721.677,60639,206142,UNKNOWN206142,PLEASANT VIEW,CO,81331,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.59750435,-108.7734017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-12596885.83,5157478.824,60640,206143,UNKNOWN206143,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.97662632,-113.1597507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,138,69,Y,Y
-12595087.85,5136775,60641,206144,UNKNOWN206144,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.83821126,-113.1435992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12576420.27,4979277.002,60642,206145,TAP206145,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.77545139,-112.9759054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12601496.47,4984579.262,60643,206146,UNKNOWN206146,NOT AVAILABLE,UT,84083,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.81151137,-113.2011688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12595022.59,4972263.234,60644,206147,TAP206147,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.72772159,-113.143013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12595470.69,4965890.778,60645,206148,UNKNOWN206148,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.68432631,-113.1470383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12520982.78,4953659.723,60646,206149,GRANTSVILLE,GRANTSVILLE,UT,84029,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.60095581,-112.477902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY/OTHER,9/14/2015 0:00,2,115,69,Y,Y
-12520947.33,4953659.194,60647,206150,TAP206150,GRANTSVILLE,UT,84029,TAP,IN SERVICE,TOOELE,49045,USA,40.6009522,-112.4775835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12500769.1,4941115.008,60648,206151,UNKNOWN206151,TOOELE,UT,84074,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.51533917,-112.2963195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,8,138,69,Y,Y
-12498263.76,4947554.285,60649,206152,UNKNOWN206152,NOT AVAILABLE,UT,84074,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.55930038,-112.2738136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,115,Y,Y
-12488494.27,4971902.615,60650,206153,TAP206153,NOT AVAILABLE,UT,84044,TAP,IN SERVICE,SALT LAKE,49035,USA,40.72526659,-112.1860528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-12492020.48,4946080.42,60651,206154,TAP206154,NOT AVAILABLE,UT,84074,TAP,IN SERVICE,TOOELE,49045,USA,40.54924079,-112.2177292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,115,Y,Y
-12478646.62,4953698.165,60652,206155,TAP206155,NOT AVAILABLE,UT,84006,TAP,IN SERVICE,SALT LAKE,49035,USA,40.60121801,-112.0975899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12479403.86,4962131.511,60653,206156,UNKNOWN206156,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65871311,-112.1043923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12479206.22,4962176.755,60654,206157,TAP206157,NOT AVAILABLE,UT,84044,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65902143,-112.1026168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12478744.25,4960446.376,60655,206158,TAP206158,NOT AVAILABLE,UT,84044,TAP,IN SERVICE,SALT LAKE,49035,USA,40.64722851,-112.0984669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12478322.77,4960197.932,60656,206159,UNKNOWN206159,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.64553514,-112.0946807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12506219.17,4939652.267,60657,206161,UNKNOWN206161,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.50534896,-112.3452783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12518804.96,4922059.425,60658,206162,UNKNOWN206162,RUSH VALLEY,UT,84069,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.38507698,-112.4583384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,115,69,Y,Y
-12500633.54,4917772.571,60659,206163,UNKNOWN206163,NOT AVAILABLE,UT,84071,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.35573766,-112.2951017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,115,115,Y,Y
-12517272.7,4964209.85,60660,206164,TAP206164,NOT AVAILABLE,UT,84029,TAP,IN SERVICE,TOOELE,49045,USA,40.67287477,-112.4445738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12507359.53,4960205.373,60661,206165,TAP206165,NOT AVAILABLE,UT,84074,TAP,IN SERVICE,TOOELE,49045,USA,40.64558585,-112.3555223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12549435.64,4994651.678,60662,206166,TAP206166,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.87995862,-112.7334985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,Y,Y
-12483853.54,4970220.611,60663,206167,UNKNOWN206167,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71381477,-112.1443644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,4,275,115,Y,Y
-12487822.96,4974242.947,60664,206168,TAP206168,NOT AVAILABLE,UT,84044,TAP,IN SERVICE,SALT LAKE,49035,USA,40.74119732,-112.1800223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,69,Y,Y
-12124735.82,5683443.472,60665,206169,UNKNOWN206169,FROMBERG,MT,59029,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.39198137,-108.9183551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,2,69,69,N,N
-12122960.71,5694815.842,60666,206170,UNKNOWN206170,NOT AVAILABLE,MT,59041,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.46367779,-108.9024089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,1,69,69,Y,Y
-12123006.35,5694783.431,60667,206171,TAP206171,NOT AVAILABLE,MT,59041,TAP,IN SERVICE,CARBON,30009,USA,45.46347358,-108.9028189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/1/2015 0:00,IMAGERY,9/1/2015 0:00,3,69,69,Y,Y
-12118511.4,5699143.773,60668,206172,UNKNOWN206172,NOT AVAILABLE,MT,59041,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.49093904,-108.8624401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,2,69,69,Y,Y
-12113076.65,5710879.037,60669,206173,UNKNOWN206173,NOT AVAILABLE,MT,59041,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.56479208,-108.8136189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,2,69,69,Y,Y
-12108961.44,5715235.543,60670,206174,TAP206174,NOT AVAILABLE,MT,59044,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.592184,-108.7766514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,3,69,69,Y,Y
-12113136.97,5715230.78,60671,206175,UNKNOWN206175,JOLIET,MT,59041,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.59215407,-108.8141608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,1,69,69,Y,Y
-12105933.87,5726128.818,60672,206176,UNKNOWN206176,NOT AVAILABLE,MT,59044,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.66061799,-108.7494543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,9,115,69,Y,Y
-12120198.78,5670172.158,60673,206177,UNKNOWN206177,NOT AVAILABLE,MT,59014,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.30819803,-108.8775981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,5,115,69,Y,Y
-12113326.12,5694755.2,60674,206178,TAP206178,NOT AVAILABLE,MT,59029,TAP,IN SERVICE,CARBON,30009,USA,45.46329572,-108.81586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,3,115,115,Y,Y
-12117405.58,5697304.948,60675,206179,UNKNOWN206179,NOT AVAILABLE,MT,59041,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.47935806,-108.8525063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,1,115,115,Y,Y
-12064735.75,5743226.389,60676,206180,UNKNOWN206180,NOT AVAILABLE,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.76786029,-108.3793652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,2,115,115,Y,Y
-12064779.07,5727830.254,60677,206181,TAP206181,BILLINGS,MT,59101,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.67129925,-108.3797544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,3,115,115,Y,Y
-12074462.97,5728230.834,60678,206182,UNKNOWN206182,NOT AVAILABLE,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.67381371,-108.4667463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2015 0:00,IMAGERY,9/2/2015 0:00,1,115,115,Y,Y
-12070009.46,5711082.782,60679,206183,TAP206183,NOT AVAILABLE,MT,59101,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.56607344,-108.4267397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2015 0:00,IMAGERY,9/3/2015 0:00,3,115,46,Y,Y
-12069855.86,5711085.163,60680,206184,UNKNOWN206184,NOT AVAILABLE,MT,59101,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.56608841,-108.42536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2015 0:00,IMAGERY,9/3/2015 0:00,1,115,115,Y,Y
-12476043.09,6041320.408,60681,206185,TAP206185,NOT AVAILABLE,MT,59436,TAP,IN SERVICE,TETON,30099,USA,47.60457432,-112.074202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,Y,Y
-12466427.8,6043881.331,60682,206186,UNKNOWN206186,FAIRFIELD,MT,59436,SUBSTATION,IN SERVICE,TETON,30099,USA,47.62008309,-111.9878263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-12505538.75,6037505.259,60683,206187,UNKNOWN206187,NOT AVAILABLE,MT,59436,SUBSTATION,IN SERVICE,TETON,30099,USA,47.58146149,-112.3391659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-12505431.37,6037506.873,60684,206188,TAP206188,NOT AVAILABLE,MT,59410,TAP,IN SERVICE,TETON,30099,USA,47.58147128,-112.3382013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-12510321.43,6020793.639,60685,206189,UNKNOWN206189,AUGUSTA,MT,59410,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,47.48009936,-112.3821295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,115,115,Y,Y
-12464025.39,6049568.021,60686,206190,TAP206190,NOT AVAILABLE,MT,59436,TAP,IN SERVICE,TETON,30099,USA,47.65450487,-111.9662451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,Y,Y
-12464030.64,6051997.124,60687,206191,TAP206191,NOT AVAILABLE,MT,59436,TAP,IN SERVICE,TETON,30099,USA,47.66920142,-111.9662923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,69,Y,Y
-12449746.93,6051946.351,60688,206192,TAP206192,NOT AVAILABLE,MT,59436,TAP,IN SERVICE,TETON,30099,USA,47.66889427,-111.8379795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,115,115,Y,Y
-12449836,6038301.147,60689,206193,UNKNOWN206193,NOT AVAILABLE,MT,59443,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.58628396,-111.8387796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,115,69,Y,Y
-12447311.68,6025360.028,60690,206194,UNKNOWN206194,FORT SHAW,MT,59443,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.50781565,-111.8161033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,115,115,Y,Y
-12445005.51,6052032.473,60691,206195,UNKNOWN206195,NOT AVAILABLE,MT,59436,SUBSTATION,IN SERVICE,TETON,30099,USA,47.66941526,-111.7953866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,1,115,115,Y,Y
-12406289.68,5799726.48,60692,206196,UNKNOWN206196,NOT AVAILABLE,MT,59752,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,46.12078629,-111.4475964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,2,115,115,Y,Y
-12705448.18,5851766.814,60693,206197,TAP206197,VICTOR,MT,59875,TAP,IN SERVICE,RAVALLI,30081,USA,46.4438672,-114.134983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,Y,Y
-12706463.92,5847951.779,60694,206198,UNKNOWN206198,VICTOR,MT,59875,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.42024711,-114.1441075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-12707568.12,5818828.339,60695,206199,UNKNOWN206199,HAMILTON,MT,59840,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.23959728,-114.1540267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,4,69,69,Y,Y
-12699673.49,5860868.467,60696,206200,UNKNOWN206200,STEVENSVILLE,MT,59870,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.50017708,-114.083108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-12698101.29,5870407.19,60697,206201,TAP206201,NOT AVAILABLE,MT,59870,TAP,IN SERVICE,RAVALLI,30081,USA,46.55912849,-114.0689847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,Y,Y
-12694457.5,5885124.92,60698,206202,UNKNOWN206202,NOT AVAILABLE,MT,59833,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.64996179,-114.0362519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-12693452.04,5887961.609,60699,206203,UNKNOWN206203,NOT AVAILABLE,MT,59833,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.66745145,-114.0272197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-12698791.29,5902848.292,60700,206204,UNKNOWN206204,LOLO,MT,59847,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.75914287,-114.0751831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-12699315.86,5881871.38,60701,206205,UNKNOWN206205,FLORENCE,MT,59833,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.62989505,-114.0798953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-12194513.28,5955850.219,60702,206206,TAP206206,NOT AVAILABLE,MT,59457,TAP,IN SERVICE,FERGUS,30027,USA,47.08433284,-109.5451766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,Y,Y
-12194536.1,5955851.542,60703,206207,TAP206207,NOT AVAILABLE,MT,59457,TAP,IN SERVICE,FERGUS,30027,USA,47.08434093,-109.5453816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,Y,Y
-12181662.02,5955845.832,60704,206208,TAP206208,NOT AVAILABLE,MT,59457,TAP,IN SERVICE,FERGUS,30027,USA,47.08430601,-109.4297318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,Y,Y
-12181620.55,5955816.051,60705,206209,TAP206209,NOT AVAILABLE,MT,59457,TAP,IN SERVICE,FERGUS,30027,USA,47.08412384,-109.4293592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,Y,Y
-12182020.2,5965689.329,60706,206210,TAP206210,NOT AVAILABLE,MT,59457,TAP,IN SERVICE,FERGUS,30027,USA,47.1444829,-109.4329494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,Y,Y
-12182034.6,5966121.694,60707,206211,TAP206211,NOT AVAILABLE,MT,59457,TAP,IN SERVICE,FERGUS,30027,USA,47.14712455,-109.4330788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,46,Y,Y
