X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12164762.29,5972240.867,60708,206212,UNKNOWN206212,LEWISTOWN,MT,59457,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.18449713,-109.2779189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,1,69,69,Y,Y
-12481277.89,4970217.912,60709,206213,UNKNOWN206213,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71379639,-112.121227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,2,138,138,N,N
-13632051.07,5698880.89,60710,206214,TAP206214,GRESHAM,OR,97030,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48928354,-122.4587983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11556601,4876610.629,60711,206215,TAP206215,NOT AVAILABLE,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.07337471,-103.8147131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,N,N
-11547825.78,4876688.6,60712,206216,TAP206216,NOT AVAILABLE,CO,80701,TAP,IN SERVICE,MORGAN,8087,USA,40.07391069,-103.7358839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,230,N,N
-12499230.31,5416781.57,60713,206217,TAP206217,NOT AVAILABLE,ID,83444,TAP,IN SERVICE,JEFFERSON,16051,USA,43.68472495,-112.2824963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-12405016.91,5477074.044,60714,206218,UNKNOWN206218,ASHTON,ID,83420,SUBSTATION,IN SERVICE,FREMONT,16043,USA,44.07511677,-111.4361629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12987490.43,6007736.55,60715,206219,TAP206219,SAINT MARIES,ID,83861,TAP,IN SERVICE,KOOTENAI,16055,USA,47.40076696,-116.6686116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and DVOF data,1/11/2018 0:00,IMAGERY,1/11/2018 0:00,3,115,69,Y,Y
-12987465.82,6007702.275,60716,206220,UNKNOWN206220,SAINT MARIES,ID,83861,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.40055855,-116.6683905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13001675.41,6057786.234,60717,206221,UNKNOWN206221,COEUR D'ALENE,ID,83815,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.70421,-116.7960374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-13703820.97,5357111.21,60718,206222,TAP206222,GLIDE,OR,97443,TAP,IN SERVICE,DOUGLAS,41019,USA,43.29584353,-123.1035182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-12549139.79,4743337.009,60719,206223,UNKNOWN206223,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.15108947,-112.7308407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,4,230,69,N,Y
-11782622.01,5845475.315,60720,206224,TAP206224,MILES CITY,MT,59301,TAP,IN SERVICE,CUSTER,30017,USA,46.40490906,-105.8450944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11782803.25,5845546.091,60721,206225,UNKNOWN206225,MILES CITY,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.40534747,-105.8467225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-11826835.15,5715745.244,60722,206226,TAP206226,NOT AVAILABLE,MT,59003,TAP,IN SERVICE,ROSEBUD,30087,USA,45.59538792,-106.2422678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12384769.5,6019491.286,60723,206227,TAP206227,GREAT FALLS,MT,59405,TAP,IN SERVICE,CASCADE,30013,USA,47.47219188,-111.2542774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,N,N
-13568661.31,6001637.235,60724,206230,TAP206230,NOT AVAILABLE,WA,98051,TAP,IN SERVICE,KING,53033,USA,47.36366768,-121.8893584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,500,500,N,N
-13263150.48,5894214.688,60725,206231,UNKNOWN206231,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.70598497,-119.1449079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,N,N
-12445029.35,5149411.486,60726,206233,UNKNOWN206233,RICHMOND,UT,84333,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.92272796,-111.7956008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,230,69,Y,Y
-12761446.18,5259101.975,60727,206234,UNKNOWN206234,NOT AVAILABLE,ID,83328,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.6516707,-114.6380215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,N,N
-13028839.75,6137085.089,60728,206236,UNKNOWN206236,NEWPORT,WA,99156,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.18139117,-117.0400588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13050527.42,6059538.048,60729,206237,TAP206237,NOT AVAILABLE,WA,99217,TAP,IN SERVICE,SPOKANE,53063,USA,47.71479913,-117.2348825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,69,Y,Y
-13049898.65,6059536.119,60730,206238,TAP206238,NOT AVAILABLE,WA,99217,TAP,IN SERVICE,SPOKANE,53063,USA,47.71478748,-117.2292341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-13605651.6,6030996.436,60731,206240,TAP206240,MERCER ISLAND,WA,98040,TAP,IN SERVICE,KING,53033,USA,47.54200638,-122.2216478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-12122587.42,5494383.446,60732,206241,UNKNOWN206241,NOT AVAILABLE,WY,82433,SUBSTATION,IN SERVICE,PARK,56029,USA,44.18672192,-108.8990556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-11677595.77,5139565.303,60733,206242,UNKNOWN206242,WHEATLAND,WY,82201,SUBSTATION,IN SERVICE,PLATTE,56031,USA,41.85688328,-104.9016276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-13297072.91,5723075.77,60734,206243,UNKNOWN206243,NOT AVAILABLE,OR,97839,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.64144649,-119.4496383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,6,138,69,Y,Y
-11713876.24,4645469.671,60735,206244,UNKNOWN206244,CANON CITY,CO,81212,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.46602047,-105.2275406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-13346184.38,6171815.384,60736,206245,UNKNOWN206245,NOT AVAILABLE,WA,98840,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.38899455,-119.8908141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-13369406.51,6166464.44,60737,206246,TWISP,TWISP,WA,98856,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.35706379,-120.0994221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-13319538.4,6162000.513,60738,206247,TAP206247,NOT AVAILABLE,WA,98840,TAP,IN SERVICE,OKANOGAN,53047,USA,48.33041083,-119.6514492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13321441.09,6157141.365,60739,206248,UNKNOWN206248,OKANOGAN,WA,98840,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.30138225,-119.6685414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13213562.2,6069037.125,60740,206249,TAP206249,NOT AVAILABLE,WA,99185,TAP,IN SERVICE,LINCOLN,53043,USA,47.77218048,-118.6994489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-13213645.28,6080258.157,60741,206250,TAP206250,NOT AVAILABLE,WA,99185,TAP,IN SERVICE,LINCOLN,53043,USA,47.83988221,-118.7001951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13252006.18,5960937.931,60742,206251,TAP206251,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.11544437,-119.0447969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-13256738.26,5965783.653,60743,206252,UNKNOWN206252,NOT AVAILABLE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.14505921,-119.087306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13253358.99,5936327.188,60744,206253,TAP206253,WARDEN,WA,98857,TAP,IN SERVICE,GRANT,53025,USA,46.96478014,-119.0569495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13253499.09,5932330.781,60745,206254,UNKNOWN206254,NOT AVAILABLE,WA,98857,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.94027442,-119.058208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,115,115,Y,Y
-13268938.05,5911874.739,60746,206255,UNKNOWN206255,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.81466353,-119.1968986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13269648.2,5922138.079,60747,206256,UNKNOWN206256,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.87772261,-119.2032779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13266595.56,5916157.558,60748,206257,UNKNOWN206257,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.84098664,-119.1758556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13264085.98,5916229.657,60749,206258,UNKNOWN206258,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.84142966,-119.1533117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13282950.8,5933382.278,60750,206259,UNKNOWN206259,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.94672323,-119.3227773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-13275696.85,5938623.793,60751,206260,TAP206260,NOT AVAILABLE,WA,98857,TAP,IN SERVICE,GRANT,53025,USA,46.9788577,-119.2576139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13178775.96,5963763.266,60752,206261,UNKNOWN206261,RITZVILLE,WA,99169,SUBSTATION,IN SERVICE,ADAMS,53001,USA,47.13271353,-118.3869587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13178672.77,5963725.563,60753,206262,UNKNOWN206262,RITZVILLE,WA,99169,SUBSTATION,IN SERVICE,ADAMS,53001,USA,47.13248311,-118.3860318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13151235.43,5996451.147,60754,206263,UNKNOWN206263,SPRAGUE,WA,99032,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.3321026,-118.1395579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13203942.39,5938518.79,60755,206264,LIND,LIND,WA,99341,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.97821414,-118.6130326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,115,115,Y,Y
-13141632.36,6008771.759,60756,206265,UNKNOWN206265,NOT AVAILABLE,WA,99008,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.40706106,-118.053292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13178701.36,5963762.875,60757,206266,TAP206266,RITZVILLE,WA,99169,TAP,IN SERVICE,ADAMS,53001,USA,47.13271114,-118.3862885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13228393.69,5934820.565,60758,206267,TAP206267,NOT AVAILABLE,WA,99341,TAP,IN SERVICE,ADAMS,53001,USA,46.95554294,-118.8326824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13228392.9,5934782.465,60759,206268,ROXBORO,NOT AVAILABLE,WA,99341,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.95530932,-118.8326753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,1,115,115,Y,Y
-13196607.25,5909884.594,60760,206269,TAP206269,NOT AVAILABLE,WA,99341,TAP,IN SERVICE,ADAMS,53001,USA,46.8024273,-118.5471399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13170651.97,5901561.712,60761,206270,UNKNOWN206270,WASHTUCNA,WA,99371,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.7512246,-118.3139797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-13266608.79,5916133.084,60762,206271,UNKNOWN206271,NOT AVAILABLE,WA,99344,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.84083625,-119.1759744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13264121.04,5916121.178,60763,206272,TAP206272,NOT AVAILABLE,WA,99344,TAP,IN SERVICE,ADAMS,53001,USA,46.84076309,-119.1536266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13203948.58,5938482.58,60764,206273,TAP206273,LIND,WA,99341,TAP,IN SERVICE,ADAMS,53001,USA,46.97799221,-118.6130882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,Y,Y
-13612655.57,5869665.243,60765,206277,UNKNOWN206277,MORTON,WA,98356,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.55454539,-122.2845656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2015 0:00,IMAGERY,12/8/2015 0:00,2,115,115,Y,Y
-13043436.36,5898182.933,60766,206278,UNKNOWN206278,PULLMAN,WA,99163,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.73042433,-117.1711824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,34.5,34.5,Y,Y
-12485460.07,6243293.56,60767,206279,UNKNOWN206279,NOT AVAILABLE,MT,59482,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.81360807,-112.1587961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,230,Y,Y
-12474753.6,6247260.59,60768,206280,UNKNOWN206280,NOT AVAILABLE,MT,59482,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.83706956,-112.0626183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,230,Y,Y
-12490190.3,6243453.252,60769,206281,UNKNOWN206281,NOT AVAILABLE,MT,59427,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.81455272,-112.2012885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,230,Y,Y
-13611516.65,6273558.847,60770,206282,UNKNOWN206282,SUMAS,WA,98295,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.99232287,-122.2743345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13608735.74,5489771.438,60771,206283,UNKNOWN206283,BLUE RIVER,OR,97413,SUBSTATION,IN SERVICE,LANE,41039,USA,44.15700587,-122.2493531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13230267.06,5998421.096,60772,206284,TAP206284,NOT AVAILABLE,WA,99159,TAP,IN SERVICE,LINCOLN,53043,USA,47.3440949,-118.8495111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13212297.27,5997581.316,60773,206285,TAP206285,ODESSA,WA,99159,TAP,IN SERVICE,LINCOLN,53043,USA,47.33898297,-118.6880858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,115,Y,Y
-13165158.83,6020404.259,60774,206286,TAP206286,HARRINGTON,WA,99134,TAP,IN SERVICE,LINCOLN,53043,USA,47.47773529,-118.2646339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13129020.02,6048154.474,60775,206287,TAP206287,NOT AVAILABLE,WA,99008,TAP,IN SERVICE,LINCOLN,53043,USA,47.64595073,-117.9399935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13128831.42,6048157.62,60776,206288,UNKNOWN206288,EDWALL,WA,99008,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.64596976,-117.9382993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13143037.3,6008736.04,60777,206289,TAP206289,NOT AVAILABLE,WA,99008,TAP,IN SERVICE,LINCOLN,53043,USA,47.4068439,-118.0659128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13110784.07,5840632.274,60778,206290,TAP206290,NOT AVAILABLE,WA,99328,TAP,IN SERVICE,COLUMBIA,53013,USA,46.37490108,-117.7761772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13263245.56,5799984.342,60779,206291,TAP206291,NOT AVAILABLE,WA,99337,TAP,IN SERVICE,BENTON,53005,USA,46.12239186,-119.1457621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-11512152.47,4773515.869,60780,206292,UNKNOWN206292,NOT AVAILABLE,CO,80818,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,39.36100995,-103.4154251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13115942.69,6090913.04,60781,206293,TAP206293,FORD,WA,99013,TAP,IN SERVICE,STEVENS,53065,USA,47.90408642,-117.8225178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13116048.11,6090916.201,60782,206294,UNKNOWN206294,NOT AVAILABLE,WA,99013,SUBSTATION,IN SERVICE,STEVENS,53065,USA,47.90410545,-117.8234648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13687717.24,5474187.088,60783,206295,UNKNOWN206295,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05648214,-122.958856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,115,115,Y,Y
-13687924.51,5473911.58,60784,206296,UNKNOWN206296,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05470349,-122.9607179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,115,Y,Y
-13687950,5473792.288,60785,206297,UNKNOWN206297,SPRINGFIELD,OR,97478,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05393334,-122.960947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,1,115,115,Y,Y
-12635730.87,4451485.948,60786,206298,TAP206298,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.0887595,-113.5087017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,115,115,Y,Y
-12637187.83,4451415.656,60787,206299,CHURCH FARM,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.08825579,-113.5217897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12633705.54,4454006.078,60788,206300,UNKNOWN206300,WASHINGTON,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.10681629,-113.4905078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-12620583.94,4458759.172,60789,206301,UNKNOWN206301,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.14086063,-113.3726345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,46,46,Y,Y
-12636364.11,4454870.928,60790,206302,MILLCREEK,ST GEORGE,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11301197,-113.5143902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,69,Y,Y
-12639282.76,4452809.905,60791,206303,TAP206303,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.09824622,-113.5406088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,115,Y,Y
-12639303.19,4452861.547,60792,206304,TAP206304,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.09861624,-113.5407923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-12639428.58,4452798.183,60793,206305,HILLSIDE,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.09816223,-113.5419188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,115,115,Y,Y
-12639328.14,4453730.35,60794,206306,PANORAMA,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.10484091,-113.5410165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,138,115,Y,Y
-12642371.72,4455019.94,60795,206307,RED ROCK,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11407943,-113.5683575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,69,69,Y,Y
-12649051.41,4450943.914,60796,206308,GREEN VALLEY,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.08487524,-113.6283621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
-12648518.52,4456006.39,60797,206309,TAP206309,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.12114552,-113.6235751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,230,Y,Y
-12648510.58,4455975.581,60798,206310,SUNSET,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.12092485,-113.6235037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,230,230,Y,Y
-12648484.03,4455474.961,60799,206311,HALFWAY,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11733889,-113.6232653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,230,230,Y,Y
-12648511.69,4455488.087,60800,206312,TAP206312,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.11743292,-113.6235137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,230,Y,Y
-13626407.45,5713559.186,60801,206313,UNKNOWN206313,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.58164534,-122.4081008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13626151.09,5713935.836,60802,206314,UNKNOWN206314,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.58401338,-122.4057979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,69,Y,Y
-13627036.7,5713681.126,60803,206315,UNKNOWN206315,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.582412,-122.4137534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,69,Y,Y
-13626612.57,5714048.566,60804,206316,UNKNOWN206316,CAMAS,WA,98607,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.5847221,-122.4099434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-11668286.26,4704642.226,60805,206317,UNKNOWN206317,COLORADO SPRINGS,CO,80907,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.88101452,-104.8179989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,34.5,Y,Y
-13373799.4,6069923.977,60806,206318,TAP206318,CHELAN,WA,98816,TAP,IN SERVICE,CHELAN,53007,USA,47.77753448,-120.1388841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13280290.15,6043106.992,60807,206319,TAP206319,COULEE CITY,WA,99115,TAP,IN SERVICE,GRANT,53025,USA,47.61539423,-119.2988762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2016 0:00,IMAGERY,2/9/2016 0:00,3,138,69,Y,Y
-12288739.95,4800259.732,60808,206320,UNKNOWN206320,SUNNYSIDE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.54651136,-110.3916292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,115,Y,Y
-11422939.47,4592365.988,60809,206321,UNKNOWN206321,LAMAR,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.09154396,-102.6140111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,34.5,Y,Y
-13687967.06,5667190.526,60810,206322,NEWBERG WATER TREATMENT PLANT,NEWBERG,OR,97132,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.28935758,-122.9611001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,Y,Y
-13616502.23,5663793.85,60811,206323,NORTH FORK DAM,NOT AVAILABLE,OR,97023,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.2678869,-122.3191207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,3,115,115,Y,Y
-13618262.36,5666589.916,60812,206324,ESTACADA,ESTACADA,OR,97023,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.28556166,-122.3349323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,Y,Y
-12360598.58,6032427.296,60813,206325,UNKNOWN206325,NOT AVAILABLE,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.5506825,-111.0371462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,230,69,Y,Y
-12364682.08,6024892.877,60814,206326,UNKNOWN206326,NOT AVAILABLE,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.50498089,-111.073829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,N,N
-13259611.87,5828554.312,60815,206327,TAP206327,NOT AVAILABLE,WA,99301,TAP,IN SERVICE,FRANKLIN,53021,USA,46.29999289,-119.1131201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13258499.21,5825451.1,60816,206328,UNKNOWN206328,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.28073003,-119.1031248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13256751.95,5819161.167,60817,206329,TAP206329,PASCO,WA,99301,TAP,IN SERVICE,FRANKLIN,53021,USA,46.24166515,-119.0874289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,N,N
-13257469.51,5819031.166,60818,206330,UNKNOWN206330,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.24085746,-119.0938749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13696598.41,5913019.242,60819,206331,UNKNOWN206331,ROCHESTER,WA,98579,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.82169915,-123.0386369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13628308.8,6183318.797,60820,206332,TAP206332,MT VERNON,WA,98233,TAP,IN SERVICE,SKAGIT,53057,USA,48.45757121,-122.4251809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-13628585.76,6183496.457,60821,206333,UNKNOWN206333,MT VERNON,WA,98233,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.4586296,-122.4276689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13624417.02,6182951.545,60822,206334,UNKNOWN206334,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.4553833,-122.3902205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13629631.47,6182820.63,60823,206335,UNKNOWN206335,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.45460335,-122.4370626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13629807.88,6182938.85,60824,206336,TAP206336,MT VERNON,WA,98273,TAP,IN SERVICE,SKAGIT,53057,USA,48.45530767,-122.4386473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,69,69,Y,Y
-13629758.08,6181692.829,60825,206337,UNKNOWN206337,MT VERNON,WA,98273,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.44788375,-122.4382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,Y,Y
-13642209.91,6185653.744,60826,206338,UNKNOWN206338,NOT AVAILABLE,WA,98221,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.47147952,-122.5500567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13642329.14,6185668.111,60827,206339,UNKNOWN206339,NOT AVAILABLE,WA,98221,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.47156508,-122.5511278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-13642225.7,6185678.644,60828,206340,TAP206340,NOT AVAILABLE,WA,98221,TAP,IN SERVICE,SKAGIT,53057,USA,48.47162781,-122.5501985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,115,Y,Y
-11536103.81,4901072.203,60829,206341,UNKNOWN206341,NOT AVAILABLE,CO,80723,SUBSTATION,IN SERVICE,MORGAN,8087,USA,40.24131822,-103.6305837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13657355.64,6245770.052,60830,206342,UNKNOWN206342,NOT AVAILABLE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.82825563,-122.6861131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,115,Y,Y
-13710106.94,6002386.22,60831,206343,TAP206343,SHELTON,WA,98584,TAP,IN SERVICE,MASON,53045,USA,47.36822481,-123.1599861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,132,Y,Y
-13710130.89,6002370.576,60832,206344,TAP206344,SHELTON,WA,98584,TAP,IN SERVICE,MASON,53045,USA,47.36812963,-123.1602012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,132,132,Y,Y
-13666023.21,6005789.204,60833,206345,TAP206345,GIG HARBOR,WA,98329,TAP,IN SERVICE,PIERCE,53053,USA,47.388925,-122.7639753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,69,Y,Y
-13666042.76,6005766.669,60834,206346,TAP206346,GIG HARBOR,WA,98329,TAP,IN SERVICE,PIERCE,53053,USA,47.38878795,-122.7641509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,132,115,Y,Y
-13657453.51,6005789.384,60835,206347,TAP206347,NOT AVAILABLE,WA,98329,TAP,IN SERVICE,PIERCE,53053,USA,47.3889261,-122.6869923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,115,Y,Y
-13650336.88,6004697.8,60836,206348,TAP206348,GIG HARBOR,WA,98332,TAP,IN SERVICE,PIERCE,53053,USA,47.38228693,-122.6230626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,115,Y,Y
-13650360.41,6004676.91,60837,206349,TAP206349,GIG HARBOR,WA,98332,TAP,IN SERVICE,PIERCE,53053,USA,47.38215986,-122.6232739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,138,Y,Y
-13648218.82,5998616.665,60838,206350,TAP206350,GIG HARBOR,WA,98332,TAP,IN SERVICE,PIERCE,53053,USA,47.3452853,-122.6040356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,69,Y,Y
-13648195.98,5998626.317,60839,206351,TAP206351,GIG HARBOR,WA,98332,TAP,IN SERVICE,PIERCE,53053,USA,47.34534405,-122.6038305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,69,Y,Y
-13648207.85,5998624.627,60840,206352,SWITCH,GIG HARBOR,WA,98332,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.34533376,-122.6039371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13646802,5995109.482,60841,206353,TAP206353,GIG HARBOR,WA,98335,TAP,IN SERVICE,PIERCE,53053,USA,47.32393349,-122.5913082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13646809.32,5995081.496,60842,206354,TAP206354,GIG HARBOR,WA,98335,TAP,IN SERVICE,PIERCE,53053,USA,47.32376308,-122.5913739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13645138.36,5992690.326,60843,206355,TAP206355,GIG HARBOR,WA,98335,TAP,IN SERVICE,PIERCE,53053,USA,47.30920058,-122.5763634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,115,Y,Y
-13645128.51,5992712.263,60844,206356,TAP206356,GIG HARBOR,WA,98335,TAP,IN SERVICE,PIERCE,53053,USA,47.3093342,-122.5762749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,115,Y,Y
-13645183.18,5992658.214,60845,206357,TAP206357,GIG HARBOR,WA,98335,TAP,IN SERVICE,PIERCE,53053,USA,47.30900499,-122.576766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,138,Y,Y
-12580899.68,4634236.128,60846,206358,UNKNOWN206358,MILFORD,UT,84751,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.38696491,-113.0161447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,69,69,Y,Y
-12463791.4,5033969.743,60847,206359,UNKNOWN206359,SOUTH WEBER,UT,84405,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.14646813,-111.9641431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2015 0:00,IMAGERY,9/19/2015 0:00,2,230,115,Y,Y
-12463454.11,5031915.933,60848,206360,TAP206360,SOUTH WEBER,UT,84405,TAP,IN SERVICE,DAVIS,49011,USA,41.13257349,-111.9611132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2015 0:00,IMAGERY,9/19/2015 0:00,3,230,69,Y,Y
-12463229.15,5031905.304,60849,206361,TAP206361,SOUTH WEBER,UT,84405,TAP,IN SERVICE,DAVIS,49011,USA,41.13250157,-111.9590924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2015 0:00,IMAGERY,9/19/2015 0:00,3,230,69,Y,Y
-12461673.06,5027697.557,60850,206362,UNKNOWN206362,LAYTON,UT,84040,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.10402568,-111.9451138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2015 0:00,IMAGERY,9/19/2015 0:00,2,230,230,Y,Y
-12463019.13,5023289.259,60851,206363,UNKNOWN206363,LAYTON,UT,84041,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.07417931,-111.9572057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2015 0:00,IMAGERY,9/19/2015 0:00,2,230,69,Y,Y
-12466250.01,5040560.121,60852,206365,TAP206365,RIVERDALE,UT,84405,TAP,IN SERVICE,WEBER,49057,USA,41.19103414,-111.9862292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,138,69,Y,Y
-12465251.88,5043091.703,60853,206366,TAP206366,OGDEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.20814535,-111.9772629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-12461208.17,5014284.242,60854,206367,UNKNOWN206367,KAYSVILLE,UT,84037,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.01316873,-111.9409376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,230,69,Y,Y
-12456537.33,5009717.741,60855,206368,TAP206368,FARMINGTON,UT,84025,TAP,IN SERVICE,DAVIS,49011,USA,40.98220826,-111.8989787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,230,115,Y,Y
-12455669.52,5009666.179,60856,206369,UNKNOWN206369,FARMINGTON,UT,84025,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.9818586,-111.8911831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,230,115,Y,Y
-12455042.8,4995100.467,60857,206370,TAP206370,BOUNTIFUL,UT,84010,TAP,IN SERVICE,DAVIS,49011,USA,40.88300672,-111.8855531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-12467547.17,5044134.276,60858,206371,UNKNOWN206371,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21519091,-111.9978818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-12467454.3,5044158.353,60859,206372,UNKNOWN206372,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21535361,-111.9970475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-12466238.98,5044420.88,60860,206373,TAP206373,OGDEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.2171276,-111.9861301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,69,69,Y,Y
-12461826.59,5048324.2,60861,206375,UNKNOWN206375,OGDEN,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.24349815,-111.946493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,138,46,Y,Y
-12461503.22,5056034.954,60862,206376,TAP206376,NORTH OGDEN,UT,84414,TAP,IN SERVICE,WEBER,49057,USA,41.29556017,-111.943588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,230,34.5,Y,Y
-12466408.79,5061256.828,60863,206377,UNKNOWN206377,PLEASANT VIEW,UT,84414,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.33079401,-111.9876555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,69,69,Y,Y
-12466428.43,5061217.305,60864,206378,TAP206378,PLEASANT VIEW,UT,84414,TAP,IN SERVICE,WEBER,49057,USA,41.33052741,-111.987832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,69,34.5,Y,Y
-12468431.09,5086764.525,60865,206379,UNKNOWN206379,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.50262975,-112.0058222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,69,46,Y,Y
-12450523.02,5049911.938,60866,206380,TAP206380,NOT AVAILABLE,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.25422174,-111.8449513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,69,69,Y,Y
-12446624.8,5056215.329,60867,206381,EDEN,EDEN,UT,84310,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.29677754,-111.809933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2019 0:00,IMAGERY,5/16/2019 0:00,1,69,69,Y,Y
-12455635.12,4998909.686,60868,206382,TAP206382,WEST BOUNTIFUL,UT,84014,TAP,IN SERVICE,DAVIS,49011,USA,40.9088727,-111.8908741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,69,69,Y,Y
-12455546.22,4998912.226,60869,206383,UNKNOWN206383,CENTERVILLE,UT,84014,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.90888995,-111.8900755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,69,69,Y,Y
-12456928.79,4995147.692,60870,206384,UNKNOWN206384,WEST BOUNTIFUL,UT,84087,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.88332745,-111.9024953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,4,230,138,Y,Y
-12457226.45,4995310.08,60871,206385,UNKNOWN206385,WEST BOUNTIFUL,UT,84087,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.88443033,-111.9051692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,1,138,138,Y,Y
-12456639.28,5017126.99,60872,206386,TAP206386,FRUIT HEIGHTS,UT,84037,TAP,IN SERVICE,DAVIS,49011,USA,41.03243495,-111.8998946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,138,69,Y,Y
-12455830.56,4999587.212,60873,206387,UNKNOWN206387,WEST BOUNTIFUL,UT,84087,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.91347229,-111.8926297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,230,115,Y,Y
-12455815.19,4999546.979,60874,206388,TAP206388,WEST BOUNTIFUL,UT,84087,TAP,IN SERVICE,DAVIS,49011,USA,40.91319917,-111.8924917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,230,69,Y,Y
-12455804.37,5000164.42,60875,206389,TAP206389,CENTERVILLE,UT,84014,TAP,IN SERVICE,DAVIS,49011,USA,40.91739059,-111.8923944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,230,115,Y,Y
-12448730.78,5138840.273,60876,206390,UNKNOWN206390,NOT AVAILABLE,UT,84335,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.85203208,-111.8288513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2015 0:00,IMAGERY,9/26/2015 0:00,5,230,46,Y,Y
-12448726.81,5138954.309,60877,206391,TAP206391,NOT AVAILABLE,UT,84335,TAP,IN SERVICE,CACHE,49005,USA,41.85279512,-111.8288156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2015 0:00,IMAGERY,9/26/2015 0:00,3,230,230,Y,Y
-12482158.39,5144053.419,60878,206392,TAP206392,NOT AVAILABLE,UT,84330,TAP,IN SERVICE,BOX ELDER,49003,USA,41.88690521,-112.1291366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2015 0:00,IMAGERY,9/26/2015 0:00,1,230,230,Y,Y
-12488634.04,5143833.574,60879,206393,TAP206393,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BOX ELDER,49003,USA,41.88543495,-112.1873084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2015 0:00,IMAGERY,9/26/2015 0:00,3,230,138,Y,Y
-12489606.37,5145036.882,60880,206394,UNKNOWN206394,NOT AVAILABLE,UT,84330,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.89348192,-112.1960429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2015 0:00,IMAGERY,9/26/2015 0:00,1,138,138,Y,Y
-12489640.3,5142936.88,60881,206395,UNKNOWN206395,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.87943777,-112.1963478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2015 0:00,IMAGERY,9/26/2015 0:00,2,230,230,Y,Y
-12477145.7,5119202.646,60882,206396,TAP206396,DEWEYVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BOX ELDER,49003,USA,41.72049619,-112.0841068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,230,69,Y,Y
-12481859.85,5135397.221,60883,206397,TAP206397,FIELDING,UT,84311,TAP,IN SERVICE,BOX ELDER,49003,USA,41.82898949,-112.1264548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,230,138,Y,Y
-12481865.41,5135368.646,60884,206398,UNKNOWN206398,FIELDING,UT,84311,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.82879822,-112.1265047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,1,230,230,Y,Y
-12485642.6,5120135.388,60885,206399,BEAR RIVER,TREMONTON,UT,84312,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.72674994,-112.1604358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12451680.17,5125810.098,60886,206400,UNKNOWN206400,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.76478405,-111.8553461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,230,115,Y,Y
-12472924.05,5035156.461,60887,206401,TAP206401,ROY,UT,84067,TAP,IN SERVICE,DAVIS,49011,USA,41.15449529,-112.0461832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,Y,Y
-12472836.48,5030866.431,60888,206402,TAP206402,CLINTON,UT,84015,TAP,IN SERVICE,DAVIS,49011,USA,41.12547216,-112.0453965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,138,69,Y,Y
-12472322.21,5026450.163,60889,206403,TAP206403,CLEARFIELD,UT,84015,TAP,IN SERVICE,DAVIS,49011,USA,41.09558158,-112.0407767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-12472313.88,5026592.642,60890,206404,UNKNOWN206404,CLEARFIELD,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.09654612,-112.0407018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12466375.88,5022313.919,60891,206405,UNKNOWN206405,LAYTON,UT,84041,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.06757393,-111.9873599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,1,230,230,Y,Y
-12456958.48,4995301.052,60892,206406,TAP206406,WEST BOUNTIFUL,UT,84087,TAP,IN SERVICE,DAVIS,49011,USA,40.88436902,-111.902762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,138,138,Y,Y
-12456853.71,4995304.015,60893,206407,TAP206407,WEST BOUNTIFUL,UT,84087,TAP,IN SERVICE,DAVIS,49011,USA,40.88438914,-111.9018208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,230,138,Y,Y
-12461230.42,5031495.552,60894,206408,TAP206408,SOUTH WEBER,UT,84405,TAP,IN SERVICE,DAVIS,49011,USA,41.12972912,-111.9411375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,69,Y,Y
-12463729.22,5031485.287,60895,206409,UNKNOWN206409,NOT AVAILABLE,UT,84056,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.12965967,-111.9635845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12463235.24,5031633.719,60896,206410,UNKNOWN206410,SOUTH WEBER,UT,84405,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.130664,-111.9591471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-12470632.05,5030824.893,60897,206411,UNKNOWN206411,CLEARFIELD,UT,84015,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.12519108,-112.0255938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,1,138,138,Y,Y
-12464371,5045767.83,60898,206412,UNKNOWN206412,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.2262287,-111.9693498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,69,69,Y,Y
-12465133.82,5045875.04,60899,206413,TAP206413,OGDEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.22695305,-111.9762023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,69,Y,Y
-12458765.28,4988959.668,60900,206414,TAP206414,NORTH SALT LAKE,UT,84054,TAP,IN SERVICE,DAVIS,49011,USA,40.84128717,-111.9189927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,46,N,N
-12458806.12,4993864.737,60901,206415,DEAD HEAD,WOODS CROSS,UT,84087,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.87461349,-111.9193596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,69,69,Y,Y
-12457671.16,4994987.238,60902,206416,TAP206416,WOODS CROSS,UT,84087,TAP,IN SERVICE,DAVIS,49011,USA,40.8822377,-111.9091641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-12460258.07,5042663.26,60903,206417,TAP206417,OGDEN,UT,84403,TAP,IN SERVICE,WEBER,49057,USA,41.20524978,-111.9324027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
