X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12466634.84,5046417.94,60904,206418,DEAD HEAD,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.23062092,-111.9896862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,138,138,Y,Y
-13796231.93,5560522.128,60905,206420,GEORGIA PACIFIC PAPER,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.61121899,-123.9336601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13376962.11,5748214.433,60906,206421,TAP206421,NOT AVAILABLE,WA,99322,TAP,IN SERVICE,KLICKITAT,53039,USA,45.79910838,-120.1672952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13376968.4,5748475.166,60907,206422,UNKNOWN206422,NOT AVAILABLE,WA,99322,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.80074128,-120.1673517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13382285.21,5739579.419,60908,206423,TAP206423,NOT AVAILABLE,WA,99356,TAP,IN SERVICE,KLICKITAT,53039,USA,45.74500241,-120.2151134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,115,Y,Y
-13382216.86,5738951.854,60909,206424,UNKNOWN206424,ROOSEVELT,WA,99356,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.74106812,-120.2144994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13396914.3,5749803.386,60910,206425,TAP206425,NOT AVAILABLE,WA,99356,TAP,IN SERVICE,KLICKITAT,53039,USA,45.80905885,-120.3465288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
-13419665.17,5752661.723,60911,206426,TAP206426,NOT AVAILABLE,WA,98620,TAP,IN SERVICE,KLICKITAT,53039,USA,45.82695409,-120.5509033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,230,69,Y,Y
-13451690.76,5750969.103,60912,206427,TAP206427,GOLDENDALE,WA,98620,TAP,IN SERVICE,KLICKITAT,53039,USA,45.81635777,-120.8385941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,69,69,Y,Y
-11710906.65,4868373.26,60913,206428,TAP206428,NOT AVAILABLE,CO,80301,TAP,IN SERVICE,BOULDER,8013,USA,40.01672673,-105.2008643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13063631.91,5968284.49,60914,206429,UNKNOWN206429,NOT AVAILABLE,WA,99170,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,47.16033674,-117.3526021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,230,138,Y,Y
-13562957.21,6030661.875,60915,206430,TAP206430,SNOQUALMIE,WA,98065,TAP,IN SERVICE,KING,53033,USA,47.53997753,-121.8381176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,115,N,N
-11718525.06,4867072.852,60916,206431,UNIVERSITY OF COLORADO,BOULDER,CO,80310,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.00777958,-105.2693017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,Y,Y
-11583991.94,5799353.132,60917,206432,UNKNOWN206432,NOT AVAILABLE,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.11846155,-104.0607701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11599378.04,5829049.927,60918,206433,TAP206433,NOT AVAILABLE,MT,59313,TAP,IN SERVICE,FALLON,30025,USA,46.30306874,-104.1989858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-11603303.22,5837375.936,60919,206434,TAP206434,NOT AVAILABLE,MT,59313,TAP,IN SERVICE,FALLON,30025,USA,46.35471519,-104.2342463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13556747.85,6010803.463,60920,206435,CEDAR FALLS,NOT AVAILABLE,WA,98045,SUBSTATION,IN SERVICE,KING,53033,USA,47.41941169,-121.782338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,115,Y,Y
-13542983.06,5877610.453,60921,206436,PACKWOOD,PACKWOOD,WA,98361,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.60360384,-121.6586867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-11836913.31,4848387.533,60922,206437,GREEN MOUTAIN,NOT AVAILABLE,CO,80498,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.87909028,-106.3328014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2016 0:00,IMAGERY,4/13/2016 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11836851.17,4848451.32,60923,206438,TAP206438,NOT AVAILABLE,CO,80498,TAP,IN SERVICE,SUMMIT,8117,USA,39.87953,-106.3322432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-12955179.92,5349183.623,60924,206439,SWAN FALLS,NOT AVAILABLE,ID,83641,SUBSTATION,IN SERVICE,ADA,16001,USA,43.24398976,-116.3783613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
-12953180.86,5348987.349,60925,206440,TAP206440,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.24270538,-116.3604035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2016 0:00,IMAGERY,4/13/2016 0:00,3,230,138,N,N
-13605813.05,5950681.427,60926,206441,TAP206441,GRAHAM,WA,98338,TAP,IN SERVICE,PIERCE,53053,USA,47.0527069,-122.2230982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2016 0:00,IMAGERY,4/18/2016 0:00,3,230,69,Y,Y
-13655678.92,5529850.336,60927,206442,FOSTER DAM,SWEET HOME,OR,97386,SUBSTATION,IN SERVICE,LINN,41043,USA,44.41474156,-122.6710509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,3,115,115,Y,Y
-13710699.94,5483554.745,60928,206443,TAP206443,EUGENE,OR,97404,TAP,IN SERVICE,LANE,41039,USA,44.11692683,-123.1653131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2016 0:00,IMAGERY,4/20/2016 0:00,3,115,69,Y,Y
-13709880.3,5481501.003,60929,206444,IRVING,EUGENE,OR,97404,SUBSTATION,IN SERVICE,LANE,41039,USA,44.10368037,-123.1579501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13707801.71,5483828.598,60930,206445,LANCASTER,EUGENE,OR,97404,SUBSTATION,IN SERVICE,LANE,41039,USA,44.11869293,-123.1392779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,69,69,Y,Y
-13778428.32,5937239.074,60931,206446,UNKNOWN206446,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.97037019,-123.7737275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13787075.49,5938687.118,60932,206447,UNKNOWN206447,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.97924581,-123.8514064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,11,230,69,N,N
-13757749.38,5935192.932,60933,206448,TAP206448,NOT AVAILABLE,WA,98563,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.95782609,-123.5879654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2016 0:00,IMAGERY,4/22/2016 0:00,3,230,115,N,N
-13777353.81,5933969.529,60934,206449,TAP206449,COSMOPOLIS,WA,98537,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.95032448,-123.764075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2016 0:00,IMAGERY,4/22/2016 0:00,3,138,69,Y,Y
-13777294.19,5934143.195,60935,206450,UNKNOWN206450,COSMOPOLIS,WA,98563,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.95138942,-123.7635394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13777249.64,5934141.14,60936,206451,UNKNOWN206451,COSMOPOLIS,WA,98563,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.95137682,-123.7631393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13777407.12,5934023.478,60937,206452,TAP206452,COSMOPOLIS,WA,98537,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.95065531,-123.7645539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,69,69,Y,Y
-13758825.12,5938580.789,60938,206453,TAP206453,MONTESANO,WA,98563,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.97859413,-123.597629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2016 0:00,IMAGERY,4/25/2016 0:00,2,69,69,Y,Y
-12621805.68,5175896.456,60939,206454,TAP206454,NOT AVAILABLE,ID,83342,TAP,IN SERVICE,CASSIA,16031,USA,42.09950481,-113.3836095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,46,34.5,Y,Y
-12612036.97,4464965.875,60940,206455,TAP206455,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.18529347,-113.2958558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2016 0:00,IMAGERY,4/26/2016 0:00,3,69,69,Y,Y
-12612035.99,4464991.734,60941,206456,WINDY RIDGE,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.18547854,-113.2958469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12579632.55,4439523.034,60942,206457,UNKNOWN206457,HILDALE,UT,84784,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.0029862,-113.0047619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12443457.36,5125998.754,60943,206458,UNKNOWN206458,NORTH LOGAN,UT,84341,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.76604811,-111.7814793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,46,Y,Y
-12443811.28,5122609.622,60944,206459,TAP206459,LOGAN,UT,84321,TAP,IN SERVICE,CACHE,49005,USA,41.74333599,-111.7846587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2016 0:00,IMAGERY,4/28/2016 0:00,3,138,46,Y,Y
-12446206.37,5111831.786,60945,206460,UNKNOWN206460,NOT AVAILABLE,UT,84326,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.67105537,-111.8061741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,Y,Y
-12446701.28,5106095.173,60946,206461,UNKNOWN206461,NOT AVAILABLE,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.63255014,-111.8106199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-12445989.54,5124861.399,60947,206462,TAP206462,LOGAN,UT,84341,TAP,IN SERVICE,CACHE,49005,USA,41.75842707,-111.8042263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2016 0:00,IMAGERY,4/28/2016 0:00,3,138,69,Y,Y
-12448559.84,5123563.858,60948,206463,SUBSTATION #6,LOGAN,UT,84321,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.74973157,-111.8273157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12451011.15,5123708.408,60949,206464,TAP206464,LOGAN,UT,84321,TAP,IN SERVICE,CACHE,49005,USA,41.75070034,-111.8493362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,132,Y,Y
-12450967.92,5123654.726,60950,206465,TAP206465,LOGAN,UT,84321,TAP,IN SERVICE,CACHE,49005,USA,41.75034056,-111.8489479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-12912531.27,5401436.599,60951,206466,TAP206466,NOT AVAILABLE,ID,83716,TAP,IN SERVICE,ADA,16001,USA,43.58495846,-115.9952419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2016 0:00,IMAGERY,5/2/2016 0:00,3,69,69,Y,Y
-12924010.5,5396548.563,60952,206467,TAP206467,BOISE,ID,83716,TAP,IN SERVICE,ADA,16001,USA,43.55314374,-116.0983617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2016 0:00,IMAGERY,5/2/2016 0:00,2,69,69,Y,Y
-12446573.94,5124042.837,60953,206468,UNKNOWN206468,LOGAN,UT,84341,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.7529416,-111.8094761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12455870.6,5137782.315,60954,206470,UNKNOWN206470,AMALGA,UT,84335,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.84495259,-111.8929894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2016 0:00,IMAGERY,5/3/2016 0:00,4,69,69,Y,Y
-12451529.67,5124797.598,60955,206471,TAP206471,LOGAN,UT,84321,TAP,IN SERVICE,CACHE,49005,USA,41.75799954,-111.8539942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2016 0:00,IMAGERY,5/3/2016 0:00,3,230,69,Y,Y
-13303655.21,6172687.489,60956,206472,TAP206472,NOT AVAILABLE,WA,98841,TAP,IN SERVICE,OKANOGAN,53047,USA,48.39419677,-119.5087681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2016 0:00,IMAGERY,5/3/2016 0:00,2,138,69,Y,Y
-13302769.69,6175370.951,60957,206473,TAP206473,OMAK,WA,98841,TAP,IN SERVICE,OKANOGAN,53047,USA,48.41020065,-119.5008133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2016 0:00,IMAGERY,5/3/2016 0:00,3,275,69,Y,Y
-13302808.36,6175347.009,60958,206474,UNKNOWN206474,OMAK,WA,98841,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.41005788,-119.5011607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2016 0:00,IMAGERY,5/31/2016 0:00,1,275,275,NOT AVAILABLE,NOT AVAILABLE
-13650136.39,5677513.495,60959,206475,TAP206475,WEST LINN,OR,97068,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.35456006,-122.6212615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2016 0:00,IMAGERY,5/4/2016 0:00,3,115,69,Y,Y
-13649780.39,5677755.868,60960,206476,UNKNOWN206476,WEST LINN,OR,97068,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.35609006,-122.6180635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13649857.13,5677765.301,60961,206477,TAP206477,WEST LINN,OR,97068,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.3561496,-122.6187529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13649798.14,5677706.677,60962,206478,UNKNOWN206478,WEST LINN,OR,97068,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.35577954,-122.6182229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-12594818.03,4610690.665,60963,206479,TAP206479,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.22098412,-113.1411754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2016 0:00,IMAGERY,5/4/2016 0:00,3,69,46,Y,Y
-12570623.54,4610537.074,60964,206480,TAP206480,MINERSVILLE,UT,84752,TAP,IN SERVICE,BEAVER,49001,USA,38.21990016,-112.9238326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2016 0:00,IMAGERY,5/4/2016 0:00,3,230,138,Y,Y
-12570626.52,4610513.474,60965,206481,UNKNOWN206481,MINERSVILLE,UT,84752,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.2197336,-112.9238593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,230,Y,Y
-12541724.35,4620134.716,60966,206482,UNKNOWN206482,NOT AVAILABLE,UT,84713,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.28760439,-112.6642268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
-12541369.94,4618282.87,60967,206483,UNKNOWN206483,NOT AVAILABLE,UT,84713,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.2745459,-112.661043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2016 0:00,IMAGERY,5/4/2016 0:00,1,69,69,Y,Y
-12538962.98,4619424.813,60968,206484,UNKNOWN206484,BEAVER,UT,84713,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.28259871,-112.6394209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,Y,Y
-12610595.27,4607027.284,60969,206485,TAP206485,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.19512545,-113.2829047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2016 0:00,IMAGERY,5/4/2016 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12613163.61,4604095.634,60970,206486,TAP206486,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.17442522,-113.3059765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,69,69,Y,Y
-13478417.31,5889027.198,60971,206487,HAUSEN CREEK,NOT AVAILABLE,WA,98937,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.67401991,-121.0786827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/26/2018 0:00,IMAGERY/OTHER,7/26/2018 0:00,1,115,115,Y,Y
-13449138.91,5865747.1,60972,206489,UNKNOWN206489,NOT AVAILABLE,WA,98903,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.5303361,-120.8156704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2016 0:00,IMAGERY,5/5/2016 0:00,1,69,69,Y,Y
-13447030.68,5843030.977,60973,206490,UNKNOWN206490,NOT AVAILABLE,WA,98952,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.38976575,-120.7967318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13446007.56,5842971.982,60974,206491,UNKNOWN206491,WHITE SWAN,WA,98952,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.38940021,-120.787541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13430358.46,5871116.35,60975,206492,UNKNOWN206492,YAKIMA,WA,98903,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.5635087,-120.6469627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,115,Y,Y
-13573663.2,5866473.883,60976,206493,RANDLE,RANDLE,WA,98377,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.53482754,-121.9342912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,2,115,115,Y,Y
-12735388.06,5250872.026,60977,206494,SHOSHONE FALLS,NOT AVAILABLE,ID,83301,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.59727178,-114.4039374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,46,46,Y,Y
-12916256.33,5547513.104,60978,206495,TAP206495,NOT AVAILABLE,ID,83611,TAP,IN SERVICE,VALLEY,16085,USA,44.52796665,-116.0287048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2016 0:00,IMAGERY,5/6/2016 0:00,3,69,69,Y,Y
-12916256.17,5547484.467,60979,206496,TAP206496,NOT AVAILABLE,ID,83611,TAP,IN SERVICE,VALLEY,16085,USA,44.52778326,-116.0287033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2016 0:00,IMAGERY,5/6/2016 0:00,3,69,69,Y,Y
-13550153.63,6220785.466,60980,206497,UNKNOWN206497,NOT AVAILABLE,WA,98244,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.68028455,-121.7231011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13597614.25,5692591.407,60981,206498,TAP206498,NOT AVAILABLE,OR,97055,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.44966113,-122.149447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,57,Y,Y
-13607182.06,5688668.819,60982,206499,TAP206499,NOT AVAILABLE,OR,97055,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.42493556,-122.2353962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,3,115,57,Y,Y
-13590232.12,5697688.733,60983,206500,UNKNOWN206500,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.48177535,-122.0831322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,57,Y,Y
-13669623.61,6122521.629,60984,206501,UNKNOWN206501,NOT AVAILABLE,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,48.09408563,-122.7963182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,114,69,Y,Y
-13669793.47,6122685.221,60985,206502,UNKNOWN206502,NOT AVAILABLE,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,48.09506716,-122.797844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13670136.49,6122850.302,60986,206503,UNKNOWN206503,NOT AVAILABLE,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,48.09605761,-122.8009254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,NOT AVAILABLE,NOT AVAILABLE
-13670136.82,6122879.551,60987,206504,TAP206504,NOT AVAILABLE,WA,98368,TAP,IN SERVICE,JEFFERSON,53031,USA,48.0962331,-122.8009284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2016 0:00,IMAGERY,5/9/2016 0:00,3,161,138,Y,Y
-13671844.95,6114745.778,60988,206505,TAP206505,PORT TOWNSEND,WA,98368,TAP,IN SERVICE,JEFFERSON,53031,USA,48.04740989,-122.8162728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2016 0:00,IMAGERY,5/10/2016 0:00,3,161,161,Y,Y
-13669922.44,6124550.694,60989,206506,TAP206506,PORT TOWNSEND,WA,98368,TAP,IN SERVICE,JEFFERSON,53031,USA,48.10625844,-122.7990026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2016 0:00,IMAGERY,5/10/2016 0:00,3,138,138,Y,Y
-13669023.9,6125944.255,60990,206507,UNKNOWN206507,PORT TOWNSEND,WA,98368,SUBSTATION,IN SERVICE,JEFFERSON,53031,USA,48.11461706,-122.7909308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-13671829.88,6114986.873,60991,206508,TAP206508,PORT TOWNSEND,WA,98368,TAP,IN SERVICE,JEFFERSON,53031,USA,48.04885773,-122.8161374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,2,138,138,Y,Y
-13671815.97,6114702.58,60992,206509,TAP206509,PORT TOWNSEND,WA,98368,TAP,IN SERVICE,JEFFERSON,53031,USA,48.04715047,-122.8160125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,138,Y,Y
-13679389.42,6106636.686,60993,206510,TAP206510,PORT TOWNSEND,WA,98368,TAP,IN SERVICE,JEFFERSON,53031,USA,47.99868871,-122.884046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,3,161,138,Y,Y
-12649099.56,4445074.946,60994,206511,TAP206511,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.0428051,-113.6287946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-12648946.46,4444993.311,60995,206512,TAP206512,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.04221975,-113.6274193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,3,69,69,Y,Y
-12647445.11,4444179.645,60996,206513,UNKNOWN206513,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.03638531,-113.6139325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,1,115,115,Y,Y
-12648898.51,4449124.992,60997,206514,TAP206514,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.07183928,-113.6269886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,3,69,69,Y,Y
-12644264.96,4449393.568,60998,206515,SOUTH GATE,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.07376426,-113.5853647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,2,69,69,Y,Y
-12415299.52,4924905.807,60999,206516,DEER CREEK,NOT AVAILABLE,UT,84082,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.40455062,-111.5285331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,46,43.799999,Y,Y
-12416014.96,4924509.27,61000,206517,TAP206517,NOT AVAILABLE,UT,84604,TAP,IN SERVICE,WASATCH,49051,USA,40.40183804,-111.53496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2016 0:00,IMAGERY,5/11/2016 0:00,3,46,34.5,Y,Y
-12413749.6,4925599.709,61001,206519,UNKNOWN206519,NOT AVAILABLE,UT,84082,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.40929713,-111.51461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,34.5,34.5,Y,Y
-12282177.42,5853732.775,61002,206520,UNKNOWN206520,NOT AVAILABLE,MT,59053,SUBSTATION,IN SERVICE,MEAGHER,30059,USA,46.4560351,-110.3326769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-12940143.04,5450879.012,61003,206521,TAP206521,NOT AVAILABLE,ID,83629,TAP,IN SERVICE,BOISE,16015,USA,43.90581904,-116.2432827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2016 0:00,IMAGERY,5/12/2016 0:00,3,115,69,Y,Y
-12934915.48,5452757.538,61004,206522,UNKNOWN206522,HORSESHOE BEND,ID,83629,SUBSTATION,IN SERVICE,BOISE,16015,USA,43.91797597,-116.1963227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-12952460.03,5458556.061,61005,206523,UNKNOWN206523,NOT AVAILABLE,ID,83670,SUBSTATION,IN SERVICE,GEM,16045,USA,43.95548561,-116.3539282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12784055.65,5273033.45,61006,206524,THOUSAND SPRINGS,NOT AVAILABLE,ID,83332,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.74364765,-114.8411259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,4,69,46,Y,Y
-13688101.04,5629122.789,61007,206525,UNKNOWN206525,SALEM,OR,97305,SUBSTATION,IN SERVICE,MARION,41047,USA,45.0482635,-122.9623037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,2,115,115,Y,Y
-13689205.33,5633306.069,61008,206526,WACONDA,SALEM,OR,97303,SUBSTATION,IN SERVICE,MARION,41047,USA,45.07480734,-122.9722237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,2,115,115,Y,Y
-13682615.7,5643531.246,61009,206527,UNKNOWN206527,NOT AVAILABLE,OR,97026,SUBSTATION,IN SERVICE,MARION,41047,USA,45.13963649,-122.9130281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,57,Y,Y
-13673550.47,5647231.648,61010,206528,NORTH MARION,WOODBURN,OR,97071,SUBSTATION,IN SERVICE,MARION,41047,USA,45.16307945,-122.8315938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,3,57,57,Y,Y
-11763412.65,4787627.813,61011,206529,TAP206529,GRANT,CO,80448,TAP,IN SERVICE,PARK,8093,USA,39.45895514,-105.6725338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,46,Y,Y
-12777290.49,5261476.268,61012,206530,UNKNOWN206530,NOT AVAILABLE,ID,83316,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.66735564,-114.7803534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,46,Y,Y
-12775370.68,5262303.011,61013,206531,TAP206531,NOT AVAILABLE,ID,83316,TAP,IN SERVICE,GOODING,16047,USA,42.67281631,-114.7631074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2016 0:00,IMAGERY,5/19/2016 0:00,1,69,69,Y,Y
-11728248.54,4858086.76,61014,206532,UNKNOWN206532,NOT AVAILABLE,CO,80302,SUBSTATION,IN SERVICE,BOULDER,8013,USA,39.94592089,-105.3566492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,34.5,34.5,Y,Y
-11725608.04,4866595.559,61015,206533,UNKNOWN206533,NOT AVAILABLE,CO,80302,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.00449539,-105.3329292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,34.5,34.5,Y,Y
-11725641.5,4866774.918,61016,206534,UNKNOWN206534,BOULDER,CO,80302,SUBSTATION,IN SERVICE,BOULDER,8013,USA,40.00572956,-105.3332298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,34.5,Y,Y
-12455035.06,4996737.782,61017,206535,TAP206535,BOUNTIFUL,UT,84010,TAP,IN SERVICE,DAVIS,49011,USA,40.89412592,-111.8854836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2016 0:00,IMAGERY,5/23/2016 0:00,3,69,69,Y,Y
-12442227.39,5031697.454,61018,206536,TAP206536,NOT AVAILABLE,UT,84050,TAP,IN SERVICE,MORGAN,49029,USA,41.13109524,-111.7704303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2016 0:00,IMAGERY,5/24/2016 0:00,3,345,230,Y,Y
-12432109.34,5020675.665,61019,206537,UNKNOWN206537,MORGAN,UT,84050,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.05647757,-111.6795383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,345,Y,Y
-11822699.32,4871031.081,61020,206538,UNKNOWN206538,NOT AVAILABLE,CO,80468,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.03500958,-106.205115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,Y,Y
-12060968.9,4736225.134,61021,206539,UNKNOWN206539,PALISADE,CO,81526,SUBSTATION,IN SERVICE,MESA,8077,USA,39.10152866,-108.345527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12118680.86,5578527.807,61022,206540,UNKNOWN206540,RALSTON,WY,82435,SUBSTATION,IN SERVICE,PARK,56029,USA,44.72625122,-108.8639624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-12421168.38,4771696.93,61023,206541,UNKNOWN206541,EPHRAIM,UT,84627,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.34837544,-111.581254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,34.5,Y,Y
-12693262.18,5376920.897,61024,206542,UNKNOWN206542,NOT AVAILABLE,ID,83320,SUBSTATION,IN SERVICE,BLAINE,16013,USA,43.42522411,-114.0255142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12547865.3,5469713.24,61025,206543,UNKNOWN206543,NOT AVAILABLE,ID,83464,SUBSTATION,IN SERVICE,CLARK,16033,USA,44.02759289,-112.7193918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,34.5,34.5,Y,Y
-12547482.54,5469589.827,61026,206544,TAP206544,NOT AVAILABLE,ID,83464,TAP,IN SERVICE,CLARK,16033,USA,44.02679577,-112.7159535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2016 0:00,IMAGERY,6/1/2016 0:00,2,34.5,7.5,Y,Y
-13418876.88,5852428.474,61027,206545,TAP206545,NOT AVAILABLE,WA,98951,TAP,IN SERVICE,YAKIMA,53077,USA,46.44796271,-120.543822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2016 0:00,IMAGERY,6/2/2016 0:00,2,46,46,Y,Y
-12619099.72,4465041.798,61028,206546,TAP206546,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.18583683,-113.3593015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2016 0:00,IMAGERY,6/3/2016 0:00,3,69,46,Y,Y
-12626237.9,4462196.636,61029,206547,UNKNOWN206547,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.16547214,-113.4234249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12622645.86,4468452.425,61030,206548,UNKNOWN206548,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.2102417,-113.391157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12627191.87,4461333.396,61031,206549,UNKNOWN206549,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.15929228,-113.4319945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
-12626661.27,4461625.115,61032,206550,TAP206550,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.16138073,-113.4272281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,230,69,Y,Y
-12627860.08,4460722.88,61033,206551,UNKNOWN206551,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.15492134,-113.4379972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12627949.46,4460749.929,61034,206552,TAP206552,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.15511501,-113.4388001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,230,230,Y,Y
-12632825.99,4457443.301,61035,206553,TAP206553,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.13143715,-113.4826067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,230,138,Y,Y
-12633738.31,4457351.45,61036,206554,TAP206554,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.13077933,-113.4908022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,230,115,Y,Y
-12635838.81,4458550.567,61037,206555,TAP206555,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.1393668,-113.5096713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,4,138,69,Y,Y
-12635806.23,4458606.721,61038,206556,UNKNOWN206556,WASHINGTON,UT,84780,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.13976893,-113.5093786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,69,69,Y,Y
-12635848.37,4456914.816,61039,206557,TAP206557,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.12765213,-113.5097572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,138,69,Y,Y
-12635688.12,4456915.647,61040,206558,TAP206558,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.12765808,-113.5083176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,138,69,Y,Y
-12635332.39,4457124.701,61041,206559,TAP206559,WASHINGTON,UT,84780,TAP,IN SERVICE,WASHINGTON,49053,USA,37.12915536,-113.505122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,115,69,Y,Y
-12626253,4460841.565,61042,206560,TAP206560,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.15577108,-113.4235605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/7/2016 0:00,IMAGERY,6/7/2016 0:00,3,69,69,Y,Y
-12618998.11,4465007.06,61043,206561,UNKNOWN206561,HURRICANE,UT,84737,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.18558823,-113.3583887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,46,Y,Y
-12619929.13,4463058.627,61044,206562,TAP206562,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.17164256,-113.3667522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2016 0:00,IMAGERY,6/8/2016 0:00,3,69,46,Y,Y
-12488414.27,5120133.496,61045,206563,UNKNOWN206563,TREMONTON,UT,84337,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.72673725,-112.1853341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,230,Y,Y
-12492292.06,5119905.512,61046,206564,TAP206564,TREMONTON,UT,84337,TAP,IN SERVICE,BOX ELDER,49003,USA,41.72520875,-112.2201689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,138,34.5,Y,Y
-12636667.43,4454696.261,61047,206566,UNKNOWN206566,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.11176072,-113.5171149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,Y,Y
-11630741.63,4552188.794,61048,206567,UNKNOWN206567,NOT AVAILABLE,CO,81089,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.80694071,-104.4807297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-13085119.7,6069522.479,61049,206568,UNKNOWN206568,NINE MILE FALLS,WA,99026,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.77511067,-117.5456302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,115,Y,Y
-12389236.04,6027629.399,61050,206569,UNKNOWN206569,GREAT FALLS,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.52158444,-111.294401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,N,Y
-13663813.98,5671665.715,61051,206570,TAP206570,WILSONVILLE,OR,97070,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.31763322,-122.7441294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,3,115,115,Y,Y
-13041648.3,5430191.402,61052,206572,UNKNOWN206572,NOT AVAILABLE,OR,97913,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,43.77177436,-117.1551199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-12152220.95,5654080.239,61053,206573,UNKNOWN206573,NOT AVAILABLE,MT,59068,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.20644151,-109.1652582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2016 0:00,IMAGERY,6/9/2016 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12143656.7,5656311.843,61054,206574,UNKNOWN206574,NOT AVAILABLE,MT,59014,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.22056385,-109.0883242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2016 0:00,IMAGERY,6/9/2016 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-12140993.38,5655482.256,61055,206575,TAP206575,NOT AVAILABLE,MT,59014,TAP,IN SERVICE,CARBON,30009,USA,45.21531436,-109.0643992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2016 0:00,IMAGERY,6/9/2016 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13560649.19,6027144.282,61056,206576,TAP206576,SNOQUALMIE,WA,98065,TAP,IN SERVICE,KING,53033,USA,47.51864143,-121.8173843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,69,69,Y,Y
-12056883.76,5289036.977,61057,206577,TAP206577,NOT AVAILABLE,WY,82501,TAP,IN SERVICE,FREMONT,56013,USA,42.84913633,-108.3088296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2016 0:00,IMAGERY,7/20/2016 0:00,3,138,69,Y,Y
-12073052.4,5308823.778,61058,206578,UNKNOWN206578,NOT AVAILABLE,WY,82501,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.97931414,-108.454075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12042447.8,5274948.981,61059,206579,UNKNOWN206579,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.75628352,-108.1791491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-11807230.24,4811643.219,61060,206580,UNDERGROUND,SILVERTHORNE,CO,80498,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.62531975,-106.0661539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2016 0:00,IMAGERY,6/22/2016 0:00,1,69,69,Y,Y
-12427900.05,4758461.574,61061,206581,UNKNOWN206581,MANTI,UT,84642,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.25637267,-111.6417256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12427895.12,4758491.335,61062,206582,TAP206582,MANTI,UT,84642,TAP,IN SERVICE,SANPETE,49039,USA,39.25657968,-111.6416814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2016 0:00,IMAGERY,6/23/2016 0:00,3,69,69,Y,Y
-12428434.68,4759546.369,61063,206583,TAP206583,MANTI,UT,84642,TAP,IN SERVICE,SANPETE,49039,USA,39.26391794,-111.6465283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2016 0:00,IMAGERY,6/23/2016 0:00,3,69,69,N,N
-12428624.92,4759521.942,61064,206584,UNKNOWN206584,MANTI,UT,84642,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.26374805,-111.6482373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12427813.7,4760938.334,61065,206585,UNKNOWN206585,MANTI,UT,84642,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.27359854,-111.6409499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,N,N
-11657691.92,5030448.972,61066,206586,UNKNOWN206586,NOT AVAILABLE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.12264726,-104.7228283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,230,138,Y,Y
-11654394.66,5034142.09,61067,206587,UNKNOWN206587,CHEYENNE,WY,82007,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.14763398,-104.6932085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,115,Y,Y
-13279523.85,5974275.111,61068,206588,TAP206588,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.19691537,-119.2919924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2016 0:00,IMAGERY,7/6/2016 0:00,3,138,115,Y,Y
-13275003.78,5961019.877,61069,206589,NELSON,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.11594532,-119.2513879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/9/2018 0:00,IMAGERY,8/9/2018 0:00,2,138,115,Y,Y
-13305765,5959310.334,61070,206590,UNKNOWN206590,NOT AVAILABLE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.10549353,-119.5277206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-13305790.82,5959375.495,61071,206591,TAP206591,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.10589196,-119.5279526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2016 0:00,IMAGERY,7/6/2016 0:00,3,230,138,Y,Y
-13305792.48,5959318.117,61072,206592,TAP206592,NOT AVAILABLE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.10554112,-119.5279675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2016 0:00,IMAGERY,7/6/2016 0:00,3,138,69,Y,Y
-12493760.04,5053309.702,61073,206593,UNKNOWN206593,NOT AVAILABLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.27716436,-112.233356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-12611928.28,5816872.559,61074,206594,UNKNOWN206594,NOT AVAILABLE,MT,59858,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.22744439,-113.2948793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,34.5,34.5,Y,Y
-12603471.12,5807583.698,61075,206595,TAP206595,ANACONDA,MT,59711,TAP,IN SERVICE,DEER LODGE,30023,USA,46.16968821,-113.2189074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2016 0:00,IMAGERY,7/7/2016 0:00,3,138,34.5,Y,Y
-12611761.29,5833301.601,61076,206596,UNKNOWN206596,PHILIPSBURG,MT,59858,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.32944808,-113.2933793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2016 0:00,IMAGERY,7/7/2016 0:00,1,46,46,Y,Y
-12592804.89,5806735.274,61077,206597,UNKNOWN206597,ANACONDA,MT,59711,SUBSTATION,IN SERVICE,DEER LODGE,30023,USA,46.16440986,-113.123091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2016 0:00,IMAGERY,7/7/2016 0:00,2,138,138,Y,Y
-12573374.92,5801785.388,61078,206598,UNKNOWN206598,ANACONDA,MT,59711,SUBSTATION,IN SERVICE,DEER LODGE,30023,USA,46.13360476,-112.9485487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2016 0:00,IMAGERY,7/7/2016 0:00,3,138,69,Y,Y
-12149874.45,5654496.669,61079,206599,UNKNOWN206599,NOT AVAILABLE,MT,59014,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.20907709,-109.1441792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12150061.51,5654476.447,61080,206600,TAP206600,NOT AVAILABLE,MT,59014,TAP,IN SERVICE,CARBON,30009,USA,45.20894911,-109.1458596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2016 0:00,IMAGERY,7/11/2016 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-12741897.91,5305049.617,61081,206601,UNKNOWN206601,NOT AVAILABLE,ID,83352,SUBSTATION,IN SERVICE,LINCOLN,16063,USA,42.95450507,-114.4624165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13661078.56,5907020.596,61082,206602,UNKNOWN206602,NOT AVAILABLE,WA,98589,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.78481337,-122.7195567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12088498.09,4731325.916,61083,206603,UNKNOWN206603,GRAND JUNCTION,CO,81507,SUBSTATION,IN SERVICE,MESA,8077,USA,39.067367,-108.592826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12391267.06,4937933.81,61084,206604,UNKNOWN206604,HEBER CITY,UT,84032,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.49361036,-111.3126459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,Y,Y
-12403305.21,4938519.086,61085,206605,UNKNOWN206605,HEBER CITY,UT,84032,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.49760855,-111.4207864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,Y,Y
-12403520.16,4939675.431,61086,206606,UNKNOWN206606,HEBER CITY,UT,84032,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.50550717,-111.4227174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12639417.33,4452696.67,61087,206607,TAP206607,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.09743489,-113.5418177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2016 0:00,IMAGERY,9/15/2016 0:00,3,115,69,Y,Y
-12648530.17,4457528.613,61088,206608,TAP206608,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.13204814,-113.6236797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,230,69,Y,Y
-12643073.04,4451849.509,61089,206609,FLOOD STREET,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.09136468,-113.5746575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,69,69,Y,Y
-12641752.75,4453506.915,61090,206610,DIXIE COLLEGE,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.10324012,-113.5627971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,115,115,Y,Y
-12645810.49,4457153.167,61091,206611,RED HILLS,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.12935923,-113.5992485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12640684.84,4452010.772,61092,206614,EAST RIDGE,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.09252023,-113.5532039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,138,138,Y,Y
-12640764.85,4452005.375,61093,206615,TAP206615,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.09248156,-113.5539227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2016 0:00,IMAGERY,9/15/2016 0:00,3,138,69,Y,Y
-12643117.25,4451648.405,61094,206616,TAP206616,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.08992364,-113.5750547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2016 0:00,IMAGERY,9/15/2016 0:00,3,230,69,Y,Y
-12653533.81,4458532.739,61095,206617,UNKNOWN206617,SANTA CLARA,UT,84738,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.13923914,-113.6686282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,1,69,69,Y,Y
-12653677.23,4459152.797,61096,206618,TAP206618,SANTA CLARA,UT,84765,TAP,IN SERVICE,WASHINGTON,49053,USA,37.14367931,-113.6699165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,115,69,Y,Y
-12653189.07,4479435.449,61097,206619,TAP206619,NOT AVAILABLE,UT,84783,TAP,IN SERVICE,WASHINGTON,49053,USA,37.28877749,-113.6655313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,138,138,Y,Y
