X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12656781.67,4479262.108,61098,206620,DEAD HEAD,NOT AVAILABLE,UT,84783,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.28753862,-113.6978042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12640636.86,4455338.526,61099,206621,TAP206621,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.11636158,-113.5527729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,69,Y,Y
-12641667.24,4455005.213,61100,206622,TAP206622,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.11397393,-113.562029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,69,Y,Y
-12642079.32,4454994.129,61101,206623,TAP206623,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.11389453,-113.5657308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,69,69,Y,Y
-12637203.44,4450759.936,61102,206624,UNKNOWN206624,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.0835568,-113.52193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,230,230,Y,Y
-12637687.78,4448399.256,61103,206625,UNKNOWN206625,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.0666374,-113.5262809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,161,138,Y,Y
-12640238.21,4447097.731,61104,206626,UNKNOWN206626,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.05730753,-113.5491918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,161,138,Y,Y
-12644392.59,4446363.89,61105,206627,UNKNOWN206627,ST GEORGE,UT,84790,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.05204655,-113.5865112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,115,Y,Y
-12585884.76,4462761.895,61106,206628,TAP206628,ROCKVILLE,UT,84763,TAP,IN SERVICE,WASHINGTON,49053,USA,37.16951851,-113.0609265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,69,69,Y,Y
-12639310.16,4455866.011,61107,206632,TAP206632,ST GEORGE,UT,84790,TAP,IN SERVICE,WASHINGTON,49053,USA,37.12014001,-113.540855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,138,69,Y,Y
-12648631.62,4459110.225,61108,206633,SNOW CANYON,ST. GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.14337446,-113.6245911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12648553.22,4459052.778,61109,206634,TAP206634,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.1429631,-113.6238868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-12650092.37,4457770.499,61110,206635,TAP206635,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.13378046,-113.6377132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-12650234.35,4457761.528,61111,206636,TAP206636,SANTA CLARA,UT,84765,TAP,IN SERVICE,WASHINGTON,49053,USA,37.13371621,-113.6389886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-12650309.57,4457365.16,61112,206637,UNKNOWN206637,SANTA CLARA,UT,84765,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.13087752,-113.6396644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,1,69,69,Y,Y
-12622528.2,4524706.334,61113,206639,UNKNOWN206639,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,IRON,49021,USA,37.6116288,-113.3901001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12656828.18,4538123.311,61114,206640,UNKNOWN206640,NEWCASTLE,UT,84714,SUBSTATION,IN SERVICE,IRON,49021,USA,37.70704467,-113.6982221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,1,115,115,Y,Y
-12651870.41,4538392.847,61115,206641,UNKNOWN206641,NOT AVAILABLE,UT,84714,SUBSTATION,IN SERVICE,IRON,49021,USA,37.70896023,-113.6536856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,1,115,115,Y,Y
-12603716.1,4506946.938,61116,206642,TAP206642,NOT AVAILABLE,UT,84742,TAP,IN SERVICE,IRON,49021,USA,37.485143,-113.2211081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,138,69,Y,Y
-12597454.66,4537566.178,61117,206643,UNKNOWN206643,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.70308501,-113.1648606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12611152.56,4550688.795,61118,206644,UNKNOWN206644,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,IRON,49021,USA,37.79629382,-113.2879109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12609555.57,4550471.176,61119,206645,TAP206645,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,IRON,49021,USA,37.79474905,-113.2735649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2016 0:00,IMAGERY,10/17/2016 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-12464332.89,4462575.572,61120,206646,TAP206646,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,KANE,49025,USA,37.16818475,-111.9690074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,230,138,Y,Y
-12519193.05,4442134.399,61121,206647,TAP206647,NOT AVAILABLE,UT,84741,TAP,IN SERVICE,KANE,49025,USA,37.02171778,-112.4618247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,46,Y,Y
-12528053.25,4444684.664,61122,206648,UNKNOWN206648,NOT AVAILABLE,UT,84741,SUBSTATION,IN SERVICE,KANE,49025,USA,37.04000664,-112.5414171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12538921.29,4476958.919,61123,206649,TAP206649,ORDERVILLE,UT,84758,TAP,IN SERVICE,KANE,49025,USA,37.27107583,-112.6390464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,69,69,Y,Y
-12534486.81,4484193.562,61124,206650,TAP206650,GLENDALE,UT,84729,TAP,IN SERVICE,KANE,49025,USA,37.32277569,-112.5992108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-12525932,4435245.256,61125,206651,TAP206651,FREDONIA,AZ,86022,TAP,IN SERVICE,COCONINO,4005,USA,36.97229131,-112.5223616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,46,Y,Y
-12525725.26,4439934.222,61126,206652,TAP206652,KANAB,UT,84741,TAP,IN SERVICE,KANE,49025,USA,37.005936,-112.5205045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,Y,Y
-12526525.78,4440179.234,61127,206653,TAP206653,KANAB,UT,84741,TAP,IN SERVICE,KANE,49025,USA,37.00769362,-112.5276957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,Y,Y
-12515335.48,4532016.321,61128,206654,HATCH DISTRIBUTION,HATCH,UT,84735,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.66362954,-112.4271715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,138,69,Y,Y
-12536105.7,4506827.145,61129,206655,TAP206655,NOT AVAILABLE,UT,84762,TAP,IN SERVICE,KANE,49025,USA,37.48428908,-112.6137536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,69,Y,Y
-12538705.1,4508355.892,61130,206656,UNKNOWN206656,NOT AVAILABLE,UT,84762,SUBSTATION,IN SERVICE,KANE,49025,USA,37.49518567,-112.6371043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,2,69,69,Y,Y
-12643116.66,4451853.326,61131,206657,TAP206657,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.09139203,-113.5750494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,230,69,Y,Y
-12650091.97,4457678.798,61132,206658,DEAD HEAD,ST GEORGE,UT,84770,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.13312373,-113.6377096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,Y,Y
-12536174.97,4506747.366,61133,206659,UNKNOWN206659,NOT AVAILABLE,UT,84762,SUBSTATION,IN SERVICE,KANE,49025,USA,37.48372039,-112.6143758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12515763.87,5108125.039,61134,206660,UNKNOWN206660,NOT AVAILABLE,UT,84307,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.64617761,-112.4310197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,46,Y,Y
-12510951.25,5104083.01,61135,206661,UNKNOWN206661,NOT AVAILABLE,UT,84307,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.61903867,-112.3877873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,46,Y,Y
-12482180.61,5106603.253,61136,206662,UNKNOWN206662,NOT AVAILABLE,UT,84337,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.6359614,-112.1293362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12482183.52,5106565.331,61137,206663,TAP206663,NOT AVAILABLE,UT,84337,TAP,IN SERVICE,BOX ELDER,49003,USA,41.63570679,-112.1293624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,138,34.5,Y,Y
-12515501.38,5110693.905,61138,206664,UNKNOWN206664,NOT AVAILABLE,UT,84316,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.66341952,-112.4286618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,46,NOT AVAILABLE,NOT AVAILABLE
-12515292.23,5110685.679,61139,206665,TAP206665,NOT AVAILABLE,UT,84316,TAP,IN SERVICE,BOX ELDER,49003,USA,41.66336432,-112.426783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,69,69,Y,Y
-12515120.59,5111777.792,61140,206666,UNKNOWN206666,NOT AVAILABLE,UT,84316,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.67069306,-112.4252411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12469088.49,5091087.411,61141,206667,TAP206667,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.53170635,-112.0117277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,138,69,Y,Y
-12469117.37,5091090.143,61142,206668,UNKNOWN206668,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.53172472,-112.0119872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12476112.21,5106420.285,61143,206670,TAP206670,HONEYVILLE,UT,84314,TAP,IN SERVICE,BOX ELDER,49003,USA,41.63473297,-112.0748228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,34.5,Y,Y
-12468499.22,5086101.118,61144,206671,TAP206671,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.49816639,-112.0064342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-12470462.25,5086139.313,61145,206672,TAP206672,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.49842337,-112.0240683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-12470428.34,5088166.339,61146,206673,TAP206673,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.51206006,-112.0237638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-12470489.26,5088170.584,61147,206674,UNKNOWN206674,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.51208862,-112.0243111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-12471053.87,5085433.819,61148,206675,SOUTH WEST SUBSTATION,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.49367653,-112.029383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,-999999,-999999,Y,Y
-12470446.1,5087084.981,61149,206676,TAP206676,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.50478565,-112.0239233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-12471153.57,5088809.698,61150,206677,UNKNOWN206677,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.51638762,-112.0302786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,115,115,Y,Y
-12470391.83,5088587.754,61151,206678,TAP206678,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.51489475,-112.0234358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-12468784.74,5091693.284,61152,206679,TAP206679,BRIGHAM CITY,UT,84302,TAP,IN SERVICE,BOX ELDER,49003,USA,41.53578053,-112.0089991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,69,34.5,Y,Y
-12468934.62,5085727.452,61153,206680,UNKNOWN206680,BRIGHAM CITY,UT,84302,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.49565225,-112.0103455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-12467371.12,5054730.718,61154,206681,TAP206681,HARRISVILLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.28675705,-111.9963003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,69,69,Y,Y
-12467215.58,5054264.854,61155,206682,TAP206682,HARRISVILLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.28361236,-111.994903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,230,69,Y,Y
-12466542.24,5050655.97,61156,206683,TAP206683,OGDEN,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.25924634,-111.9888544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,230,34.5,Y,Y
-12467226.49,5054408.984,61157,206684,UNKNOWN206684,HARRISVILLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.28458528,-111.9950011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12467260.08,5054364.68,61158,206685,TAP206685,HARRISVILLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.28428622,-111.9953028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,161,69,Y,Y
-12472424.49,5052712.112,61159,206686,UNKNOWN206686,MARRIOTT-SLATERVILLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.27312986,-112.0416955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12468773.36,5055341.866,61160,206687,TAP206687,OGDEN,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.29088223,-112.0088968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,230,230,Y,Y
-12467862.21,5055305.397,61161,206688,UNKNOWN206688,NOT AVAILABLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.29063608,-112.0007118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,230,Y,Y
-12478202.02,5043776.553,61162,206689,TAP206689,OGDEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.21277356,-112.0935959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,69,34.5,Y,Y
-12492166.02,5048434.535,61163,206690,TAP206690,NOT AVAILABLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.2442434,-112.2190367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,69,69,Y,Y
-12495546.13,5049360.704,61164,206691,UNKNOWN206691,NOT AVAILABLE,UT,84404,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.2504989,-112.2494007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12493423.17,5051974.865,61165,206692,TAP206692,NOT AVAILABLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.26815215,-112.2303298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,115,69,Y,Y
-12467676.06,5043327.318,61166,206693,TAP206693,OGDEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.20973767,-111.9990397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,46,34.5,Y,Y
-12474940.98,5036261.046,61167,206694,TAP206694,ROY,UT,84067,TAP,IN SERVICE,WEBER,49057,USA,41.16196601,-112.0643015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,Y,Y
-12473312.89,5044828.975,61168,206695,TAP206695,WEST HAVEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.21988516,-112.0496762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,161,115,Y,Y
-12474012.78,5044832.176,61169,206696,TAP206696,WEST HAVEN,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.21990679,-112.0559634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,115,Y,Y
-12468821.5,5048471.073,61170,206697,TAP206697,MARRIOTT-SLATERVILLE,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.2444902,-112.0093293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,46,Y,Y
-12466054.2,5048425.636,61171,206698,TAP206698,OGDEN,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.2441833,-111.9844702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,46,34.5,Y,Y
-12466072.29,5047334.213,61172,206699,TAP206699,OGDEN,UT,84404,TAP,IN SERVICE,WEBER,49057,USA,41.23681087,-111.9846327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,230,34.5,Y,Y
-12466417.91,5027602.721,61173,206700,TAP206700,CLEARFIELD,UT,84015,TAP,IN SERVICE,DAVIS,49011,USA,41.10338373,-111.9877375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,161,34.5,Y,Y
-12471934.57,5025598.786,61174,206701,TAP206701,CLEARFIELD,UT,84015,TAP,IN SERVICE,DAVIS,49011,USA,41.08981765,-112.0372944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,161,69,Y,Y
-12462475.68,5018041.957,61175,206702,UNKNOWN206702,KAYSVILLE,UT,84037,SUBSTATION,IN SERVICE,DAVIS,49011,USA,41.03863478,-111.9523238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,161,69,Y,Y
-12460708.88,4984283.376,61176,206703,TAP206703,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.80949961,-111.9364524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,138,69,Y,Y
-12459938.31,4984582.387,61177,206704,TAP206704,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.81153262,-111.9295303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,138,46,Y,Y
-12459437.85,4985839.557,61178,206705,TAP206705,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.8200796,-111.9250345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,46,Y,Y
-12458844.56,4986624.137,61179,206706,UNKNOWN206706,NORTH SALT LAKE,UT,84054,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.82541307,-111.9197049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,69,69,NOT AVAILABLE,NOT AVAILABLE
-12458917.94,4987330.997,61180,206707,UNKNOWN206707,NORTH SALT LAKE,UT,84054,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.83021784,-111.9203641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12460047.6,4987775.875,61181,206708,TAP206708,NOT AVAILABLE,UT,84054,TAP,IN SERVICE,DAVIS,49011,USA,40.83324166,-111.930512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-12460042.35,4987572.128,61182,206709,UNKNOWN206709,NOT AVAILABLE,UT,84054,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.83185682,-111.9304649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12460385.48,4987451.093,61183,206710,UNKNOWN206710,NOT AVAILABLE,UT,84054,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.83103414,-111.9335472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12459746.49,4983360.092,61184,206711,TAP206711,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.80322169,-111.9278071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,46,Y,Y
-12459512.33,4982128.336,61185,206712,TAP206712,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.79484538,-111.9257036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,46,N,N
-12450936.55,4995547.852,61186,206713,TAP206713,BOUNTIFUL,UT,84010,TAP,IN SERVICE,DAVIS,49011,USA,40.88604515,-111.848666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-12453585.08,4992571.123,61187,206714,TAP206714,BOUNTIFUL,UT,84010,TAP,IN SERVICE,DAVIS,49011,USA,40.86582596,-111.8724582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-12453432.63,4992552.365,61188,206715,UNKNOWN206715,BOUNTIFUL,UT,84010,SUBSTATION,IN SERVICE,DAVIS,49011,USA,40.86569853,-111.8710887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-12455693.48,5048799.76,61189,206716,TAP206716,NOT AVAILABLE,UT,84401,TAP,IN SERVICE,WEBER,49057,USA,41.24671027,-111.8913983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-12469471.7,5022295.483,61190,206717,TAP206717,LAYTON,UT,84041,TAP,IN SERVICE,DAVIS,49011,USA,41.06744908,-112.0151702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,230,115,Y,Y
-12469697.2,5022285.933,61191,206718,TAP206718,LAYTON,UT,84041,TAP,IN SERVICE,DAVIS,49011,USA,41.06738439,-112.0171959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,230,115,Y,Y
-12462391.77,4980491.759,61192,206719,UNKNOWN206719,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78371453,-111.95157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,138,138,Y,Y
-12462405.44,4980431.401,61193,206720,UNKNOWN206720,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78330398,-111.9516928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12462346.9,4980492.643,61194,206721,TAP206721,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.78372054,-111.951167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,138,138,Y,Y
-12462232.72,4979496.492,61195,206722,TAP206722,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.7769445,-111.9501412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,161,138,Y,Y
-12462229.86,4979686.534,61196,206723,TAP206723,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.77823726,-111.9501155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,161,138,Y,Y
-12462422.57,4979692.993,61197,206724,UNKNOWN206724,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7782812,-111.9518467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12462223.94,4979903.704,61198,206725,TAP206725,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.77971453,-111.9500624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-12462390.42,4979905.453,61199,206726,UNKNOWN206726,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.77972643,-111.9515579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12462380.28,4979501.505,61200,206727,UNKNOWN206727,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.77697861,-111.9514668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12462204.35,4979486.627,61201,206728,TAP206728,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.7768774,-111.9498864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,161,69,Y,Y
-12406550.49,4938835.857,61202,206729,TAP206729,NOT AVAILABLE,UT,84049,TAP,IN SERVICE,WASATCH,49051,USA,40.4997724,-111.4499392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,345,138,Y,Y
-12406733.41,4939710.995,61203,206730,UNKNOWN206730,NOT AVAILABLE,UT,84049,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.50575009,-111.4515825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,1,138,138,Y,Y
-12403327.11,4938564.428,61204,206731,TAP206731,HEBER CITY,UT,84032,TAP,IN SERVICE,WASATCH,49051,USA,40.49791828,-111.4209831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,138,138,Y,Y
-12402227.2,4938023.091,61205,206732,TAP206732,HEBER CITY,UT,84032,TAP,IN SERVICE,WASATCH,49051,USA,40.49422028,-111.4111025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,2,138,69,Y,Y
-12404085.58,4938774.969,61206,206733,TAP206733,HEBER CITY,UT,84032,TAP,IN SERVICE,WASATCH,49051,USA,40.49935648,-111.4277966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,138,138,Y,Y
-12402405.76,4945956.49,61207,206734,UNKNOWN206734,NOT AVAILABLE,UT,84032,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.54839486,-111.4127065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,1,69,69,Y,Y
-12421588.78,4877512.006,61208,206735,TAP206735,SPANISH FORK,UT,84660,TAP,IN SERVICE,UTAH,49049,USA,40.07957058,-111.5850306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2016 0:00,IMAGERY,12/15/2016 0:00,3,115,69,Y,Y
-12351018.38,4840063.008,61209,206736,UNKNOWN206736,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.82167979,-110.9510858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,34.5,34.5,NOT AVAILABLE,NOT AVAILABLE
-12351024.74,4840054.179,61210,206737,TAP206737,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,39.82161888,-110.9511429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,34.5,34.5,Y,Y
-12343599.77,4828860.405,61211,206738,UNKNOWN206738,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.74434473,-110.8844433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12343569.31,4828849.381,61212,206739,TAP206739,NOT AVAILABLE,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.74426859,-110.8841697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,115,34.5,Y,Y
-12342104.78,4827821.131,61213,206740,UNKNOWN206740,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.7371659,-110.8710136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,1,138,138,Y,Y
-12341475.43,4826336.643,61214,206741,UNKNOWN206741,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.72691042,-110.86536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,2,115,69,Y,Y
-12374105.98,4825511.217,61215,206742,TAP206742,SCOFIELD,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.72120737,-111.1584853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,115,Y,Y
-12373520.94,4820460.815,61216,206743,TAP206743,NOT AVAILABLE,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.68630274,-111.1532298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,138,NOT AVAILABLE,NOT AVAILABLE
-12373985.43,4820572.061,61217,206744,TAP206744,NOT AVAILABLE,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.68707178,-111.1574024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,138,Y,Y
-12373991.58,4820250.717,61218,206745,UNKNOWN206745,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.68485031,-111.1574576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,1,138,138,Y,Y
-12379205.27,4820354.251,61219,206746,UNKNOWN206746,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.68556606,-111.204293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12373413.61,4815463.844,61220,206747,UNKNOWN206747,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.65175001,-111.1522656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,Y,Y
-12359016.09,4818641.656,61221,206748,TAP206748,NOT AVAILABLE,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.67372574,-111.0229305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,138,69,Y,Y
-12362310.56,4821461.233,61222,206749,UNKNOWN206749,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.69321828,-111.0525253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,69,69,Y,Y
-12347305.43,4815633.365,61223,206750,TAP206750,NOT AVAILABLE,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.65292248,-110.9177319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,138,69,Y,Y
-12347357.66,4815435.917,61224,206751,UNKNOWN206751,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.65155685,-110.9182011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12345248.91,4815697.834,61225,206752,UNKNOWN206752,NOT AVAILABLE,UT,84526,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.65336837,-110.8992578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,138,115,Y,Y
-12345284.01,4815680.987,61226,206753,TAP206753,NOT AVAILABLE,UT,84526,TAP,IN SERVICE,CARBON,49007,USA,39.65325185,-110.8995732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,138,115,Y,Y
-12327477.96,4806089.352,61227,206754,TAP206754,NOT AVAILABLE,UT,84501,TAP,IN SERVICE,CARBON,49007,USA,39.58688127,-110.7396187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY,1/19/2017 0:00,3,169,69,Y,Y
-12321798.66,4807385.346,61228,206755,UNKNOWN206755,NOT AVAILABLE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.59585279,-110.6886006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY,1/19/2017 0:00,4,69,69,Y,Y
-12330458.01,4802306.526,61229,206756,UNKNOWN206756,NOT AVAILABLE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.56068802,-110.7663889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY,1/23/2017 0:00,1,138,138,Y,Y
-12329591.18,4796950.08,61230,206757,UNKNOWN206757,WELLINGTON,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.52358168,-110.758602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-12330440.63,4802417.296,61231,206758,TAP206758,NOT AVAILABLE,UT,84501,TAP,IN SERVICE,CARBON,49007,USA,39.56145516,-110.7662328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY,1/23/2017 0:00,3,138,138,Y,Y
-11679814.54,5568898.436,61232,206759,TAP206759,NOT AVAILABLE,WY,82721,TAP,IN SERVICE,CROOK,56011,USA,44.6647608,-104.9215592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY,2/1/2017 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-11679861.59,5568899.553,61233,206760,UNKNOWN206760,NOT AVAILABLE,WY,82721,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.66476794,-104.9219818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY,2/1/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11694793.32,5587226.764,61234,206761,UNKNOWN206761,NOT AVAILABLE,WY,82721,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.78174415,-105.0561158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2017 0:00,IMAGERY,2/2/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11654419.17,5195036.862,61235,206762,TAP206762,GUERNSEY,WY,82214,TAP,IN SERVICE,PLATTE,56031,USA,42.22695366,-104.6934286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2017 0:00,IMAGERY,2/2/2017 0:00,4,115,115,NOT AVAILABLE,NOT AVAILABLE
-11654266.77,5194905.018,61236,206763,UNKNOWN206763,GUERNSEY,WY,82214,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.22607665,-104.6920596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2017 0:00,IMAGERY,2/2/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12103302.75,5286281.227,61237,206764,UNKNOWN206764,LANDER,WY,82520,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.83098437,-108.7258185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,1,69,69,Y,Y
-13024514.35,6062281.322,61238,206765,UNKNOWN206765,POST FALLS,ID,83854,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.731377,-117.0012031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/8/2017 0:00,1,138,138,Y,Y
-13024522.96,6062175.387,61239,206766,TAP206766,POST FALLS,ID,83854,TAP,IN SERVICE,KOOTENAI,16055,USA,47.73073693,-117.0012805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/8/2017 0:00,3,138,69,Y,Y
-11968803.2,5280527.214,61240,206767,DEAD HEAD,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.79306585,-107.5175885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/8/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13661861.91,6271385.113,61241,206768,UNKNOWN206768,BLAINE,WA,98230,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.9795084,-122.7265937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,1,138,138,Y,Y
-13646956.43,6247485.347,61242,206769,UNKNOWN206769,FERNDALE,WA,98248,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.83839847,-122.5926955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13648517.35,6244828.48,61243,206770,TAP206770,FERNDALE,WA,98248,TAP,IN SERVICE,WHATCOM,53073,USA,48.82268707,-122.6067174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,3,115,115,N,N
-13594842.54,6102120.852,61244,206771,DEAD HEAD,LAKE STEVENS,WA,98205,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.97153664,-122.1245484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2017 0:00,IMAGERY,2/16/2017 0:00,1,69,69,Y,Y
-12641666.57,4453493.962,61245,206772,TAP206772,ST GEORGE,UT,84770,TAP,IN SERVICE,WASHINGTON,49053,USA,37.10314732,-113.5620229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2017 0:00,IMAGERY,2/20/2017 0:00,3,138,69,Y,Y
-12506643.2,4395647.588,61246,206773,UNKNOWN206773,NOT AVAILABLE,AZ,NOT AVAILABLE,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.6875736,-112.3490874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,1,46,46,Y,Y
-12498805.74,5120541.969,61247,206774,TAP206774,NOT AVAILABLE,UT,84337,TAP,IN SERVICE,BOX ELDER,49003,USA,41.72947575,-112.2786823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,3,69,69,Y,Y
-12498845.2,5120543.743,61248,206775,UNKNOWN206775,NOT AVAILABLE,UT,84337,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.72948765,-112.2790368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,1,69,69,Y,Y
-12498869.84,5124102.901,61249,206776,TAP206776,NOT AVAILABLE,UT,84337,TAP,IN SERVICE,BOX ELDER,49003,USA,41.75334413,-112.2792581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,3,138,69,Y,Y
-12518698.25,5140279.192,61250,206777,UNKNOWN206777,NOT AVAILABLE,UT,84316,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.86165957,-112.4573798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,1,69,69,Y,Y
-12466638.85,5043372.598,61251,206778,DEAD HEAD,OGDEN,UT,84401,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21004367,-111.9897222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2017 0:00,IMAGERY,2/22/2017 0:00,1,46,46,Y,Y
-12457193.11,4981721.725,61252,206779,TAP206779,SALT LAKE CITY,UT,84116,TAP,IN SERVICE,SALT LAKE,49035,USA,40.79208007,-111.9048697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2017 0:00,IMAGERY,2/23/2017 0:00,3,46,46,N,N
-12457438.94,4981369.67,61253,206780,UNKNOWN206780,SALT LAKE CITY,UT,84116,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.78968569,-111.907078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2017 0:00,IMAGERY,2/23/2017 0:00,1,46,46,N,N
-12650997.98,4496675.337,61254,206782,DEAD HEAD,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.41188877,-113.6458485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2017 0:00,IMAGERY,2/27/2017 0:00,1,138,138,Y,Y
-12638151.41,4532859.185,61255,206783,TAP206783,NOT AVAILABLE,UT,84756,TAP,IN SERVICE,IRON,49021,USA,37.66962305,-113.5304458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2017 0:00,IMAGERY,2/27/2017 0:00,3,115,115,Y,Y
-13616009.25,5967408.514,61256,206784,TAP206784,PUYALLUP,WA,98373,TAP,IN SERVICE,PIERCE,53053,USA,47.15498593,-122.3146922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,3,138,69,Y,Y
-13027074.33,6058568.655,61257,206785,UNKNOWN206785,POST FALLS,ID,83854,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.70893974,-117.0241998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/11/2018 0:00,IMAGERY,1/11/2018 0:00,1,115,115,Y,Y
-13064222.29,6100067.256,61258,206786,UNKNOWN206786,DEER PARK,WA,99003,SUBSTATION,IN SERVICE,SPOKANE,53063,USA,47.95918439,-117.3579056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2017 0:00,IMAGERY,3/7/2017 0:00,1,69,69,Y,Y
-13089255.99,6076409.161,61259,206787,UNKNOWN206787,NINE MILE FALLS,WA,99026,SUBSTATION,IN SERVICE,STEVENS,53065,USA,47.81666936,-117.5827872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2017 0:00,IMAGERY,3/7/2017 0:00,1,69,69,Y,Y
-13706989.16,5975463.86,61260,206788,TAP206788,NOT AVAILABLE,WA,98584,TAP,IN SERVICE,MASON,53045,USA,47.20417085,-123.1319787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,N,N
-13695327.33,5895988.915,61261,206789,UNKNOWN206789,CENTRALIA,WA,98531,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.71691333,-123.0272186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13617958.84,5712752.613,61262,206790,UNKNOWN206790,WASHOUGAL,WA,98671,SUBSTATION,IN SERVICE,CLARK,53011,USA,45.57657399,-122.3322057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,2,69,69,Y,Y
-13591373.07,6056916.845,61263,206791,TAP206791,REDMOND,WA,98052,TAP,IN SERVICE,KING,53033,USA,47.69895402,-122.0933816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,3,161,115,Y,Y
-13565831.61,6028885.332,61264,206792,TAP206792,SNOQUALMIE,WA,98065,TAP,IN SERVICE,KING,53033,USA,47.52920293,-121.8639388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2017 0:00,IMAGERY,3/9/2017 0:00,3,138,115,N,N
-13587969.87,6053542.044,61265,206793,TAP206793,REDMOND,WA,98053,TAP,IN SERVICE,KING,53033,USA,47.67854634,-122.0628102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2017 0:00,IMAGERY,3/10/2017 0:00,3,138,115,Y,Y
-12499791.97,4957070.89,61266,206794,UNKNOWN206794,NOT AVAILABLE,UT,84074,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.62421781,-112.2875418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,Y,Y
-12490731.33,4945190.511,61267,206795,DEAD HEAD,NOT AVAILABLE,UT,84074,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.54316615,-112.2061486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12488514.36,4972106.131,61268,206796,UNKNOWN206796,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.72665208,-112.1862333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12486142.38,4971192.098,61269,206797,UNKNOWN206797,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.72042932,-112.1649254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,275,138,N,N
-12483776.09,4970429.383,61270,206798,UNKNOWN206798,NOT AVAILABLE,UT,84044,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71523628,-112.1436686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,230,132,NOT AVAILABLE,NOT AVAILABLE
-12463165.26,4876956.028,61271,206799,TAP206799,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.07574898,-111.9585184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,Y,Y
-12463123.3,4876957.967,61272,206800,UNKNOWN206800,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.07576231,-111.9581415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,Y,Y
-12462992.34,4863208.845,61273,206801,TAP206801,NOT AVAILABLE,UT,84626,TAP,IN SERVICE,UTAH,49049,USA,39.9811873,-111.9569651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,Y,Y
-12462963.73,4863224.332,61274,206802,UNKNOWN206802,NOT AVAILABLE,UT,84626,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.9812939,-111.9567081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,Y,Y
-12462892.54,4857954.493,61275,206803,TAP206803,ELBERTA,UT,84626,TAP,IN SERVICE,UTAH,49049,USA,39.94500997,-111.9560685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,Y,Y
-12473326.25,4858849.859,61276,206804,UNKNOWN206804,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.95117611,-112.0497962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,69,Y,Y
-12456738.6,4857500.726,61277,206805,UNKNOWN206805,CEDAR VALLEY,UT,84633,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.94188479,-111.9007867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,Y,Y
-12456738.38,4857480.549,61278,206806,TAP206806,CEDAR VALLEY,UT,84633,TAP,IN SERVICE,UTAH,49049,USA,39.94174583,-111.9007848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,Y,Y
-12447889.66,4844591.674,61279,206807,TAP206807,NOT AVAILABLE,UT,84645,TAP,IN SERVICE,JUAB,49023,USA,39.85291791,-111.8212954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,69,Y,Y
-12447864.2,4844589.19,61280,206808,UNKNOWN206808,NOT AVAILABLE,UT,84645,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.85290078,-111.8210667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12443178.98,4859101.299,61281,206809,UNKNOWN206809,NOT AVAILABLE,UT,84655,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.95290761,-111.7789786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,5,115,69,Y,Y
-12458435.47,4891094.582,61282,206810,UNKNOWN206810,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.17286598,-111.91603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2017 0:00,IMAGERY,3/23/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12283800.9,4782901.217,61283,206811,UNKNOWN206811,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.42616511,-110.347261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2017 0:00,IMAGERY,3/23/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12454113.52,4925604.375,61284,206812,DEAD HEAD,LEHI,UT,84043,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.40932904,-111.8772053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2017 0:00,IMAGERY,3/23/2017 0:00,1,69,69,Y,Y
-12458973.81,4930273.505,61285,206813,UNKNOWN206813,BLUFFDALE,UT,84043,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.44125863,-111.9208659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2017 0:00,IMAGERY,3/23/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12461885.51,4934611.789,61286,206814,DEAD HEAD,BLUFFDALE,UT,84065,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.47091216,-111.9470222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,1,132,132,Y,Y
-12495577.71,4965398.614,61287,206815,TAP206815,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.68097358,-112.2496844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,3,138,69,Y,Y
-12362934.38,5021679.537,61288,206816,UNKNOWN206816,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,41.06327731,-111.0581291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-12360979.25,5021497.986,61289,206817,TAP206817,NOT AVAILABLE,WY,82930,TAP,IN SERVICE,UINTA,56041,USA,41.06204762,-111.0405659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
