X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12359988.34,5021664.504,61290,206818,UNKNOWN206818,NOT AVAILABLE,WY,82930,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.06317549,-111.0316643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12360501.04,5021479.086,61291,206819,UNKNOWN206819,NOT AVAILABLE,WY,82930,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.06191961,-111.03627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12360494.13,5021714.39,61292,206820,TAP206820,NOT AVAILABLE,WY,82930,TAP,IN SERVICE,UINTA,56041,USA,41.06351337,-111.0362079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-12360986.8,5022046.031,61293,206821,UNKNOWN206821,NOT AVAILABLE,WY,82930,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.06575958,-111.0406337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-12360738.21,5022159.86,61294,206822,UNKNOWN206822,NOT AVAILABLE,WY,82930,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.06653053,-111.0384006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,3/30/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13499828.95,5504926.212,61295,206823,TAP206823,REDMOND,OR,97756,TAP,IN SERVICE,DESCHUTES,41017,USA,44.25459475,-121.2710268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13535720.21,5514606.824,61296,206824,TAP206824,SISTERS,OR,97759,TAP,IN SERVICE,DESCHUTES,41017,USA,44.31684825,-121.5934434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,69,69,Y,Y
-13507851.72,5488291.895,61297,206825,UNKNOWN206825,NOT AVAILABLE,OR,97701,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.14746971,-121.3430966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2017 0:00,IMAGERY,4/3/2017 0:00,2,69,69,Y,Y
-12389214.86,6020977.758,61298,206827,UNKNOWN206827,GREAT FALLS,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.48121718,-111.2942107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/4/2017 0:00,IMAGERY,4/4/2017 0:00,4,115,69,N,Y
-12384669.24,6020567.571,61299,206828,DEAD HEAD,NOT AVAILABLE,MT,59405,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.47872683,-111.2533767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/4/2017 0:00,IMAGERY,4/4/2017 0:00,1,138,138,Y,Y
-12394173.79,6016049.191,61300,206829,UNKNOWN206829,NOT AVAILABLE,MT,59404,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.45128683,-111.3387575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/4/2017 0:00,IMAGERY,4/4/2017 0:00,2,69,69,N,N
-12222748.92,5953462.056,61301,206830,UNKNOWN206830,NOT AVAILABLE,MT,59462,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.06972288,-109.7988217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,2,69,69,Y,Y
-12250936.17,5955761.904,61302,206831,UNKNOWN206831,NOT AVAILABLE,MT,59462,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.08379264,-110.052032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,2,69,69,Y,Y
-13780848.26,5695242.214,61303,206832,DEAD HEAD,NOT AVAILABLE,OR,97141,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.46636405,-123.7954662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,1,230,230,N,N
-12245822.08,5998771.639,61304,206833,UNKNOWN206833,NOT AVAILABLE,MT,59424,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.34622859,-110.0060914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,1,69,69,Y,Y
-12268727.73,5966931.742,61305,206834,UNKNOWN206834,STANFORD,MT,59479,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.15207339,-110.2118564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,4,69,69,Y,Y
-12252296.72,5986568.613,61306,206835,UNKNOWN206835,NOT AVAILABLE,MT,59479,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.27190037,-110.0642541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,2,138,115,Y,Y
-12264902.71,5986545.678,61307,206836,TAP206836,NOT AVAILABLE,MT,59424,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.27176058,-110.1774956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,3,138,69,Y,Y
-12285444.51,5982430.014,61308,206837,UNKNOWN206837,NOT AVAILABLE,MT,59479,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.24666857,-110.3620258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,2,69,69,Y,Y
-12300416.88,5985136.428,61309,206838,UNKNOWN206838,GEYSER,MT,59447,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.26317013,-110.4965248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12300420.59,5985103.642,61310,206839,TAP206839,GEYSER,MT,59447,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.26297025,-110.4965581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,3,69,69,N,N
-12312138.37,5996169.452,61311,206840,UNKNOWN206840,NOT AVAILABLE,MT,59447,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.33038752,-110.6018207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,1,69,69,N,N
-12274141.08,6040638.269,61312,206841,UNKNOWN206841,GERALDINE,MT,59446,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.60044255,-110.2604853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,1,132,132,Y,Y
-12081515.91,5689768.743,61313,206842,DEAD HEAD,NOT AVAILABLE,MT,59066,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.43186989,-108.530104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,46,46,Y,Y
-11340658.39,4929588.478,61314,206843,UNKNOWN206843,NOT AVAILABLE,NE,69023,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.43657506,-101.8748677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-11369227.19,5027630.096,61315,206844,UNKNOWN206844,NOT AVAILABLE,NE,69122,SUBSTATION,IN SERVICE,DEUEL,31049,USA,41.10356903,-102.1315056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,115,69,Y,Y
-11406679.2,5028149.616,61316,206845,TAP206845,NOT AVAILABLE,NE,69129,TAP,IN SERVICE,DEUEL,31049,USA,41.10708558,-102.4679427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,Y,Y
-11406672.42,5027737.899,61317,206846,UNKNOWN206846,CHAPPELL,NE,69129,SUBSTATION,IN SERVICE,DEUEL,31049,USA,41.10429875,-102.4678818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11450226.76,5036359.255,61318,206847,UNKNOWN206847,NOT AVAILABLE,NE,69162,SUBSTATION,IN SERVICE,CHEYENNE,31033,USA,41.16263019,-102.859137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-11573634.09,5148208.73,61319,206848,TAP206848,NOT AVAILABLE,NE,69358,TAP,IN SERVICE,SCOTTS BLUFF,31157,USA,41.91468837,-103.967724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,Y,Y
-11573632.16,5146167.675,61320,206849,UNKNOWN206849,NOT AVAILABLE,NE,69352,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.90104302,-103.9677066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,Y,Y
-11567259.99,5154454.692,61321,206850,TAP206850,MORRILL,NE,69358,TAP,IN SERVICE,SCOTTS BLUFF,31157,USA,41.95642726,-103.9104644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,Y,Y
-12611596.98,5959535.737,61322,206851,UNKNOWN206851,NOT AVAILABLE,MT,59854,SUBSTATION,IN SERVICE,POWELL,30077,USA,47.10687172,-113.2919032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12611424.01,5959533.792,61323,206852,TAP206852,NOT AVAILABLE,MT,59854,TAP,IN SERVICE,POWELL,30077,USA,47.10685983,-113.2903494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,34.5,Y,Y
-12631773.82,5968511.147,61324,206853,TAP206853,SEELEY LAKE,MT,59868,TAP,IN SERVICE,MISSOULA,30063,USA,47.16172115,-113.4731549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,138,69,Y,Y
-12634186.06,5973262.892,61325,206854,UNKNOWN206854,SEELEY LAKE,MT,59868,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,47.19073654,-113.4948244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,115,115,Y,Y
-12631720.65,5968351.441,61326,206855,MORRELL,SEELEY LAKE,MT,59868,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,47.16074568,-113.4726772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,69,69,Y,Y
-12268230.92,5966915.041,61327,206856,TAP206856,NOT AVAILABLE,MT,59479,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.15197136,-110.2073934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,69,Y,Y
-11979248.4,5755405.281,61328,206857,UNKNOWN206857,NOT AVAILABLE,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.84412531,-107.6114193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,Y,Y
-11974906.22,5737962.521,61329,206858,UNKNOWN206858,NOT AVAILABLE,MT,59034,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.73486529,-107.5724128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,115,69,Y,Y
-11886050.51,5756514.386,61330,206859,TAP206859,NOT AVAILABLE,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,45.85106541,-106.7742084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11886046.27,5757096.093,61331,206860,TAP206860,NOT AVAILABLE,MT,59327,TAP,IN SERVICE,ROSEBUD,30087,USA,45.85470504,-106.7741704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-11886661.59,5759782.192,61332,206861,UNKNOWN206861,NOT AVAILABLE,MT,59327,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,45.87150831,-106.7796978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11780309.2,5846157.185,61333,206862,UNKNOWN206862,MILES CITY,MT,59301,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.40913267,-105.8243181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,Y,Y
-11891476.3,6157831.696,61334,206863,UNKNOWN206863,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.3055073,-106.8229491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,69,69,Y,Y
-11885674.65,6150611.224,61335,206864,DEAD HEAD,NOT AVAILABLE,MT,59230,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.26234515,-106.770832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,46,46,Y,Y
-12414134.29,5833089.022,61336,206865,UNKNOWN206865,TOWNSEND,MT,59644,SUBSTATION,IN SERVICE,BROADWATER,30007,USA,46.32812945,-111.5180657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-12102044.22,5755060.832,61337,206866,DEAD HEAD,NOT AVAILABLE,MT,59106,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.84196978,-108.7145129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12613923.21,5836204.231,61338,206867,TAP206867,PHILIPSBURG,MT,59858,TAP,IN SERVICE,GRANITE,30039,USA,46.34745003,-113.3128001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2017 0:00,IMAGERY,4/13/2017 0:00,3,138,69,Y,Y
-12613183.88,5836205.766,61339,206868,DEAD HEAD,PHILIPSBURG,MT,59858,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.34745955,-113.3061586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2017 0:00,IMAGERY,4/17/2017 0:00,1,138,138,Y,Y
-12522691.82,5785157.091,61340,206869,UNKNOWN206869,BUTTE,MT,59701,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.02999405,-112.4932546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2017 0:00,IMAGERY,4/17/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13014479.66,5408741.778,61341,206870,UNKNOWN206870,WILDER,ID,83676,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.63247429,-116.9110599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,69,Y,Y
-12680613.91,5236798.29,61342,206871,TAP206871,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.50413601,-113.9118929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,115,69,Y,Y
-12678437.13,5228060.039,61343,206872,UNKNOWN206872,NOT AVAILABLE,ID,83318,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.44623897,-113.8923385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,115,115,Y,Y
-12674082.03,5241294.26,61344,206873,TAP206873,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.5339041,-113.853216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,115,69,Y,Y
-12378781.5,5438407.538,61345,206874,TAP206874,NOT AVAILABLE,ID,83424,TAP,IN SERVICE,TETON,16081,USA,43.82504659,-111.2004862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,138,69,Y,Y
-12378726.4,5438205.977,61346,206875,UNKNOWN206875,NOT AVAILABLE,ID,83452,SUBSTATION,IN SERVICE,TETON,16081,USA,43.82374027,-111.1999913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,69,69,Y,Y
-12370805.6,5427186.944,61347,206876,DEAD HEAD,NOT AVAILABLE,ID,83422,SUBSTATION,IN SERVICE,TETON,16081,USA,43.75228204,-111.1288375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,69,69,Y,Y
-12904505.85,5550085.729,61348,206877,UNKNOWN206877,NOT AVAILABLE,ID,83611,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.54443983,-115.9231484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12935309.62,6227592.104,61349,206878,TAP206878,MOYIE SPRINGS,ID,83845,TAP,IN SERVICE,BOUNDARY,16021,USA,48.72064002,-116.1998633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2017 0:00,IMAGERY,4/20/2017 0:00,3,138,115,N,N
-12946143.84,6230039.868,61350,206879,TAP206879,NOT AVAILABLE,ID,83805,TAP,IN SERVICE,BOUNDARY,16021,USA,48.73514451,-116.2971888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2017 0:00,IMAGERY,4/20/2017 0:00,3,138,69,Y,Y
-12932683.96,6229552.336,61351,206880,UNKNOWN206880,MOYIE SPRINGS,ID,83845,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.73225592,-116.1762767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2017 0:00,IMAGERY,4/20/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-12916208.73,5817860.025,61352,206881,DEAD HEAD,KAMIAH,ID,83536,SUBSTATION,IN SERVICE,LEWIS,16061,USA,46.23358068,-116.0282771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2017 0:00,IMAGERY,4/20/2017 0:00,1,69,69,Y,Y
-12962672.08,5578785.108,61353,206882,TAP206882,COUNCIL,ID,83612,TAP,IN SERVICE,ADAMS,16003,USA,44.72789338,-116.4456645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12942905.62,5431305.872,61354,206883,UNKNOWN206883,NOT AVAILABLE,ID,83714,SUBSTATION,IN SERVICE,ADA,16001,USA,43.77900321,-116.2680994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,138,Y,Y
-12682795.51,5212754.473,61355,206884,TAP206884,NOT AVAILABLE,ID,83346,TAP,IN SERVICE,CASSIA,16031,USA,42.3446998,-113.9314906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,115,69,Y,Y
-12677257.13,5212732.254,61356,206885,UNKNOWN206885,NOT AVAILABLE,ID,83346,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.34455227,-113.8817384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,1,115,115,Y,Y
-12678407.81,5199597.738,61357,206886,UNKNOWN206886,OAKLEY,ID,83346,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.25728497,-113.8920751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,1,69,69,Y,Y
-12678435.54,5228008.349,61358,206887,TAP206887,NOT AVAILABLE,ID,83318,TAP,IN SERVICE,CASSIA,16031,USA,42.44589633,-113.8923242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,115,115,Y,Y
-12744382.87,5244177.804,61359,206888,UNKNOWN206888,TWIN FALLS,ID,83301,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.55298875,-114.4847392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12744218.25,5244166.837,61360,206889,UNKNOWN206889,TWIN FALLS,ID,83301,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.55291618,-114.4832604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,69,69,Y,Y
-12744215.35,5244216.364,61361,206890,TAP206890,TWIN FALLS,ID,83301,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.55324392,-114.4832344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,69,69,Y,Y
-12794662.97,5500697.009,61362,206891,DEAD HEAD,STANLEY,ID,83278,SUBSTATION,IN SERVICE,CUSTER,16037,USA,44.22737714,-114.936413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2017 0:00,IMAGERY,4/27/2017 0:00,1,69,69,Y,Y
-12504089.86,5358463.682,61363,206892,DEAD HEAD,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.30468554,-112.3261504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2017 0:00,IMAGERY,4/27/2017 0:00,1,69,69,Y,Y
-12506212.1,5358514.585,61364,206893,UNKNOWN206893,NOT AVAILABLE,ID,83221,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,43.3050183,-112.3452148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2017 0:00,IMAGERY,4/27/2017 0:00,1,69,69,Y,Y
-12561597.53,5304584.109,61365,206894,DEAD HEAD,ABERDEEN,ID,83210,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,42.95144441,-112.8427506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,161,161,Y,Y
-12561360.82,5303008.307,61366,206895,UNKNOWN206895,ABERDEEN,ID,83210,SUBSTATION,IN SERVICE,BINGHAM,16011,USA,42.94108256,-112.8406242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,69,69,Y,Y
-12423138.52,5438530.342,61367,206896,UNKNOWN206896,NOT AVAILABLE,ID,83451,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.82584248,-111.5989521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12447470.96,5434067.695,61368,206897,UNKNOWN206897,REXBURG,ID,83440,SUBSTATION,IN SERVICE,MADISON,16065,USA,43.7969136,-111.8175341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,46,46,Y,Y
-11994257.11,4472814.987,61369,206898,TAP206898,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.24144667,-107.7462449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,69,46,Y,Y
-11994207.18,4471890.89,61370,206899,UNKNOWN206899,NOT AVAILABLE,CO,81301,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.23483777,-107.7457963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,69,69,Y,Y
-11606574.13,4611706.718,61371,206900,UNKNOWN206900,BOONE,CO,81025,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.2281545,-104.2636294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,69,46,Y,Y
-11593954.26,4597056.642,61372,206901,TAP206901,NOT AVAILABLE,CO,81039,TAP,IN SERVICE,PUEBLO,8101,USA,38.12469924,-104.1502632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,46,Y,Y
-11632213.46,4614072.01,61373,206902,UNKNOWN206902,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.24484384,-104.4939514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,69,46,Y,Y
-11422913.22,4589441.859,61374,206903,TAP206903,LAMAR,CO,81052,TAP,IN SERVICE,PROWERS,8099,USA,38.07086751,-102.6137753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2017 0:00,IMAGERY,5/4/2017 0:00,2,69,69,Y,Y
-11423194.41,4589442.397,61375,206904,UNKNOWN206904,LAMAR,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.07087132,-102.6163013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2017 0:00,IMAGERY,5/4/2017 0:00,2,69,34.5,Y,Y
-11421855.79,4590469.861,61376,206905,TAP206905,LAMAR,CO,81052,TAP,IN SERVICE,PROWERS,8099,USA,38.07813716,-102.6042763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2017 0:00,IMAGERY,5/4/2017 0:00,3,115,69,Y,Y
-11756309.1,4981781.291,61377,206906,UNKNOWN206906,NOT AVAILABLE,CO,80545,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.79248518,-105.6087215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2017 0:00,IMAGERY,5/4/2017 0:00,1,230,230,Y,Y
-11635171.02,4461901.456,61378,206907,DEAD HEAD,TRINIDAD,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.16335903,-104.5205196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-11631630.1,4464203.31,61379,206908,TAP206908,TRINIDAD,CO,81082,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.1798358,-104.488711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2017 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-11632197.83,4464549.008,61380,206909,TAP206909,NOT AVAILABLE,CO,81082,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.18231001,-104.493811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2017 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-13841980.96,5185091.466,61381,206910,DEAD HEAD,BROOKINGS,OR,97415,SUBSTATION,IN SERVICE,CURRY,41015,USA,42.16076301,-124.3446306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,1,115,115,Y,Y
-11970445.3,4709258.347,61382,206911,TAP206911,NOT AVAILABLE,CO,81428,TAP,IN SERVICE,DELTA,8029,USA,38.91328747,-107.5323397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/17/2017 0:00,IMAGERY,5/17/2017 0:00,3,69,46,Y,Y
-11977597.71,4705862.607,61383,206912,TAP206912,PAONIA,CO,81428,TAP,IN SERVICE,DELTA,8029,USA,38.88954807,-107.5965909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/17/2017 0:00,IMAGERY,5/17/2017 0:00,3,46,46,Y,Y
-11977609.57,4705893.644,61384,206913,UNKNOWN206913,PAONIA,CO,81428,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.88976508,-107.5966975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2017 0:00,IMAGERY,7/17/2017 0:00,2,69,46,Y,Y
-11977789.9,4703366.696,61385,206914,UNKNOWN206914,PAONIA,CO,81428,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.87209425,-107.5983174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/17/2017 0:00,IMAGERY,5/17/2017 0:00,2,138,46,Y,Y
-11971502.61,4710107.023,61386,206915,UNKNOWN206915,NOT AVAILABLE,CO,81428,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.91921927,-107.5418377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/17/2017 0:00,IMAGERY,5/17/2017 0:00,1,69,69,Y,Y
-13685417.14,5709799.359,61387,206916,SHUTE,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.55800143,-122.9381939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://edocs.puc.state.or.us/efdocs/HAQ/re18haq12223.pdf,8/27/2017 0:00,IMAGERY/OTHER,8/27/2017 0:00,2,115,115,N,N
-13683061.79,5708833.483,61388,206917,SUNSET SUBSTATION,HILLSBORO,OR,97124,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.55192585,-122.9170354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PGE/PGEdocs/PGE_Final_Near_Term_LTP_2014.pdf,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,7,115,115,Y,Y
-13675255.34,5705687.959,61389,206918,OAK HILLS,BEAVERTON,OR,97006,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.53213525,-122.8469089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,2,115,115,N,N
-13691454.21,5716546.771,61390,206919,NORTH PLAINS,NORTH PLAINS,OR,97133,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.60042585,-122.9924258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,2,115,115,Y,Y
-13701650.49,5703753.809,61391,206920,TAP206920,FOREST GROVE,OR,97116,TAP,IN SERVICE,WASHINGTON,41067,USA,45.51996275,-123.0840205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,3,115,115,Y,Y
-13702525.52,5699266.176,61392,206921,TAP206921,FOREST GROVE,OR,97113,TAP,IN SERVICE,WASHINGTON,41067,USA,45.49170986,-123.0918811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,115,57,N,Y
-13691815.21,5703774.191,61393,206922,TAP206922,HILLSBORO,OR,97123,TAP,IN SERVICE,WASHINGTON,41067,USA,45.52009103,-122.9956687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,115,69,Y,Y
-13687655.26,5703911.037,61394,206923,TAP206923,HILLSBORO,OR,97123,TAP,IN SERVICE,WASHINGTON,41067,USA,45.52095236,-122.9582992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,115,69,N,N
-13685460.83,5703734.584,61395,206924,TAP206924,HILLSBORO,OR,97123,TAP,IN SERVICE,WASHINGTON,41067,USA,45.51984174,-122.9385864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,3,115,69,Y,Y
-13668402.04,5692049.36,61396,206925,TAP206925,TIGARD,OR,97223,TAP,IN SERVICE,WASHINGTON,41067,USA,45.44624505,-122.7853446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,1,115,115,Y,Y
-13675286.35,5705631.443,61397,206926,TAP206926,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.5317796,-122.8471875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,1,115,115,N,N
-13669740.98,5718287.382,61398,206927,TAP206927,PORTLAND,OR,97231,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.61136476,-122.7973725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,3,115,115,Y,Y
-13670721.93,5703664.941,61399,206928,UNKNOWN206928,BEAVERTON,OR,97229,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.5194034,-122.8061845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,2,138,138,Y,Y
-13670781.88,5703650.764,61400,206929,TAP206929,BEAVERTON,OR,97229,TAP,IN SERVICE,WASHINGTON,41067,USA,45.51931417,-122.8067231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2017 0:00,IMAGERY,3/16/2017 0:00,3,138,69,N,N
-13673093.94,5704781.801,61401,206930,TAP206930,PORTLAND,OR,97229,TAP,IN SERVICE,WASHINGTON,41067,USA,45.5264327,-122.8274927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,138,138,Y,Y
-13675134.65,5706000.988,61402,206931,TAP206931,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.53410503,-122.8458247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,115,115,N,N
-13675153.52,5706029.899,61403,206932,TAP206932,BEAVERTON,OR,97006,TAP,IN SERVICE,WASHINGTON,41067,USA,45.53428696,-122.8459942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,N,N
-13670151.77,5684131.226,61404,206933,KING CITY,KING CITY,OR,97224,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.39631986,-122.8010628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,2,115,115,Y,Y
-13665742.84,5688405.493,61405,206934,TAP206934,TIGARD,OR,97223,TAP,IN SERVICE,WASHINGTON,41067,USA,45.42327533,-122.7614566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13665991.83,5684473.892,61406,206935,DURHAM,TIGARD,OR,97224,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.39848134,-122.7636933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,115,115,Y,Y
-13666810.97,5680216.448,61407,206936,TAP206936,TUALATIN,OR,97062,TAP,IN SERVICE,WASHINGTON,41067,USA,45.3716202,-122.7710518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13672042.74,5679648.105,61408,206937,TAP206937,SHERWOOD,OR,97140,TAP,IN SERVICE,WASHINGTON,41067,USA,45.36803344,-122.8180496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,115,115,Y,Y
-13667766.91,5674221.529,61409,206938,TAP206938,NOT AVAILABLE,OR,97140,TAP,IN SERVICE,WASHINGTON,41067,USA,45.33377532,-122.7796391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13667206.63,5689427.961,61410,206939,TAP206939,TIGARD,OR,97223,TAP,IN SERVICE,WASHINGTON,41067,USA,45.42972157,-122.7746061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,115,115,Y,Y
-13669506.85,5718808.685,61411,206940,TAP206940,PORTLAND,OR,97231,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.61464049,-122.7952693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13669413.15,5718822.885,61412,206941,UNKNOWN206941,PORTLAND,OR,97231,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.61472972,-122.7944276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,115,115,Y,Y
-13669373.16,5718870.883,61413,206942,TAP206942,PORTLAND,OR,97231,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.61503131,-122.7940684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13666554.15,5718685.759,61414,206943,TAP206943,PORTLAND,OR,97203,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.61386807,-122.7687447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,115,115,Y,Y
-13666550.81,5718637.819,61415,206944,TAP206944,PORTLAND,OR,97203,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.61356683,-122.7687148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-13666444.81,5718509.222,61416,206945,UNKNOWN206945,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.61275877,-122.7677625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,2,115,115,Y,Y
-13667678.13,5721744.206,61417,206946,UNKNOWN206946,PORTLAND,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.63308292,-122.7788417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,115,115,Y,Y
-13662834.23,5714124.828,61418,206947,TAP206947,PORTLAND,OR,97203,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.58520155,-122.7353281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,57,57,Y,Y
-13662348.07,5713353.664,61419,206948,TAP206948,PORTLAND,OR,97203,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.58035316,-122.7309609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,115,57,Y,Y
-13658097.79,5712800.845,61420,206949,TAP206949,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.57687727,-122.69278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,115,57,Y,Y
-13658079.75,5711971.789,61421,206950,TAP206950,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.5716641,-122.6926179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,57,57,Y,Y
-13658405.16,5710538.745,61422,206951,TAP206951,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.5626519,-122.6955411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,115,57,Y,Y
-13664274.23,5710999.583,61423,206952,TAP206952,PORTLAND,OR,97210,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.5655502,-122.7482639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,115,115,Y,Y
-13658511.4,5707121.538,61424,206953,TAP206953,PORTLAND,OR,97210,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.54115572,-122.6964955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,115,115,Y,Y
-13658376.7,5707187.47,61425,206954,STATION E. WEST,PORTLAND,OR,97209,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.54157055,-122.6952854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2017 0:00,IMAGERY,10/24/2017 0:00,1,115,115,Y,Y
-13678349.13,5741657.641,61426,206955,SCAPPOOSE,SCAPPOOSE,OR,97056,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.7580291,-122.8747009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,2,115,115,Y,Y
-13672296.25,5755791.3,61427,206956,TAP206956,ST HELENS,OR,97051,TAP,IN SERVICE,COLUMBIA,41009,USA,45.84654088,-122.8203269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-13676250.26,5749605.527,61428,206957,UNKNOWN206957,WARREN,OR,97053,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.80781989,-122.8558464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13671784.37,5759594.052,61429,206958,TAP206958,SAINT HELENS,OR,97051,TAP,IN SERVICE,COLUMBIA,41009,USA,45.87033154,-122.8157286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-13671818.53,5759600.643,61430,206959,UNKNOWN206959,SAINT HELENS,OR,97051,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.87037277,-122.8160355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13673038.38,5766417.263,61431,206960,TAP206960,NOT AVAILABLE,OR,97054,TAP,IN SERVICE,COLUMBIA,41009,USA,45.91299318,-122.8269935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-13784293.03,5803507.576,61432,206961,TAP206961,ASTORIA,OR,97103,TAP,IN SERVICE,CLATSOP,41007,USA,46.14432458,-123.8264111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,115,115,N,N
-13788782.86,5764447.644,61433,206962,TAP206962,SEASIDE,OR,97138,TAP,IN SERVICE,CLATSOP,41007,USA,45.90068164,-123.8667439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,4,115,115,N,N
-13786691.92,5740520.826,61434,206963,TAP206963,NEHALEM,OR,97131,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.75090371,-123.8479607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,3,115,115,N,N
-13790201.62,5710108.689,61435,206964,TAP206964,BAY CITY,OR,97107,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.55994705,-123.8794889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.caiso.com/Documents/PacifiCorpTransmissionSystemMap-PathRatings.pdf,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,3,115,115,N,N
-13784540.52,5693826.933,61436,206965,TAP206965,TILLAMOOK,OR,97141,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.45744689,-123.8286343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,230,230,Y,Y
-13713827.92,5757272.111,61437,206966,TAP206966,VERNONIA,OR,97064,TAP,IN SERVICE,COLUMBIA,41009,USA,45.85580629,-123.1934122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,69,69,Y,Y
-13711367.25,5757550.316,61438,206967,UNKNOWN206967,VERNONIA,OR,97064,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.85754685,-123.1713077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,69,69,Y,Y
-13714599.95,5756497.467,61439,206968,UNKNOWN206968,VERNONIA,OR,97064,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.85095955,-123.2003475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,115,69,N,Y
-13725339.54,5742018.228,61440,206969,TIMBER,TIMBER,OR,97064,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.76028901,-123.2968229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://bpagis.maps.arcgis.com,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13794305.13,5649650.022,61441,206970,NESTUCA,NOT AVAILABLE,OR,97112,SUBSTATION,IN SERVICE,TILLAMOOK,41057,USA,45.17839523,-123.9163513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/23/2017 0:00,IMAGERY/OTHER,8/23/2017 0:00,1,115,115,N,N
-13807446.8,5598376.297,61442,206971,LINCOLN BEACH,DEPOE BAY,OR,97341,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.85279202,-124.034405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,1,69,69,N,N
-13795594.49,5577265.368,61443,206972,SILETZ,SILETZ,OR,97380,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.71819337,-123.9279338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/22/2017 0:00,IMAGERY/OTHER,8/22/2017 0:00,2,69,69,N,N
-13805790.88,5564767.294,61444,206973,STEENSEN SS 109,NEWPORT,OR,97365,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.63836049,-124.0195296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,3,115,69,Y,Y
-13808985.75,5560249.589,61445,206974,UNKNOWN206974,NEWPORT,OR,97366,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.60947608,-124.0482296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,69,69,Y,Y
-13802147.64,5529361.888,61446,206975,TAP206975,WALPORT,OR,97394,TAP,IN SERVICE,LINCOLN,41041,USA,44.4116073,-123.9868018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2017 0:00,IMAGERY,8/22/2017 0:00,3,69,69,Y,Y
-13782685.2,5524344.257,61447,206976,TAP206976,NOT AVAILABLE,OR,97390,TAP,IN SERVICE,LINCOLN,41041,USA,44.37940058,-123.8119677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,69,69,Y,Y
-13782673.6,5524245.973,61448,206977,UNKNOWN206977,TIDEWATER,OR,97390,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.37876955,-123.8118635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,1,69,69,N,N
-13772331.37,5518982.311,61449,206978,ALSEA,ALSEA,OR,97324,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.34496421,-123.7189576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,69,69,Y,Y
-13814715.22,5469218.809,61450,206979,HECATA,FLORENCE,OR,97439,SUBSTATION,IN SERVICE,LANE,41039,USA,44.02439931,-124.0996983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/10/2017 0:00,IMAGERY/OTHER,8/10/2017 0:00,1,115,115,Y,Y
-13815804.99,5464285.374,61451,206980,KINGWOOD,FLORENCE,OR,97439,SUBSTATION,IN SERVICE,LANE,41039,USA,43.9925243,-124.1094879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://ir.library.oregonstate.edu/xmlui/bitstream/handle/1957/19037/Task-2.4-Oregon-Coastal-Transmission-Map-and-Substations.pdf?sequence=11,8/10/2017 0:00,IMAGERY/OTHER,8/10/2017 0:00,1,115,115,Y,Y
-13727638.41,5412665.73,61452,206981,TAP206981,DRAIN,OR,97435,TAP,IN SERVICE,DOUGLAS,41019,USA,43.65798176,-123.317474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,3,115,69,N,Y
-13723813.55,5404354.317,61453,206982,UNKNOWN206982,YONCALLA,OR,97499,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.60394098,-123.2831146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13725083.57,5379554.997,61454,206983,UNKNOWN206983,OAKLAND,OR,97462,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.4424071,-123.2945235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,3,69,69,Y,Y
-13730774.05,5375432.91,61455,206984,TAP206984,OAKLAND,OR,97462,TAP,IN SERVICE,DOUGLAS,41019,USA,43.41551539,-123.3456419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,138,69,Y,Y
-13730786.55,5375473.459,61456,206985,CLOAKE,OAKLAND,OR,97462,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.41577998,-123.3457542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Roseburg_Kickoff_R2.pdf,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,1,138,138,Y,Y
-13718420.5,5376316.444,61457,206986,TAP206986,NOT AVAILABLE,OR,97462,TAP,IN SERVICE,DOUGLAS,41019,USA,43.4212804,-123.2346681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Roseburg_Kickoff_R2.pdf,4/6/2017 0:00,IMAGERY/OTHER,4/6/2017 0:00,1,69,69,Y,Y
-13733711.7,5338875.065,61458,206987,TAP207194,GREEN,OR,97471,TAP,IN SERVICE,DOUGLAS,41019,USA,43.17649617,-123.3720313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,3,115,115,Y,Y
-13735839.35,5343804.401,61459,206988,TAP206988,ROSEBURG,OR,97471,TAP,IN SERVICE,DOUGLAS,41019,USA,43.20877951,-123.3911443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Roseburg_Kickoff_R2.pdf,5/22/2017 0:00,IMAGERY/OTHER,5/22/2017 0:00,2,115,115,N,N
-13735718.17,5347937.807,61460,206989,TAP206989,ROSEBURG,OR,97471,TAP,IN SERVICE,DOUGLAS,41019,USA,43.23583695,-123.3900557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.oasis.oati.com/PPW/PPWdocs/Roseburg_Kickoff_R2.pdf,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,115,115,N,N
-13735677.11,5347934.171,61461,206990,DOUGLAS FOREST,ROSEBURG,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.23581316,-123.3896869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,1,115,115,N,N
-13731403.26,5356747.351,61462,206991,TAP206991,ROSEBURG,OR,97470,TAP,IN SERVICE,DOUGLAS,41019,USA,43.29346452,-123.3512943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,3,138,115,N,N
-13732353.85,5356297.01,61463,206992,CAMAS VALLEY,WINCHESTER,OR,97471,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.29051994,-123.3598335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PPW/PPWdocs/Roseburg_Kickoff_R2.pdf,5/17/2017 0:00,IMAGERY/OTHER,5/17/2017 0:00,1,115,115,N,N
-13727409.43,5374911.989,61464,206993,TAP206993,OAKLAND,OR,97462,TAP,IN SERVICE,DOUGLAS,41019,USA,43.41211615,-123.3154171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,1,69,69,Y,Y
-13727313.02,5374834.323,61465,206994,TAP206994,OAKLAND,OR,97462,TAP,IN SERVICE,DOUGLAS,41019,USA,43.41160932,-123.3145509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2017 0:00,IMAGERY,4/6/2017 0:00,3,138,69,Y,Y
-13766892.59,5317763.499,61466,206995,UNKNOWN206995,CAMAS VALLEY,OR,97416,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.03803857,-123.6701003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,1,115,115,N,N
-13733594.82,5338589.485,61467,206996,TAP206996,NOT AVAILABLE,OR,97471,TAP,IN SERVICE,DOUGLAS,41019,USA,43.17462532,-123.3709813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,1,115,115,N,N
-13737508.63,5468455.37,61468,206997,TAP206997,VENETA,OR,97487,TAP,IN SERVICE,LANE,41039,USA,44.01946784,-123.4061397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,3,138,115,Y,Y
-13740548.93,5468631.81,61469,206998,UNKNOWN206998,NOT AVAILABLE,OR,97487,SUBSTATION,IN SERVICE,LANE,41039,USA,44.0206076,-123.4334512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,1,138,138,Y,Y
-13737516.67,5468422.357,61470,206999,NOTI CREEK,VENETA,OR,97487,SUBSTATION,IN SERVICE,LANE,41039,USA,44.01925458,-123.4062119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-13737489.83,5468283.703,61471,207000,TAP207000,VENETA,OR,97487,TAP,IN SERVICE,LANE,41039,USA,44.01835889,-123.4059708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,3,115,115,Y,Y
-13718057.7,5506474.137,61472,207001,TAP207001,JUNCTION CITY,OR,97448,TAP,IN SERVICE,LANE,41039,USA,44.26455348,-123.231409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2017 0:00,IMAGERY,4/7/2017 0:00,3,115,115,Y,Y
-13718094.79,5506467.109,61473,207002,LANCASTER,JUNCTION CITY,OR,97448,SUBSTATION,IN SERVICE,LANE,41039,USA,44.26450827,-123.2317421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,1,115,115,Y,Y
-13711226.22,5507974.516,61474,207003,PAC HARRISBURG,HARRISBURG,OR,97446,SUBSTATION,IN SERVICE,LINN,41043,USA,44.27420471,-123.1700408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-13706017.03,5507986.946,61475,207004,TAP207004,HARRISBURG,OR,97446,TAP,IN SERVICE,LINN,41043,USA,44.27428466,-123.1232458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,115,69,Y,Y
-13704871.55,5524163.289,61476,207005,TAP207005,HALSEY,OR,97348,TAP,IN SERVICE,LINN,41043,USA,44.37823867,-123.1129558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,3,115,115,Y,Y
-13704901.27,5524178.188,61477,207006,HALSEY,HALSEY,OR,97348,SUBSTATION,IN SERVICE,LINN,41043,USA,44.37833433,-123.1132228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,3,115,69,Y,Y
-13693460.7,5525705.029,61478,207007,TAP207007,BROWNSVILLE,OR,97327,TAP,IN SERVICE,LINN,41043,USA,44.38813673,-123.0104504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,115,115,Y,Y
-13693929.22,5525821.12,61479,207008,TAP207008,BROWNSVILLE,OR,97348,TAP,IN SERVICE,LINN,41043,USA,44.38888198,-123.0146591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,115,115,Y,Y
