X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13703873.85,5494730.645,61480,207009,TAP207009,EUGENE,OR,97408,TAP,IN SERVICE,LANE,41039,USA,44.18895838,-123.1039933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,138,69,Y,Y
-13703884.5,5494731.088,61481,207010,WILKINS CORNER,EUGENE,OR,97408,SUBSTATION,IN SERVICE,LANE,41039,USA,44.18896124,-123.104089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/15/2018 0:00,IMAGERY/OTHER,5/15/2018 0:00,2,115,69,Y,Y
-13703569.35,5492558.577,61482,207011,TAP207011,EUGENE,OR,97408,TAP,IN SERVICE,LANE,41039,USA,44.17496573,-123.1012579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,Y,Y
-13703567.44,5492538.412,61483,207012,TAP207012,EUGENE,OR,97408,TAP,IN SERVICE,LANE,41039,USA,44.17483581,-123.1012408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,115,69,Y,Y
-13703520.71,5492550.156,61484,207013,PIPELINE,EUGENE,OR,97408,SUBSTATION,IN SERVICE,LANE,41039,USA,44.17491147,-123.100821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,69,69,Y,Y
-13701353.84,5464723.88,61485,207014,TAP207014,EUGENE,OR,97405,TAP,IN SERVICE,LANE,41039,USA,43.99535819,-123.0813557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,115,Y,Y
-13697862.28,5471283.743,61486,207015,UNKNOWN207015,EUGENE,OR,97403,SUBSTATION,IN SERVICE,LANE,41039,USA,44.0377358,-123.0499904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2017 0:00,IMAGERY,4/13/2017 0:00,2,115,115,Y,Y
-13701793.17,5479079.113,61487,207016,UNKNOWN207016,EUGENE,OR,97401,SUBSTATION,IN SERVICE,LANE,41039,USA,44.08805557,-123.0853022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2017 0:00,IMAGERY,4/13/2017 0:00,2,115,115,Y,Y
-13699284.3,5480730.963,61488,207017,TAP207017,EUGENE,OR,97408,TAP,IN SERVICE,LANE,41039,USA,44.09871291,-123.0627647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,132,69,Y,Y
-13684780.67,5470388.837,61489,207018,TAP207018,SPRINGFIELD,OR,97478,TAP,IN SERVICE,LANE,41039,USA,44.03195636,-122.9324763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,115,115,Y,Y
-13701494.77,5473460.073,61490,207019,UNKNOWN207019,EUGENE,OR,97401,SUBSTATION,IN SERVICE,LANE,41039,USA,44.0517885,-123.0826217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,115,115,Y,Y
-13695559.91,5475353.417,61491,207020,UNKNOWN207020,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.06401122,-123.0293079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2017 0:00,IMAGERY,4/20/2017 0:00,2,132,115,Y,Y
-13696673.2,5478706.858,61492,207021,TAP207021,SPRINGFIELD,OR,97477,TAP,IN SERVICE,LANE,41039,USA,44.08565361,-123.0393088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2017 0:00,IMAGERY,4/20/2017 0:00,3,132,115,Y,Y
-13696758.92,5434369.109,61493,207022,VILLAGE GREEN,COTTAGE GROVE,OR,97424,SUBSTATION,IN SERVICE,LANE,41039,USA,43.79886794,-123.0400788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,115,115,Y,Y
-13693476.34,5463237.159,61494,207023,GOSHEN,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,43.98574955,-123.0105909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,115,115,Y,Y
-13719785.99,5556810.131,61495,207024,CIRCLE BLVD,CORVALLIS,OR,97330,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.5874759,-123.2469345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,132,115,N,N
-13719841.93,5556837.579,61496,207025,TAP207025,CORVALLIS,OR,97330,TAP,IN SERVICE,BENTON,41003,USA,44.58765151,-123.247437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,3,132,115,N,N
-13719681.89,5557059.401,61497,207026,TAP207026,CORVALLIS,OR,97330,TAP,IN SERVICE,BENTON,41003,USA,44.58907062,-123.2459994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2017 0:00,IMAGERY,4/21/2017 0:00,3,132,115,Y,Y
-13721253.22,5554811.752,61498,207027,BUCHANAN,CORVALLIS,OR,97330,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.57468963,-123.2601148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,115,115,Y,Y
-13721780.38,5551027.727,61499,207028,MARYS RIVER,CORVALLIS,OR,97333,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.55047052,-123.2648504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,115,115,Y,Y
-13721723.32,5551058.949,61500,207029,TAP207029,CORVALLIS,OR,97333,TAP,IN SERVICE,BENTON,41003,USA,44.5506704,-123.2643379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,115,115,Y,Y
-13727093.06,5550335.668,61501,207030,MARYS RVIER,CORVALLIS,OR,97333,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.54604001,-123.312575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,115,115,Y,Y
-13698953.86,5568933.398,61502,207031,TAP207031,ALBANY,OR,97321,TAP,IN SERVICE,LINN,41043,USA,44.66498418,-123.0597963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2017 0:00,IMAGERY,4/21/2017 0:00,3,115,115,Y,Y
-13699140.78,5569478.468,61503,207032,INTERNATIONAL PAPER,MILLERSBURG,OR,97321,SUBSTATION,IN SERVICE,LINN,41043,USA,44.66846657,-123.0614755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,115,69,Y,Y
-13704733.25,5564157.136,61504,207033,VINE STREET,ALBANY,OR,97321,SUBSTATION,IN SERVICE,LINN,41043,USA,44.63446022,-123.1117135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,115,69,Y,Y
-13714668.97,5598171.385,61505,207034,INDEPENDENCE,INDEPENDENCE,OR,97351,SUBSTATION,IN SERVICE,POLK,41053,USA,44.85148705,-123.2009675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13726883.56,5607594.466,61506,207035,DALLAS,DALLAS,OR,97338,SUBSTATION,IN SERVICE,POLK,41053,USA,44.9114666,-123.310693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13697650.36,5563320.967,61507,207036,TAP207036,ALBANY,OR,97322,TAP,IN SERVICE,LINN,41043,USA,44.62911482,-123.0480867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13701180.58,5562660.418,61508,207037,QUEEN AVENUE,ALBANY,OR,97322,SUBSTATION,IN SERVICE,LINN,41043,USA,44.62489175,-123.0797993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13669099.54,5591682.37,61509,207038,NEW STAYTON,STAYTON,OR,97383,SUBSTATION,IN SERVICE,MARION,41047,USA,44.81014699,-122.7916104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-13656050.74,5585975.758,61510,207039,TAP207039,NOT AVAILABLE,OR,97383,TAP,IN SERVICE,LINN,41043,USA,44.77376694,-122.674391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,3,115,115,Y,Y
-13649882.31,5586082.996,61511,207040,NEW LYONS,LYONS,OR,97358,SUBSTATION,IN SERVICE,LINN,41043,USA,44.77445079,-122.6189791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-13649588.04,5585798.648,61512,207041,TAP207041,LYONS,OR,97358,TAP,IN SERVICE,LINN,41043,USA,44.77263748,-122.6163355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,115,115,Y,Y
-13649508.89,5585750.068,61513,207042,LYONS,LYONS,OR,97358,SUBSTATION,IN SERVICE,LINN,41043,USA,44.77232767,-122.6156246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,1,115,115,Y,Y
-13675414.67,5574356.845,61514,207043,SCIO,SCIO,OR,97374,SUBSTATION,IN SERVICE,LINN,41043,USA,44.69962467,-122.8483401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,Y,Y
-13698165.13,5605410.201,61515,207044,TAP207044,SALEM,OR,97302,TAP,IN SERVICE,MARION,41047,USA,44.89756894,-123.052711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13695470.51,5602714.197,61516,207045,BARNES,SALEM,OR,97306,SUBSTATION,IN SERVICE,MARION,41047,USA,44.88041064,-123.0285048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13693578.33,5603118.49,61517,207046,TAP207046,SALEM,OR,97306,TAP,IN SERVICE,MARION,41047,USA,44.88298403,-123.0115071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,115,115,Y,Y
-13690114.23,5603113.069,61518,207047,MILL CTEEK,SALEM,OR,97317,SUBSTATION,IN SERVICE,MARION,41047,USA,44.88294953,-122.9803885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13689663.67,5603080.733,61519,207048,TAP207048,SALEM,OR,97317,TAP,IN SERVICE,MARION,41047,USA,44.88274371,-122.9763411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,115,115,Y,Y
-13687257.44,5597131.857,61520,207049,UNKNOWN207049,TURNER,OR,97392,SUBSTATION,IN SERVICE,MARION,41047,USA,44.84486645,-122.9547256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13686275.77,5607178.288,61521,207050,CULVER,SALEM,OR,97317,SUBSTATION,IN SERVICE,MARION,41047,USA,44.90881887,-122.9459071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13689711.1,5610203.467,61522,207051,TAP207051,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.92806229,-122.9767671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,57,57,Y,Y
-13689734.14,5610203.242,61523,207052,TAP207052,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.92806086,-122.9769741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,115,57,Y,Y
-13689796.12,5610308.074,61524,207053,ELMA,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.92872759,-122.9775309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,57,Y,Y
-13689722.7,5610315.93,61525,207054,TAP207054,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.92877756,-122.9768713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,1,57,57,Y,Y
-13694379.93,5609038.545,61526,207055,OXFORD,SALEM,OR,97302,SUBSTATION,IN SERVICE,MARION,41047,USA,44.92065289,-123.018708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13693466.71,5605498.354,61527,207056,UNKNOWN207056,SALEM,OR,97302,SUBSTATION,IN SERVICE,MARION,41047,USA,44.89812989,-123.0105044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13697751.78,5610449.833,61528,207057,FAIRMONT,SALEM,OR,97302,SUBSTATION,IN SERVICE,MARION,41047,USA,44.92962916,-123.0489978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,115,115,Y,Y
-13696819.78,5613012.68,61529,207058,UNKNOWN207058,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.94592616,-123.0406255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,Y,Y
-13695760.65,5614631.057,61530,207059,MCCLAIN,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.95621494,-123.0311112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,2,115,115,Y,Y
-13693700.57,5617290.03,61531,207060,TAP207060,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.97311528,-123.0126052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,57,N,Y
-13692863.18,5619331.239,61532,207061,TAP207061,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.98608576,-123.0050828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,57,Y,Y
-13693373.04,5618053.095,61533,207062,TAP207062,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.97796437,-123.0096629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,57,N,Y
-13694492.88,5618934.295,61534,207063,HB READ,KEIZER,OR,97303,SUBSTATION,IN SERVICE,MARION,41047,USA,44.98356368,-123.0197227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,1,57,57,Y,Y
-13692220.77,5619007.995,61535,207064,TAP207064,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.98403196,-122.9993119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,57,57,Y,Y
-13692253.03,5618916.32,61536,207065,CLAXTER,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.98344947,-122.9996017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,2,57,57,Y,Y
-13692377.16,5619132.927,61537,207066,TAP207066,SALEM,OR,97301,TAP,IN SERVICE,MARION,41047,USA,44.98482575,-123.0007168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,115,115,Y,Y
-13689060.46,5614362.043,61538,207067,TAP207067,SALEM,OR,97305,TAP,IN SERVICE,MARION,41047,USA,44.95450482,-122.9709223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13692530.32,5613675.789,61539,207068,MARKET ST,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.95014208,-123.0020927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,115,115,Y,Y
-13694905.79,5611060.965,61540,207069,UNKNOWN207069,SALEM,OR,97301,SUBSTATION,IN SERVICE,MARION,41047,USA,44.93351573,-123.0234319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,Y,Y
-13669486.37,5629167.133,61541,207070,TAP207070,NOT AVAILABLE,OR,97362,TAP,IN SERVICE,MARION,41047,USA,45.04854493,-122.7950853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,57,57,Y,Y
-13676640.07,5632699.064,61542,207071,UNKNOWN207071,NOT AVAILABLE,OR,97305,SUBSTATION,IN SERVICE,MARION,41047,USA,45.07095653,-122.8593481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,57,57,Y,Y
-13668311.45,5638715.087,61543,207072,TAP207072,WOODBURN,OR,97071,TAP,IN SERVICE,MARION,41047,USA,45.10911049,-122.7845308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,57,57,Y,Y
-13669090.88,5639600.722,61544,207073,TAP207073,WOODBURN,OR,97071,TAP,IN SERVICE,MARION,41047,USA,45.11472509,-122.7915326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,57,57,Y,Y
-13661435.87,5663683.47,61545,207074,TAP207074,CANBY,OR,97013,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.26718904,-122.7227665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,3,115,46,Y,Y
-13658563.12,5665907.958,61546,207075,TAP207075,CANBY,OR,97013,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.28125131,-122.6969601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,3,115,115,Y,Y
-13661439.21,5661237.334,61547,207076,TAP207076,CANBY,OR,97002,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.25172159,-122.7227965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,3,57,57,Y,Y
-13718831.67,5639397.991,61548,207077,TAP207077,AMITY,OR,97101,TAP,IN SERVICE,YAMHILL,41071,USA,45.1134399,-123.2383617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,57,57,Y,Y
-13737055.34,5636611.963,61549,207078,SHERIDAN,SHERIDAN,OR,97378,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.09577526,-123.4020677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,57,57,Y,Y
-13745326.6,5631570.798,61550,207079,WILLAMINA,NOT AVAILABLE,OR,97378,SUBSTATION,IN SERVICE,POLK,41053,USA,45.06379815,-123.4763697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2017 0:00,IMAGERY,9/14/2017 0:00,2,57,57,Y,Y
-13703908.59,5653788.956,61551,207080,TAP207080,DAYTON,OR,97114,TAP,IN SERVICE,YAMHILL,41071,USA,45.20459792,-123.1043054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,57,Y,Y
-13717309.21,5650813.925,61552,207081,GORMLEY,NOT AVAILABLE,OR,97128,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.18576486,-123.2246852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,2,115,115,Y,Y
-13711702.28,5671640.695,61553,207082,YAMHILL,CARLTON,OR,97111,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.31747517,-123.1743173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,2,57,57,Y,Y
-13709815.64,5694542.119,61554,207083,SCOGGIN,GASTON,OR,97119,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.46195319,-123.1573693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,3,115,57,Y,Y
-13702620.88,5698844.501,61555,207084,TAP207084,FOREST GROVE,OR,97113,TAP,IN SERVICE,WASHINGTON,41067,USA,45.48905438,-123.0927377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/6/2017 0:00,IMAGERY,9/6/2017 0:00,3,57,57,Y,Y
-13807384.18,5859255.385,61556,207085,TAP207085,OCEAN PARK,WA,98640,TAP,IN SERVICE,PACIFIC,53049,USA,46.49020155,-124.0338424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,Y,Y
-13806972.21,5865297.272,61557,207086,UNKNOWN207086,NOT AVAILABLE,WA,98640,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.52755603,-124.0301416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-13806467.95,5839956.797,61558,207087,TAP207087,LONG BEACH,WA,98631,TAP,IN SERVICE,PACIFIC,53049,USA,46.37071444,-124.0256118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,115,N,N
-13804025.06,5833479.194,61559,207088,UNKNOWN207088,ILWACO,WA,98624,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.33054967,-124.003667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,Y,Y
-13800113.9,5835188.226,61560,207089,TAP207089,NOT AVAILABLE,WA,98614,TAP,IN SERVICE,PACIFIC,53049,USA,46.34114949,-123.9685324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,115,N,N
-13812798.49,5903812.258,61561,207090,GRAYLAND,GRAYLAND,WA,98547,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.76507485,-124.08248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13815716.3,5925729.965,61562,207091,UNKNOWN207091,WESTPORT,WA,98595,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.89977406,-124.1086912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-13778284.16,5934889.075,61563,207092,COSMOPOLIS,COSMOPOLIS,WA,98537,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.95596301,-123.7724325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13778302.91,5934877.2,61564,207093,TAP207093,COSMOPOLIS,WA,98537,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.9558902,-123.772601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13779733.11,5937116.02,61565,207094,TAP207094,ABERDEEN,WA,98520,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.96961588,-123.7854486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13779696.4,5937458.158,61566,207095,UNKNOWN207095,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.97171314,-123.7851188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13781114.3,5937114.293,61567,207096,TAP207096,ABERDEEN,WA,98520,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.96960529,-123.7978561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13781111.76,5937078.193,61568,207097,SCOTT STREET,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.969384,-123.7978332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,1,115,115,Y,Y
-13781219.51,5937521.646,61569,207098,UNKNOWN207098,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.9721023,-123.7988012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13821216.32,5949391.84,61570,207099,TAP207099,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.04481346,-124.1580987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,3,138,69,Y,Y
-13821216.16,5949417.962,61571,207100,OYEHUT,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.04497336,-124.1580973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13807215.01,5953270.289,61572,207101,POWELL ROAD,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.06854954,-124.0323228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13811361.78,5959716.383,61573,207102,TAP207102,COPALIS CROSSING,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.10797622,-124.0695738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,Y,Y
-13811701.41,5959951.526,61574,207103,TAP207103,COPALIS CROSSING,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.10941389,-124.0726248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,Y,Y
-13811720.01,5959933.779,61575,207104,COPALIS CROSSING,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.10930539,-124.0727918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13826816.21,5980806.522,61576,207105,TAP207105,MOCLIPS,WA,98571,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.23676734,-124.2084033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13826793.75,5980799.968,61577,207106,UNKNOWN207106,MOCLIPS,WA,98571,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.23672736,-124.2082015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13835449.06,5996516.816,61578,207107,UNKNOWN207107,TAHOLAH,WA,98587,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.33250241,-124.2859535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13794649.99,5946139.236,61579,207108,TAP207108,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.0248994,-123.9194493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13794672.66,5946124.937,61580,207109,UNKNOWN207109,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.02481184,-123.9196529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13790882.33,5941054.186,61581,207110,TAP207110,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.99375131,-123.8856038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13790647.91,5939420.606,61582,207111,TAP207111,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.98374108,-123.883498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13790708.94,5939374.324,61583,207112,TAP207112,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.98345744,-123.8840462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13792745.34,5938990.783,61584,207113,TAP207113,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.9811069,-123.9023395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,Y,Y
-13790337.47,5942544.993,61585,207114,TAP207114,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.00288501,-123.8807092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13790439.02,5942605.352,61586,207115,UNKNOWN207115,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.00325478,-123.8816215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13782253.26,5961166.35,61587,207116,TAP207116,HOQUIAM,WA,98550,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.11684073,-123.8080876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13782269.47,5961166.117,61588,207117,UNKNOWN207117,HOQUIAM,WA,98550,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.1168393,-123.8082332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13786578.58,5936842.245,61589,207118,TAP207118,ABERDEEN,WA,98520,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.96793762,-123.8469426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13786626.69,5936732.009,61590,207119,UNKNOWN207119,ABERDEEN,WA,98520,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.96726185,-123.8473747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13779011.66,5939054.835,61591,207120,TAP207120,ABERDEEN,WA,98520,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.98149945,-123.7789677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13794303.57,5986120.708,61592,207122,UNKNOWN207122,NOT AVAILABLE,WA,98552,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.26917021,-123.9163373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13794371.11,5986155.606,61593,207123,TAP207123,NOT AVAILABLE,WA,98552,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,47.26938293,-123.9169441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,Y,Y
-13789865.6,6015627.518,61594,207124,UNKNOWN207124,NOT AVAILABLE,WA,98575,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.44872529,-123.8764704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13833680.94,6118561.707,61595,207125,TAP207125,NOT AVAILABLE,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.07032088,-124.2700703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13848562.5,6101424.268,61596,207126,TAP207126,FORKS,WA,98331,TAP,IN SERVICE,CLALLAM,53009,USA,47.96734707,-124.4037535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13848770.33,6101354.325,61597,207127,UNKNOWN207127,NOT AVAILABLE,WA,98331,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,47.96692638,-124.4056206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13845868.51,6099177.513,61598,207128,UNKNOWN207128,FORKS,WA,98331,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,47.95383173,-124.3795531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13837906.93,6150653.838,61599,207129,UNKNOWN207129,SEKIU,WA,98381,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.2626,-124.3080329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13704306.08,6119272.319,61600,207130,TAP207130,SEQUIM,WA,98382,TAP,IN SERVICE,CLALLAM,53009,USA,48.0745863,-123.1078761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13704819.2,6122616.233,61601,207131,UNKNOWN207131,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.09465324,-123.1124856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13703670.15,6122502.017,61602,207132,TAP207132,SEQUIM,WA,98382,TAP,IN SERVICE,CLALLAM,53009,USA,48.09396796,-123.1021635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13703085.72,6120239.903,61603,207133,TAP207133,SEQUIM,WA,98382,TAP,IN SERVICE,CLALLAM,53009,USA,48.08039361,-123.0969134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,115,Y,Y
-13699802.48,6118313.248,61604,207134,TAP207134,SEQUIM,WA,98382,TAP,IN SERVICE,CLALLAM,53009,USA,48.06882943,-123.0674195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,Y,Y
-13711481.28,6121703.182,61605,207135,UNKNOWN207135,SEQUIM,WA,98382,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.08917477,-123.172332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13719914.55,6124370.893,61606,207136,TAP207136,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.10517989,-123.2480893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13719942.36,6124294.941,61607,207137,UNKNOWN207137,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10472428,-123.2483392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13731004.87,6124057.29,61608,207138,TAP207138,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.10329867,-123.3477154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13730999.75,6124094.04,61609,207139,UNKNOWN207139,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10351912,-123.3476695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13735598.36,6124625.022,61610,207140,TAP207140,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.1067043,-123.3889795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13735543.53,6124685,61611,207141,UNKNOWN207141,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10706407,-123.3884869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13738608.51,6123787.502,61612,207142,TAP207142,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.10168022,-123.4160201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13738603.21,6123760.213,61613,207143,UNKNOWN207143,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10151652,-123.4159725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13741645.28,6123771.583,61614,207144,TAP207144,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.10158473,-123.4432999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13741679.63,6124763.461,61615,207145,UNKNOWN207145,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10753471,-123.4436084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13741397.77,6126776.575,61616,207146,TAP207146,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.11960868,-123.4410764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13741400.15,6126866.089,61617,207147,UNKNOWN207147,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.12014549,-123.4410978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13741342.3,6126856.566,61618,207148,TAP207148,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.12008838,-123.4405781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13738834.73,6125407.323,61619,207149,TAP207149,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.11139669,-123.4180522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13738891.63,6125377.57,61620,207150,UNKNOWN207150,PORT ANGELES,WA,98362,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.11121823,-123.4185633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13752167.12,6123625.483,61621,207151,TAP207151,NOT AVAILABLE,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.10070825,-123.5378191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,69,Y,Y
-13752153.08,6123638.77,61622,207152,UNKNOWN207152,NOT AVAILABLE,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.10078797,-123.537693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13775777.63,6129744.334,61623,207153,UNKNOWN207153,PORT ANGELES,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.13740311,-123.749916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,Y,Y
-13775799.03,6129791.647,61624,207154,TAP207154,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.13768674,-123.7501082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13743434.64,6125530.026,61625,207155,UNKNOWN207155,PORT ANGELES,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.11213264,-123.4593739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13743456.89,6125497.019,61626,207156,TAP207156,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.11193467,-123.4595738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13743656.71,6125617.94,61627,207157,TAP207157,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.11265993,-123.4613689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13744557.03,6126135.4,61628,207158,TAP207158,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.11576344,-123.4694566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13744607.53,6126116.24,61629,207159,UNKNOWN207159,PORT ANGELES,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.11564853,-123.4699102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13744401.45,6127797.485,61630,207160,UNKNOWN207160,PORT ANGELES,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.12573067,-123.468059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13744425.77,6127812.247,61631,207161,TAP207161,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.12581918,-123.4682774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13744180.41,6129398.782,61632,207162,UNKNOWN207162,PORT ANGELES,WA,98363,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.13533153,-123.4660733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,46,Y,Y
-13742365.21,6124895.17,61633,207163,TAP207163,PORT ANGELES,WA,98362,TAP,IN SERVICE,CLALLAM,53009,USA,48.10832474,-123.449767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,46,Y,Y
-13742741.92,6127126.797,61634,207164,TAP207164,PORT ANGELES,WA,98363,TAP,IN SERVICE,CLALLAM,53009,USA,48.1217089,-123.4531512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,Y,Y
-13723224.71,5419324.98,61635,207165,TAP207165,DRAIN,OR,97435,TAP,IN SERVICE,DOUGLAS,41019,USA,43.70124512,-123.2778251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13708503.16,5524144.565,61636,207166,TAP207166,NOT AVAILABLE,OR,97348,TAP,IN SERVICE,LINN,41043,USA,44.37811845,-123.1455791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,1,69,69,Y,Y
-13647988.72,5689561.344,61637,207167,UNKNOWN207167,PORTLAND,OR,97222,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.43056244,-122.6019687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,2,115,115,Y,Y
-13645276.53,5689758.05,61638,207168,UNKNOWN207168,CLACKAMAS,OR,97015,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.43180249,-122.5776047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,2,115,115,Y,Y
-13643565.99,5685875.691,61639,207169,TAP207169,CLACKAMAS,OR,97015,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.4073228,-122.5622385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13643741.54,5685285.103,61640,207170,TAP207170,CLACKAMAS,OR,97015,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.403598,-122.5638156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,3,115,115,Y,Y
-13526726.1,5759322.176,61641,207171,TAP207171,NOT AVAILABLE,WA,98672,TAP,IN SERVICE,KLICKITAT,53039,USA,45.86863098,-121.512648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,46,Y,Y
-13524210.43,5774558.523,61642,207172,TAP207172,NOT AVAILABLE,WA,98650,TAP,IN SERVICE,KLICKITAT,53039,USA,45.96385296,-121.4900493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13522663.94,5748134.272,61643,207173,UNKNOWN207173,HUSUM,WA,98672,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.79860633,-121.476157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,46,Y,Y
-13522626.6,5748152.736,61644,207174,TAP207174,HUSUM,WA,98672,TAP,IN SERVICE,KLICKITAT,53039,USA,45.79872198,-121.4758215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,Y,Y
-13495817.91,5782899.113,61645,207175,GLENWOOD,NOT AVAILABLE,WA,98619,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,46.01590961,-121.234995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2017 0:00,IMAGERY,10/13/2017 0:00,1,115,115,Y,Y
-13574602.65,5675782.047,61646,207176,TAP207176,RHODODENDRON,OR,97067,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.34362904,-121.9427304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,57,57,Y,Y
-13571321.61,5673904.555,61647,207177,TAP207177,RHODODENDRON,OR,97049,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.33177361,-121.9132563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13570358.3,5673487.84,61648,207178,TAP207178,RHODODENDRON,OR,97049,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.32914193,-121.9046027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,57,Y,Y
-13568907.86,5670924.149,61649,207179,RHODENDRON SWITCHING,NOT AVAILABLE,OR,97049,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.31294875,-121.8915732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2017 0:00,IMAGERY,9/9/2017 0:00,2,69,57,Y,Y
-13585992,5681365.039,61650,207180,TAP207180,SANDY,OR,97055,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.37886817,-122.0450426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,N,Y
-13702669.35,5699355.35,61651,207181,UNKNOWN207181,FOREST GROVE,OR,97116,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.49227141,-123.0931731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-13673605.66,5690696.935,61652,207182,TAP207182,BEAVERTON,OR,97007,TAP,IN SERVICE,WASHINGTON,41067,USA,45.43772091,-122.8320895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,115,Y,Y
-13667241.16,5721465.788,61653,207183,TAP207183,PORTLAND,OR,97203,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.63133402,-122.7749163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,Y,Y
-13780857.15,5694564.236,61654,207184,TAP207184,NOT AVAILABLE,OR,97141,TAP,IN SERVICE,TILLAMOOK,41057,USA,45.46209254,-123.7955461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,230,N,N
-13696763.68,5475347.372,61655,207185,DEAD HEAD,SPRINGFIELD,OR,97477,SUBSTATION,IN SERVICE,LANE,41039,USA,44.0639722,-123.0401215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,230,Y,Y
-13690592.56,5674444.524,61656,207186,TAP207186,NOT AVAILABLE,OR,97132,TAP,IN SERVICE,YAMHILL,41071,USA,45.33518351,-122.9846854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,115,N,Y
-13030582.8,5308075.454,61657,207187,TAP207195,JORDAN VALLEY,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,42.9743959,-117.0557169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2017 0:00,IMAGERY,9/7/2017 0:00,2,115,115,Y,Y
-13030343.26,5330629.866,61658,207188,TAP207196,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,43.12245832,-117.0535651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/8/2017 0:00,IMAGERY,9/8/2017 0:00,3,115,115,Y,Y
-13005549.09,5312762.101,61659,207189,UNKNOWN207197,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,43.00519164,-116.8308352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/8/2017 0:00,IMAGERY,9/8/2017 0:00,1,115,115,Y,Y
-12999082.24,5390967.754,61660,207190,UNKNOWN207198,CALDWELL,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.51679943,-116.7727426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2017 0:00,IMAGERY,9/8/2017 0:00,3,115,115,Y,Y
-12999121.02,5390906.334,61661,207191,TAP207199,CALDWELL,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.51639932,-116.7730909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2017 0:00,IMAGERY,9/8/2017 0:00,2,115,115,Y,Y
-12999033.29,5405397.68,61662,207192,HUSTON,CALDWELL,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.61072759,-116.7723029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2017 0:00,IMAGERY,9/8/2017 0:00,1,115,115,Y,Y
-12999057.89,5405350.941,61663,207193,TAP207200,CALDWELL,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.61042359,-116.7725239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/8/2017 0:00,IMAGERY,9/8/2017 0:00,3,115,115,Y,Y
-12974635.98,5389946.985,61664,207194,TAP207201,NAMPA,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.51014943,-116.553138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/11/2017 0:00,IMAGERY,9/11/2017 0:00,3,115,115,Y,Y
-12999031.29,5405351.135,61665,207195,TAP207202,CALDWELL,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.61042485,-116.7722849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/11/2017 0:00,IMAGERY/OTHER,9/11/2017 0:00,3,115,69,Y,Y
-12995824.81,5413941.774,61666,207196,TAP207203,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.66627429,-116.7434806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/11/2017 0:00,IMAGERY,9/11/2017 0:00,1,138,138,Y,Y
-13244796.51,5405974.559,61667,207197,TAP207204,BURNS,OR,NOT AVAILABLE,TAP,IN SERVICE,HARNEY,41025,USA,43.6144796,-118.9800314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2017 0:00,IMAGERY,9/11/2017 0:00,3,115,115,Y,Y
-13244797.02,5405956.881,61668,207198,TAP207205,BURNS,OR,NOT AVAILABLE,TAP,IN SERVICE,HARNEY,41025,USA,43.61436462,-118.980036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2017 0:00,IMAGERY,9/11/2017 0:00,3,115,115,Y,Y
-13244830.25,5405984.393,61669,207199,SANDHILL SUBSTATION,BURNS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.61454356,-118.9803345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2017 0:00,IMAGERY,9/11/2017 0:00,1,115,115,Y,Y
-13177675.64,5435253.027,61670,207200,UNKNOWN207206,DREWSEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.80459882,-118.3770744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2017 0:00,IMAGERY,9/11/2017 0:00,2,115,115,Y,Y
-13244823.81,5406250.442,61671,207201,TAP207207,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,HARNEY,41025,USA,43.61627385,-118.9802766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,3,115,115,Y,Y
-13253830.72,5400325.195,61672,207202,TAP207208,BURNS,OR,NOT AVAILABLE,TAP,IN SERVICE,HARNEY,41025,USA,43.57772615,-119.0611871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,3,115,115,Y,Y
-13253857.1,5400330.898,61673,207203,UNKNOWN207209,BURNS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARNEY,41025,USA,43.57776327,-119.0614241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,1,115,115,Y,Y
-12513705.68,5346387.824,61674,207204,TAP207210,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BINGHAM,16011,USA,43.22569211,-112.4125307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,1,115,115,Y,Y
-12513482.76,5346292.85,61675,207205,TAP207211,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BINGHAM,16011,USA,43.22507044,-112.4105282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,4,138,115,Y,Y
-12510104.32,5342299.721,61676,207206,TAP207212,COLLINS,ID,NOT AVAILABLE,TAP,IN SERVICE,BINGHAM,16011,USA,43.19892682,-112.3801791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,4,138,115,Y,Y
-12509618.55,5342311.552,61677,207207,TAP207213,COLLINS,ID,NOT AVAILABLE,TAP,IN SERVICE,BINGHAM,16011,USA,43.1990043,-112.3758154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,138,115,Y,Y
