X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12531706.27,5359826.905,61678,207208,TAP207214,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BINGHAM,16011,USA,43.31359653,-112.5742327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,1,115,115,Y,Y
-12328223.69,5604952.959,61679,207209,UNKNOWN207215,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.89465926,-110.7463177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-12319895.84,5577678.36,61680,207210,UNKNOWN207216,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.72082953,-110.6715073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,3,115,46,Y,Y
-12302215.06,5577247.049,61681,207211,UNKNOWN207217,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.71807644,-110.5126781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2017 0:00,IMAGERY,9/18/2017 0:00,2,115,115,Y,Y
-12338175.79,5535966.799,61682,207212,UNKNOWN207218,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,56039,USA,44.45397528,-110.8357189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,1,115,115,Y,Y
-12308493.42,5528940.253,61683,207213,UNKNOWN207219,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,56039,USA,44.40890163,-110.5690776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,1,115,115,Y,Y
-12339452.12,5561697.099,61684,207214,UNKNOWN207220,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,56039,USA,44.61873245,-110.8471843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2017 0:00,IMAGERY,9/19/2017 0:00,2,115,46,Y,Y
-12705287.81,5654588.455,61685,207215,TAP207221,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.20965798,-114.1335423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,115,Y,Y
-12705207.82,5655387.815,61686,207216,UNKNOWN207222,LEESBURG,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.21471671,-114.1328237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,1,115,115,Y,Y
-12722982.83,5640380.282,61687,207217,TAP207223,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.11966675,-114.2924994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,115,Y,Y
-12728286.11,5639731.046,61688,207218,UNKNOWN207224,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.11555125,-114.3401395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,1,115,115,Y,Y
-12716474.3,5636147.418,61689,207219,UNKNOWN207225,COBALT,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.0928293,-114.2340322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,1,115,115,Y,Y
-12651393.82,5623544.518,61690,207220,TENDOY 2,SALMON,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.01284895,-113.6494043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,69,Y,Y
-12651394.46,5623501.355,61691,207221,TAP207226,SALMON,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.01257484,-113.64941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,1,69,69,Y,Y
-12651504.65,5623488.466,61692,207222,TAP207227,SALMON,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.01249299,-113.6503999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,69,Y,Y
-12651579.24,5623490.864,61693,207223,TAP207228,SALMON,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.01250821,-113.65107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,115,Y,Y
-12651346.67,5623487.946,61694,207224,TAP207229,SALMON,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.01248968,-113.6489808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,69,Y,Y
-12655863.94,5630256.512,61695,207225,TAP207230,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.05545844,-113.6895601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,115,Y,Y
-12654644.11,5630282.909,61696,207226,UNKNOWN207231,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.05562595,-113.6786022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,2,115,115,Y,Y
-12651641.27,5633155.273,61697,207227,UNKNOWN207232,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,45.07385072,-113.6516272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,1,115,115,Y,Y
-12649749.54,5623440.036,61698,207228,TAP207233,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,LEMHI,16059,USA,45.01218543,-113.6346335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,4,115,69,Y,Y
-12647499.92,5598034.128,61699,207229,UNKNOWN207234,LEMHI,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEMHI,16059,USA,44.85061292,-113.6144249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,1,115,115,Y,Y
-12301557.66,5441612.927,61700,207230,UNKNOWN207235,MORAN,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,56039,USA,43.84581698,-110.5067727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12582785.46,5645609.264,61701,207231,UNKNOWN207236,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.15280243,-113.033085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Company Data,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,2,69,69,Y,Y
-12314465.64,5407792.325,61702,207232,UNKNOWN207237,KELLY,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,56039,USA,43.62630079,-110.622727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,2,115,115,Y,Y
-12329116.14,5384574.422,61703,207233,TAP207238,JACKSON,WY,NOT AVAILABLE,TAP,IN SERVICE,TETON,56039,USA,43.47513675,-110.7543347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,138,115,Y,Y
-12386683.51,5190410.55,61704,207234,TAP207239,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BEAR LAKE,16007,USA,42.1961723,-111.2714711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,69,Y,Y
-12385867.46,5177346.524,61705,207235,TAP207240,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BEAR LAKE,16007,USA,42.10916926,-111.2641405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,3,115,115,Y,Y
-12385833.13,5177190.568,61706,207236,TAP207241,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BEAR LAKE,16007,USA,42.10812991,-111.2638321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,3,115,69,Y,Y
-12385818.73,5177107.164,61707,207237,TAP207242,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BEAR LAKE,16007,USA,42.10757407,-111.2637027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,1,115,115,Y,Y
-12401713.03,5153041.389,61708,207238,UNKNOWN207243,GARDEN CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICH,49033,USA,41.9469852,-111.4064837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,1,138,138,Y,Y
-12399552.33,5231839.384,61709,207239,UNKNOWN207244,GEORGETOWN,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAR LAKE,16007,USA,42.47128636,-111.3870738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2017 0:00,IMAGERY,10/20/2017 0:00,1,69,69,Y,Y
-12365987.53,5133448.216,61710,207240,TAP207245,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,RICH,49033,USA,41.81594212,-111.085556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2017 0:00,IMAGERY,11/13/2017 0:00,3,69,69,Y,Y
-12366054.28,5133371.449,61711,207241,UNKNOWN207246,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICH,49033,USA,41.81542815,-111.0861556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2017 0:00,IMAGERY,11/13/2017 0:00,1,69,69,Y,Y
-12361520.59,5127839.428,61712,207242,UNKNOWN207247,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.77837995,-111.0454288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2017 0:00,IMAGERY,11/13/2017 0:00,3,69,69,Y,Y
-12333237.95,5134417.804,61713,207243,UNKNOWN207248,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.82243323,-110.7913616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,1,69,69,Y,Y
-12333315.09,5134281.315,61714,207244,TAP207249,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.82151952,-110.7920545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,3,69,69,Y,Y
-12311977.59,5126241.592,61715,207245,TAP207250,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.76767517,-110.6003765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,3,115,69,Y,Y
-12312118.3,5126315.461,61716,207246,TAP207251,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.7681701,-110.6016405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,3,69,69,Y,Y
-12312289.93,5125196.908,61717,207247,TAP207252,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.7606753,-110.6031823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,3,69,69,Y,Y
-12311919.31,5125030.146,61718,207248,UNKNOWN207253,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.75955785,-110.5998529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,1,69,69,Y,Y
-12311932.54,5126353.475,61719,207249,TAP207254,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.7684248,-110.5999718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,2,69,69,Y,Y
-12307172.88,5129493.503,61720,207250,TAP207255,KEMMERER,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,41.78945961,-110.5572151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,2,69,46,Y,Y
-12274596.09,5154834.836,61721,207251,UNKNOWN207256,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,56023,USA,41.95896671,-110.2645727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,2,46,46,Y,Y
-12266995.5,5197379.056,61722,207252,TAP207257,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,42.24253183,-110.1962955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,3,46,46,Y,Y
-12266994.34,5197397.089,61723,207253,TAP207258,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,56023,USA,42.24265176,-110.196285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,2,69,46,Y,Y
-12257964.41,5233728.205,61724,207254,TAP207259,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,SUBLETTE,56035,USA,42.48380065,-110.1151678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,1,69,69,Y,Y
-12237934.87,5257030.388,61725,207255,TAP207260,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,SUBLETTE,56035,USA,42.63798225,-109.9352394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2017 0:00,IMAGERY,11/14/2017 0:00,3,230,60,Y,Y
-12227008.81,5263561.811,61726,207256,UNKNOWN207261,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUBLETTE,56035,USA,42.6811298,-109.8370889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2017 0:00,IMAGERY,11/15/2017 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-12232863.94,5295061.883,61727,207257,UNKNOWN207262,PINEDALE,WY,82941,SUBSTATION,IN SERVICE,SUBLETTE,56035,USA,42.88880344,-109.8896865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ESRI and Google imagery,11/15/2017 0:00,IMAGERY,11/15/2017 0:00,1,60,60,Y,Y
-12921768.73,5511868.487,61728,207258,TAP207263,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,16085,USA,44.2992454,-116.0782234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/15/2017 0:00,IMAGERY,11/15/2017 0:00,3,115,115,Y,Y
-12921777.25,5511881.737,61729,207259,UNKNOWN207264,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.29933059,-116.0783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/15/2017 0:00,IMAGERY,11/15/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12878238.44,5568641.699,61730,207260,UNKNOWN207265,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,16085,USA,44.66312046,-115.6871842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/17/2017 0:00,IMAGERY,11/17/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12877122.89,5310301.917,61731,207261,TAP207266,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,42.98902781,-115.677163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/15/2017 0:00,IMAGERY,11/15/2017 0:00,3,115,115,Y,Y
-12881562.07,5331254.116,61732,207262,TAP207267,MOUNTAIN HOME,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.12655124,-115.7170409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/17/2017 0:00,IMAGERY,11/17/2017 0:00,3,115,115,Y,Y
-12871902.26,5305489.098,61733,207263,UNKNOWN207268,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.95739447,-115.6302654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/17/2017 0:00,IMAGERY,11/17/2017 0:00,1,115,115,Y,Y
-12871961.44,5305490.516,61734,207264,UNKNOWN207269,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.9574038,-115.6307969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/17/2017 0:00,IMAGERY,11/17/2017 0:00,1,115,115,Y,Y
-12871889.91,5305635.886,61735,207265,TAP207270,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,42.95835951,-115.6301544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/17/2017 0:00,IMAGERY,11/17/2017 0:00,3,115,115,Y,Y
-12879910.05,5331258.455,61736,207266,TAP207271,MOUNTAIN HOME,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.12657969,-115.7022006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, IMAGERY, and Idaho Power",11/17/2017 0:00,IMAGERY,11/17/2017 0:00,3,115,115,Y,Y
-12908436.15,5368132.038,61737,207267,TAP207272,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.36785656,-115.9584549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2017 0:00,IMAGERY,11/17/2017 0:00,3,115,115,Y,Y
-12908446.87,5368143.277,61738,207268,TAP207273,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.36792996,-115.9585512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2017 0:00,IMAGERY,11/17/2017 0:00,3,115,115,Y,Y
-12518708.73,5297475.233,61739,207269,TAP207274,POCATELLO,ID,NOT AVAILABLE,TAP,IN SERVICE,BANNOCK,16005,USA,42.90468544,-112.4574739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,3,115,115,Y,Y
-12519013.87,5297471.762,61740,207270,UNKNOWN207275,POCATELLO,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.90466259,-112.460215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,1,115,115,Y,Y
-12517963.35,5289829.27,61741,207271,TAP207276,POCATELLO,ID,NOT AVAILABLE,TAP,IN SERVICE,BANNOCK,16005,USA,42.85435413,-112.4507781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,3,115,69,Y,Y
-12496013.11,5280164.493,61742,207272,UNKNOWN207277,INKOM,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.79067477,-112.2535957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,1,115,115,Y,Y
-12518914.35,5291148.264,61743,207273,TAP207278,POCATELLO,ID,NOT AVAILABLE,TAP,IN SERVICE,BANNOCK,16005,USA,42.86303964,-112.459321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,3,115,69,Y,Y
-12528245.84,5297412.418,61744,207274,TAP207279,POCATELLO,ID,NOT AVAILABLE,TAP,IN SERVICE,POWER,16077,USA,42.90427211,-112.5431472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,4,138,138,Y,Y
-12539598.87,5287166.069,61745,207275,UNKNOWN207280,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,POWER,16077,USA,42.83681336,-112.6451332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12538402.77,5288921.481,61746,207276,TAP207281,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,POWER,16077,USA,42.84837567,-112.6343884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2017 0:00,IMAGERY,11/20/2017 0:00,4,69,46,Y,Y
-12482290,5226092.968,61747,207277,DOWNEY,DOWNEY,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BANNOCK,16005,USA,42.43319836,-112.1303188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,2,69,69,Y,Y
-12458230.59,5187986.243,61748,207278,TAP207282,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,16041,USA,42.18003608,-111.9141895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,3,69,69,Y,Y
-12465498.27,5188615.224,61749,207279,UNKNOWN207283,CLIFTON,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.18422298,-111.9794762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,1,69,69,Y,Y
-12448731.51,5188510.036,61750,207280,TAP207284,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,16041,USA,42.1835228,-111.8288578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,3,69,69,Y,Y
-12691749.95,5239059.963,61751,207281,TAP207285,MILNER,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.51911246,-114.0119296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,3,69,69,Y,Y
-12687364.19,5241339.085,61752,207282,TAP207286,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.53420081,-113.9725317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,3,69,69,Y,Y
-12687349.51,5241324.285,61753,207283,UNKNOWN207287,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.53410285,-113.9723998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12684672.95,5241205.518,61754,207284,UNKNOWN207288,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.53331667,-113.9483558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-12701916.8,5241119.593,61755,207285,UNKNOWN207289,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.53274789,-114.10326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,2,69,46,Y,Y
-12710830.06,5241154.637,61756,207286,TAP207290,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.53297986,-114.1833292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,3,46,46,Y,Y
-12710267.66,5234028.692,61757,207287,UNKNOWN207291,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.48579128,-114.1782771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,1,46,46,Y,Y
-12782338.9,5266494.132,61758,207288,UNKNOWN207292,BUHL,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.7004914,-114.825704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12781635.38,5266397.538,61759,207289,TAP207293,BUHL,ID,NOT AVAILABLE,TAP,IN SERVICE,GOODING,16047,USA,42.69985371,-114.8193841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,2,115,69,NOT AVAILABLE,NOT AVAILABLE
-12817448.71,5201623.69,61760,207290,TAP207294,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,OWYHEE,16073,USA,42.27075352,-115.1411008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,46,46,Y,Y
-12817436.63,5201614.812,61761,207291,UNKNOWN207295,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,42.27069451,-115.1409923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,46,46,Y,Y
-12832107.72,5176088.496,61762,207292,TAP207296,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,OWYHEE,16073,USA,42.10078481,-115.2727849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,46,46,Y,Y
-12832131.45,5176103.348,61763,207293,UNKNOWN207297,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,42.1008838,-115.2729981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,46,46,Y,Y
-12840031.03,5162862.499,61764,207294,TAP207298,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,OWYHEE,16073,USA,42.01256963,-115.3439613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,46,46,Y,Y
-12840025.1,5162883.034,61765,207295,UNKNOWN207299,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,42.01270668,-115.343908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,46,46,Y,Y
-12908164.2,5132701.65,61766,207296,TAP207300,NOT AVAILABLE,NV,NOT AVAILABLE,TAP,IN SERVICE,ELKO,32007,USA,41.81094362,-115.9560119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,46,46,Y,Y
-12754457.08,5205292.904,61767,207297,UNKNOWN207301,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.29513919,-114.5752374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,69,69,Y,Y
-12756592.97,5239245.212,61768,207298,TAP207302,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.52033899,-114.5944244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,69,69,Y,Y
-12756602.88,5246920.696,61769,207299,TAP207303,FILER,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57113709,-114.5945134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,69,69,Y,Y
-12756618.93,5246971.564,61770,207300,FILER,FILER,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.57147361,-114.5946576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,2,69,69,Y,Y
-12763950.18,5238163.669,61771,207301,UNKNOWN207304,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.51317777,-114.6605153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,1,69,69,Y,Y
-12756601.23,5248020.449,61772,207302,TAP207305,FILER,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57841212,-114.5944986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,69,69,Y,Y
-12756603.46,5247010.554,61773,207303,TAP207306,FILER,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57173154,-114.5945186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Data,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,69,69,Y,Y
-12750050.35,5248005.168,61774,207304,TAP207307,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57831104,-114.535651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12743850.03,5247969.484,61775,207305,TAP207308,TWIN FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.578075,-114.4799526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12763262,5252515.821,61776,207306,TAP207309,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.60814085,-114.6543333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12750232.96,5256147.334,61777,207307,UNKNOWN207310,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.63214636,-114.5372914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,2,69,69,Y,Y
-12742884.09,5246833.965,61778,207308,TAP207311,TWIN FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57056331,-114.4712754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12743725.72,5246839.09,61779,207309,TAP207312,TWIN FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57059722,-114.478836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,4,69,69,Y,Y
-12745932.76,5243180.686,61780,207310,SOUTH PARK,TWIN FALLS,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.54639001,-114.4986621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,2,115,69,Y,Y
-12739914.69,5242963.253,61781,207311,TAP207313,TWIN FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.54495099,-114.4446008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,115,69,Y,Y
-12739460.11,5246795.244,61782,207312,TAP207314,TWIN FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.57030715,-114.4405173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,115,69,Y,Y
-12743629.62,5251720.101,61783,207313,UNKNOWN207315,TWIN FALLS,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.60287964,-114.4779726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,1,69,69,Y,Y
-12743786.86,5250100.538,61784,207314,TAP207316,TWIN FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.5921699,-114.4793852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,138,138,Y,Y
-12731137.07,5265349.74,61785,207315,PERRINE,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.6929359,-114.3657502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,1,69,69,Y,Y
-12737582.08,5265643.081,61786,207316,TAP207317,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.69487269,-114.4236467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12738686.58,5267843.86,61787,207317,TAP207318,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.7094014,-114.4335685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12737584.7,5267861.825,61788,207318,TAP207319,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.70951999,-114.4236702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12737586.08,5272250.884,61789,207319,TAP207320,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.73848469,-114.4236826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,4,69,69,Y,Y
-12737564.89,5272276.274,61790,207320,FLAT TOP,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.7386522,-114.4234922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,2,69,69,Y,Y
-12737569.55,5272250.884,61791,207321,TAP207321,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.73848469,-114.4235341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12737586.92,5274445.605,61792,207322,TAP207322,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.75296323,-114.4236902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12738688.4,5272253.769,61793,207323,TAP207323,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.73850372,-114.4335849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12738744.77,5274457.148,61794,207324,TAP207324,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,JEROME,16053,USA,42.75303938,-114.4340913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,2,69,69,Y,Y
-12783801.04,5273060.05,61795,207325,TAP207325,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,GOODING,16047,USA,42.74382314,-114.8388386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,3,69,69,Y,Y
-12794177.82,5284787.352,61796,207326,UNKNOWN207326,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.82114209,-114.9320548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,138,69,Y,Y
-12794233.13,5284770.018,61797,207327,TAP207327,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.82102787,-114.9325517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,69,69,Y,Y
-12791471.07,5287820.483,61798,207328,TAP207328,HAGERMAN,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.84112401,-114.9077397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,138,138,Y,Y
-12788946.48,5291399.571,61799,207329,UPPER MALAD,HAGERMAN,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.86469435,-114.8850609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,2,69,69,Y,Y
-12770817.65,5300425.194,61800,207330,UNKNOWN207329,GOOGING,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.92409326,-114.7222069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,2,69,69,Y,Y
-12760605.92,5303751.205,61801,207331,UNKNOWN207330,GOODING,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOODING,16047,USA,42.94596778,-114.6304733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,1,138,138,Y,Y
-12760434.34,5300436.192,61802,207332,TAP207331,GOODING,ID,NOT AVAILABLE,TAP,IN SERVICE,GOODING,16047,USA,42.9241656,-114.628932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,138,138,Y,Y
-12778450.35,5300385.99,61803,207333,TAP207332,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,GOODING,16047,USA,42.92383537,-114.7907726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,2,138,138,Y,Y
-12843763.17,5310915.44,61804,207334,TAP207333,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,42.99305916,-115.3774876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,69,46,Y,Y
-12843415.34,5311415.709,61805,207335,UNKNOWN207334,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,42.99634614,-115.374363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,1,46,46,Y,Y
-12647744.84,5242099.948,61806,207336,UNKNOWN207335,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.53923711,-113.616625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,46,46,Y,Y
-12645000.68,5241163.728,61807,207337,UNKNOWN207336,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.53304004,-113.5919738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,3,69,46,Y,Y
-12644023.7,5240476.35,61808,207338,UNKNOWN207337,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.52848972,-113.5831974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,46,46,Y,Y
-12768625.17,5163290.214,61809,207339,TAP207338,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,TWIN FALLS,16083,USA,42.01542433,-114.7025114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,3,138,138,Y,Y
-12953875.65,5348266.63,61810,207340,UNKNOWN207339,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADA,16001,USA,43.23798893,-116.3666448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,69,69,Y,Y
-12954438.57,5350151.815,61811,207341,TAP207340,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.250325,-116.3717017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,3,69,69,Y,Y
-12959163.28,5357812.482,61812,207342,UNKNOWN207341,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADA,16001,USA,43.30042837,-116.4141444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,2,69,69,Y,Y
-12975484.53,5368799.057,61813,207343,MELBA,MELBA,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.37221231,-116.5607608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and Idaho Power Company Data",11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,69,69,Y,Y
-12978269.65,5370996.646,61814,207344,TAP207342,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.3865607,-116.5857799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,3,69,69,Y,Y
-12984618.51,5370238.56,61815,207345,UNKNOWN207343,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.38161142,-116.6428127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,2,69,69,Y,Y
-12992180.04,5377319.797,61816,207346,MAP ROCK,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,OWYHEE,16073,USA,43.42782656,-116.710739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and Idaho Power Company Data",11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,69,69,Y,Y
-12974626.54,5397335.394,61817,207347,TAP207344,NAMPA,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.55826611,-116.5530533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,3,115,69,Y,Y
-12974626.96,5397471.074,61818,207348,TAP207345,NAMPA,ID,NOT AVAILABLE,TAP,IN SERVICE,CANYON,16027,USA,43.55914937,-116.5530571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,3,69,69,Y,Y
-12958174.17,5401753.736,61819,207349,UNKNOWN207346,MERIDIAN,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADA,16001,USA,43.58702203,-116.4052591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,138,138,Y,Y
-12950293.6,5402240.758,61820,207350,TAP207347,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.59019087,-116.3344668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,4,138,138,Y,Y
-12976800.7,5419658.643,61821,207351,LANSING,MIDDLETON,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CANYON,16027,USA,43.70341202,-116.5725841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/30/2017 0:00,IMAGERY,11/30/2017 0:00,2,138,69,Y,Y
-12970466.16,5446056.88,61822,207352,UNKNOWN207348,EMMETT,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,GEM,16045,USA,43.87460112,-116.5156799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/30/2017 0:00,IMAGERY,11/30/2017 0:00,1,69,69,Y,Y
-12970589.48,5445958.11,61823,207353,UNKNOWN207349,EMMETT,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,GEM,16045,USA,43.87396152,-116.5167878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/30/2017 0:00,IMAGERY,11/30/2017 0:00,1,69,69,Y,Y
-12969554.27,5449003.829,61824,207354,TAP207350,EMMETT,ID,NOT AVAILABLE,TAP,IN SERVICE,GEM,16045,USA,43.89368127,-116.5074883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/30/2017 0:00,IMAGERY,11/30/2017 0:00,3,69,69,Y,Y
-12970484.44,5446112.101,61825,207355,TAP207351,EMMETT,ID,NOT AVAILABLE,TAP,IN SERVICE,GEM,16045,USA,43.8749587,-116.5158441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,11/30/2017 0:00,IMAGERY,11/30/2017 0:00,3,69,69,Y,Y
-12922360.44,5383538.472,61826,207356,TAP207352,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.46838318,-116.0835389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/1/2017 0:00,IMAGERY,12/1/2017 0:00,3,115,115,Y,Y
-12929988.22,5394681.141,61827,207357,TAP207353,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.54098483,-116.1520604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/1/2017 0:00,IMAGERY,12/1/2017 0:00,3,138,115,Y,Y
-12934108.93,5395674.218,61828,207358,UNKNOWN207354,BOISE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADA,16001,USA,43.54745112,-116.1890774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,138,138,Y,Y
-12930715.3,5397682.092,61829,207359,TAP207355,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.56052303,-116.1585919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,138,138,Y,Y
-12937530.35,5406658.733,61830,207360,TAP207356,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.61892915,-116.2198126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,2,138,138,Y,Y
-12938806.09,5409453.862,61831,207361,TAP207357,BOISE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.63710396,-116.2312727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,115,115,Y,Y
-13033929.1,5473770.842,61832,207362,TAP207358,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,44.05379488,-117.0857772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,115,115,Y,Y
-13033921.09,5473716.373,61833,207363,UNKNOWN207359,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.05344322,-117.0857053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,115,115,Y,Y
-13022665.14,5478167.548,61834,207364,TAP207360,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,44.08217355,-116.9845913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,115,115,Y,Y
-13021902.2,5478049.589,61835,207365,UNKNOWN207361,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.08141236,-116.9777377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,115,115,Y,Y
-13022694.72,5484946.023,61836,207366,TAP207362,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,44.12589876,-116.9848571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,115,115,Y,Y
-13017509.55,5484358.422,61837,207367,UNKNOWN207363,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.12210967,-116.9382779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,115,115,Y,Y
-13022694.02,5489931.019,61838,207368,TAP207364,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,44.15803433,-116.9848508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,115,115,Y,Y
-13022784.33,5469005.185,61839,207369,TAP207365,ONTARIO,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,44.02301944,-116.9856621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,115,69,Y,Y
-12986060.77,5553149.477,61840,207370,TAP207366,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,16087,USA,44.56405172,-116.6557687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,2,69,69,Y,Y
-12995408.15,5538920.037,61841,207371,TAP207367,MIDVALE,ID,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,16087,USA,44.47290925,-116.7397377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,2,69,69,Y,Y
-12995385.01,5538885.666,61842,207372,UNKNOWN207368,MIDVALE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,16087,USA,44.47268892,-116.7395298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12979998.59,5488894.318,61843,207373,TAP207369,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,16087,USA,44.15135272,-116.6013112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,3,230,230,Y,Y
-13048301.53,5521881.91,61844,207374,TAP207370,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,16087,USA,44.36358901,-117.2148869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,2,115,115,Y,Y
-13058485.08,5528527.164,61845,207375,UNKNOWN207371,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.40625068,-117.3063673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13075748.02,5556519.33,61846,207376,TAP207372,DURKEE,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.58561544,-117.461443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,115,Y,Y
-13110600.93,5577923.967,61847,207377,TAP207373,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.72239719,-117.774532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,69,Y,Y
-13116306.37,5585551.76,61848,207378,TAP207374,BAKER CITY,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.771063,-117.8257849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,69,Y,Y
-13034013.13,5599730.642,61849,207379,UNKNOWN207375,PINE TOWN,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.86141631,-117.0865321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,115,115,Y,Y
-13013199.57,5597705.294,61850,207380,TAP207376,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.84851868,-116.8995607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,115,Y,Y
-13012924.73,5597727.412,61851,207381,TAP207377,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,16003,USA,44.84865954,-116.8970917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,115,Y,Y
-13012951.22,5597724.423,61852,207382,UNKNOWN207378,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.84864051,-116.8973297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,115,115,Y,Y
-13008030.27,5616524.68,61853,207383,TAP207379,COPPERFIELD,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.96825125,-116.8531241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,115,Y,Y
-13008018.08,5616550.139,61854,207384,UNKNOWN207380,COPPERFIELD,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.96841306,-116.8530146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,115,115,Y,Y
-13007727.25,5616829.438,61855,207385,TAP207381,COPPERFIELD,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.97018813,-116.850402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY/OTHER,12/6/2017 0:00,3,115,115,Y,Y
