X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13003726.85,5628566.177,61856,207386,TAP207382,HELLS CANYON CAMPGROUND,ID,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,16003,USA,45.04473074,-116.8144658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,115,Y,Y
-13003808.07,5628630.239,61857,207387,UNKNOWN207383,HELLS CANYON CAMPGROUND,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BAKER,41001,USA,45.04513735,-116.8151955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,115,115,Y,Y
-13001376.26,5631500.276,61858,207388,TAP207384,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,16003,USA,45.0633507,-116.7933501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,2,115,115,Y,Y
-12995629.42,5641191.606,61859,207389,UNKNOWN207385,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADAMS,16003,USA,45.12480932,-116.7417253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,115,115,Y,Y
-12995498.7,5641185.51,61860,207390,TAP207386,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,16003,USA,45.12477068,-116.740551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,115,Y,Y
-12991628.26,5656335.027,61861,207391,UNKNOWN207387,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLOWA,41063,USA,45.22071055,-116.7057824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,2,115,69,Y,Y
-12961216.84,5578887.171,61862,207392,TAP207388,COUNCIL,ID,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,16003,USA,44.72854476,-116.4325919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and Idaho Power Company Data,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,115,69,Y,N
-12362316.05,5727868.241,61863,207393,BOZEMAN SOUTH,BOZEMAN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.6715377,-111.0525746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,115,115,Y,Y
-12359840.27,5726570.943,61864,207394,UNKNOWN207389,BOZEMAND,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.66339376,-111.0303342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,115,69,Y,Y
-12351749.34,5726553.357,61865,207395,UNKNOWN207390,BOZEMAN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.66328335,-110.9576522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,1,69,69,Y,Y
-12387357.51,5664196.385,61866,207396,TAP207391,BIG SKY,MT,NOT AVAILABLE,TAP,IN SERVICE,GALLATIN,30031,USA,45.27043178,-111.2775258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,115,115,Y,Y
-12387410.06,5664144.596,61867,207397,UNKNOWN207392,BIG SKY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.27010437,-111.2779979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,1,115,115,Y,Y
-12203772.04,5393981.198,61868,207398,UNKNOWN207393,DUBOIS,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.53642682,-109.6283495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,1,69,69,Y,Y
-12165092.21,5368381.284,61869,207399,TAP207394,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.36948422,-109.2808827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12165065.09,5368339.891,61870,207400,TAP207395,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.36921391,-109.280639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12165091.37,5368309.575,61871,207401,UNKNOWN207396,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.36901594,-109.2808751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,1,69,69,Y,Y
-12165104.93,5368369.041,61872,207402,UNKNOWN207397,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.36940427,-109.2809969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,1,69,69,Y,Y
-12120600.28,5349042.671,61873,207403,TAP207398,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.24306741,-108.8812049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12120137.91,5348928.059,61874,207404,UNKNOWN207399,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.2423174,-108.8770513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,1,69,69,Y,Y
-12118661.36,5345122.219,61875,207405,UNKNOWN207400,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.2174073,-108.8637872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,2,69,69,Y,Y
-12105617.8,5341238.875,61876,207406,TAP207401,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.19197943,-108.7466149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12106641.72,5311680.478,61877,207407,TAP207402,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,42.99808572,-108.755813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12106778.19,5311633.541,61878,207408,UNKNOWN207403,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.99777734,-108.7570389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,1,69,69,Y,Y
-12105479.64,5289877.941,61879,207409,LANDER,LANDER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.85467465,-108.7453738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,1,69,69,Y,Y
-12080244.32,5331451.941,61880,207410,TAP207404,RIVERTON,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.12784823,-108.5186811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12080243.48,5331322.447,61881,207411,UNKNOWN207405,RIVERTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.12699923,-108.5186735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,1,69,69,Y,Y
-12078043.06,5324837.847,61882,207412,TAP207406,RIVERTON,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.0844697,-108.4989068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12120134.96,5348993.345,61883,207413,TAP207407,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.24274463,-108.8770248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12064956.35,5326987.596,61884,207414,UNKNOWN207408,RIVERTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.0985722,-108.3813469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,1,69,69,Y,Y
-12073661.66,5312639.498,61885,207415,TAP207409,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.00438622,-108.459548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12073661.66,5312594.295,61886,207416,TAP207410,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.00408926,-108.459548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12073154.54,5308752.497,61887,207417,TAP207411,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,42.97884567,-108.4549925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12057089.91,5289252.151,61888,207418,TAP207412,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,42.85055345,-108.3106815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-13049202.62,5903878.511,61889,207419,TAP207413,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,WHITMAN,53075,USA,46.76548253,-117.2229816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2017 0:00,IMAGERY,12/18/2017 0:00,3,115,115,Y,Y
-13042185.19,5895663.405,61890,207420,UNKNOWN207414,PULLMAN,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.71490851,-117.159943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2017 0:00,IMAGERY,12/18/2017 0:00,2,115,115,Y,Y
-13023333.25,5896805.704,61891,207421,TAP207415,MOSCOW,ID,NOT AVAILABLE,TAP,IN SERVICE,LATAH,16057,USA,46.7219436,-116.990593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2017 0:00,IMAGERY,12/18/2017 0:00,3,115,115,Y,Y
-13119038.23,5832046.197,61892,207422,TAP207416,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,COLUMBIA,53013,USA,46.3216603,-117.8503256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,2,115,115,Y,Y
-13173333.09,5786178.951,61893,207423,PROSPECT POINT,WALLA WALLA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.03636686,-118.3380645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,2,115,115,Y,Y
-13175902.32,5791244.478,61894,207424,UNKNOWN207417,WALLA WALL,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.06794706,-118.3611444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,2,115,115,Y,Y
-12909783.48,5545205.518,61895,207425,TAP207418,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,16085,USA,44.51318662,-115.9705582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,2,115,69,Y,Y
-13555030.08,6012730.678,61896,207426,TAP207419,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.43112446,-121.766907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2017 0:00,IMAGERY,6/20/2017 0:00,1,69,69,Y,Y
-12524541.27,4439409.473,61897,207427,UNDERGROUND,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,KANE,49025,USA,37.00217152,-112.5098685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2017 0:00,IMAGERY,6/20/2017 0:00,1,69,69,Y,Y
-12340130.77,4820891.121,61898,207428,HELPER CITY,HELPER,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.68927738,-110.8532808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,1,115,115,Y,Y
-12340611.04,4821660.3,61899,207429,TAP207420,HELPER,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.69459429,-110.8575951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2017 0:00,IMAGERY,6/20/2017 0:00,3,115,115,Y,Y
-12327592.07,4812826.353,61900,207430,UNKNOWN207421,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.63350549,-110.7406437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,115,69,Y,Y
-12345129.62,4815733.254,61901,207431,TAP207422,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.65361335,-110.8981862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,115,115,Y,Y
-12346818.78,4812034.812,61902,207432,TAP207423,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.62802917,-110.9133602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,115,115,Y,Y
-12348372.04,4811415.449,61903,207433,UNKNOWN207424,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.62374376,-110.9273134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,1,115,115,Y,Y
-12350224.52,4804986.258,61904,207434,TAP207425,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.57924419,-110.9439545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,115,115,Y,Y
-12350711.37,4805027.155,61905,207435,UNKNOWN207426,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.57952735,-110.948328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,1,115,115,Y,Y
-12354461.28,4797585.918,61906,207436,TAP207427,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.52798743,-110.982014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,115,115,Y,Y
-12358661.1,4797733.072,61907,207437,UNKNOWN207428,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.52900703,-111.0197415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,2,115,115,Y,Y
-12362194.57,4797847.706,61908,207438,UNKNOWN207429,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.52980129,-111.0514833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,1,115,115,Y,Y
-12356459.99,4790251.958,61909,207439,UNKNOWN207430,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.47715308,-110.9999687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2017 0:00,IMAGERY,6/26/2017 0:00,3,115,69,Y,Y
-12333831.11,4811406.118,61910,207440,TAP207431,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.6236792,-110.79669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2017 0:00,IMAGERY,6/26/2017 0:00,3,138,138,Y,Y
-12329143.86,4814540.369,61911,207441,UNKNOWN207432,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.64536253,-110.7545837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2017 0:00,IMAGERY,6/27/2017 0:00,1,138,138,Y,Y
-12440486.39,4872154.333,61912,207442,DEAD HEAD,PAYSON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.04273483,-111.7547907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2017 0:00,IMAGERY,6/27/2017 0:00,1,115,115,Y,Y
-12433117.32,4877042.811,61913,207443,TAP207433,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.07634551,-111.6885932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,3,115,115,Y,Y
-12432876.17,4877207.586,61914,207444,TAP207434,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.07747813,-111.6864269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,3,115,69,Y,Y
-12432823.42,4877243.67,61915,207445,DEAD HEAD,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.07772616,-111.685953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,1,69,69,Y,Y
-12437199.16,4873532.947,61916,207446,TAP207435,PAYSON,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.05221516,-111.725261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,3,69,69,Y,Y
-12437365.89,4873531.629,61917,207447,TAP207436,PAYSON,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.05220609,-111.7267588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,3,69,69,Y,Y
-12437378.48,4873664.856,61918,207448,UNKNOWN207437,PAYSON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.05312218,-111.7268718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,1,69,69,Y,Y
-12437646.03,4870535.208,61919,207449,UNKNOWN207438,PAYSON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.03159889,-111.7292752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,1,69,69,Y,Y
-12427716.55,4873233.894,61920,207450,TAP207439,SALEM,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.05015876,-111.6400772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2017 0:00,IMAGERY,6/29/2017 0:00,3,115,115,Y,Y
-13559799.6,6028833.46,61921,207451,TAP207440,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.52888829,-121.8097523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2017 0:00,IMAGERY,8/25/2017 0:00,3,69,69,Y,Y
-12521410.46,4617377.317,61922,207452,UNKNOWN207441,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.26815945,-112.481744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2017 0:00,IMAGERY,8/30/2017 0:00,3,69,69,Y,Y
-12510273.77,4625123.567,61923,207453,UNKNOWN207442,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.3227721,-112.3817014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2017 0:00,IMAGERY,8/30/2017 0:00,1,69,69,Y,Y
-12525686.64,4616204.612,61924,207454,UNKNOWN207443,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.25988805,-112.5201575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2017 0:00,IMAGERY,8/30/2017 0:00,2,138,69,Y,Y
-12534013.15,4619438.627,61925,207455,TAP207444,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.28269612,-112.5949558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2017 0:00,IMAGERY,8/30/2017 0:00,1,138,138,Y,Y
-12537956.46,4619048.844,61926,207456,UNKNOWN207445,BEAVER,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.27994753,-112.6303792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,1,69,69,Y,Y
-12538949.57,4619803.435,61927,207457,TAP207446,BEAVER,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.2852685,-112.6393005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2017 0:00,IMAGERY,8/31/2017 0:00,4,138,115,Y,Y
-12495484.87,4633229.525,61928,207458,UNKNOWN207447,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.37987676,-112.2488504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,3,115,69,Y,Y
-12493094.92,4613088.964,61929,207459,TAP207448,JUNCTION,UT,NOT AVAILABLE,TAP,IN SERVICE,PIUTE,49031,USA,38.237908,-112.2273811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,3,115,115,Y,Y
-12493079.02,4613084.58,61930,207460,JUNCTION,JUNCTION,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.23787707,-112.2272383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,1,115,115,Y,Y
-12495819.48,4602683.436,61931,207461,TAP207449,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,PIUTE,49031,USA,38.16445166,-112.2518562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,3,115,115,Y,Y
-12495643.33,4602670.634,61932,207462,UNKNOWN207450,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.16436124,-112.2502739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2017 0:00,IMAGERY,9/5/2017 0:00,1,115,115,Y,Y
-12517825.44,4554797.784,61933,207463,UNKNOWN207451,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.82545547,-112.4495392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,2,115,115,Y,Y
-12517984.37,4554984.906,61934,207464,SPRY,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.82678321,-112.4509669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,1,69,69,Y,Y
-12516411.6,4554804.782,61935,207465,PANGUITCH,PANGUITCH,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.82550513,-112.4368385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2017 0:00,IMAGERY,9/12/2017 0:00,1,115,115,Y,Y
-12493034.49,4642798.442,61936,207466,UNKNOWN207452,MARYSVALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.44722965,-112.2268383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,1,69,69,Y,Y
-12493022.84,4642798.104,61937,207467,TAP207453,MARYSVALE,UT,NOT AVAILABLE,TAP,IN SERVICE,PIUTE,49031,USA,38.44722727,-112.2267336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2017 0:00,IMAGERY,9/13/2017 0:00,3,69,69,Y,Y
-12482508.44,4676372.6,61938,207468,TAP207454,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.68305169,-112.1322812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2017 0:00,IMAGERY,9/20/2017 0:00,3,115,115,Y,Y
-12479913.03,4679265.464,61939,207469,UNKNOWN207455,CENTRAL VALLEY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.7033347,-112.1089662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2017 0:00,IMAGERY,9/26/2017 0:00,1,115,115,Y,Y
-12480012.97,4679251.107,61940,207470,TAP207456,CENTRAL VALLEY,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.70323405,-112.109864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2017 0:00,IMAGERY,9/26/2017 0:00,3,115,115,Y,Y
-12475956.35,4688754.706,61941,207471,RICHFIELD,RICHFIELD,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.76982712,-112.0734227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2017 0:00,IMAGERY,9/26/2017 0:00,2,138,115,Y,Y
-12475722.3,4688803.05,61942,207472,TAP207457,RICHFIELD,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.77016572,-112.0713202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2017 0:00,IMAGERY,9/27/2017 0:00,3,115,115,Y,Y
-12466698.47,4697338.941,61943,207473,TAP207458,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.82992469,-111.9902578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-12484344.4,4675260.428,61944,207474,UNKNOWN207459,ELSINORE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.67525228,-112.1487739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,1,115,115,Y,Y
-12484351.82,4675272.371,61945,207475,TAP207460,ELSINORE,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.67533604,-112.1488405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2017 0:00,IMAGERY,10/2/2017 0:00,3,115,115,Y,Y
-12464316.06,4697628.715,61946,207476,UNKNOWN207461,SIGURD,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.83195249,-111.9688563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,3,115,115,Y,Y
-12449174.63,4643566.321,61947,207477,UNKNOWN207462,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.45263182,-111.8328384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,115,Y,Y
-12422333.9,4637469.363,61948,207478,UNKNOWN207463,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WAYNE,49055,USA,38.40972752,-111.5917241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,2,138,138,Y,Y
-12414394.47,4624228.451,61949,207479,UNKNOWN207464,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WAYNE,49055,USA,38.31646345,-111.520403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,2,138,115,Y,Y
-12404547.15,4620265.361,61950,207480,UNKNOWN207465,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WAYNE,49055,USA,38.28852556,-111.4319429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,1,115,115,Y,Y
-12404596.55,4620207.003,61951,207481,TAP207466,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WAYNE,49055,USA,38.28811408,-111.4323867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,3,115,115,Y,Y
-12399354.03,4624239.524,61952,207482,TAP207467,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WAYNE,49055,USA,38.3165415,-111.3852924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2017 0:00,IMAGERY,10/20/2017 0:00,3,115,115,Y,Y
-12364397.25,4617481.945,61953,207483,UNKNOWN207468,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WAYNE,49055,USA,38.26889736,-111.0712703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,2,115,69,Y,Y
-12364375.06,4617496.312,61954,207484,TAP207469,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WAYNE,49055,USA,38.2689987,-111.0710709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,3,115,115,Y,Y
-12399081.02,4624683.416,61955,207485,UNKNOWN207470,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WAYNE,49055,USA,38.31967005,-111.3828399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2017 0:00,IMAGERY,11/17/2017 0:00,1,115,115,Y,Y
-12461505.24,4694572.781,61956,207486,UNKNOWN207471,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.81056455,-111.9436062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,1,115,115,Y,Y
-12378823.71,4816073.535,61957,207487,UNKNOWN207472,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.65596679,-111.2008654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,1,69,69,Y,Y
-12341977.67,4822929.854,61958,207488,TAP207473,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.70336911,-110.8698718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2017 0:00,IMAGERY,11/22/2017 0:00,3,138,138,Y,Y
-12911372.93,5410027.125,61959,207489,UNDERGROUND,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOISE,16015,USA,43.64083082,-115.9848364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2017 0:00,IMAGERY,11/27/2017 0:00,1,69,69,Y,Y
-12482703.24,4755590.515,61960,207490,UNKNOWN207474,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.23639915,-112.1340311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2017 0:00,IMAGERY,12/1/2017 0:00,3,138,69,Y,Y
-12465394.89,4699591.182,61961,207491,UNKNOWN207475,SIGURD,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.84568406,-111.9785475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,138,138,Y,Y
-12465428.86,4699609.042,61962,207492,TAP207476,SIGURD,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.84580902,-111.9788527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,3,138,138,Y,Y
-12459204.67,4710180.996,61963,207493,UNKNOWN207477,AURORA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.91973628,-111.9229399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,138,138,Y,Y
-12459225.23,4710271.693,61964,207494,UNKNOWN207478,AURORA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.92037017,-111.9231245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2017 0:00,IMAGERY,12/4/2017 0:00,1,138,138,Y,Y
-12459213.26,4710202.649,61965,207495,TAP207479,AURORA,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.91988762,-111.923017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,3,138,138,Y,Y
-12459222.69,4710206.462,61966,207496,TAP207480,AURORA,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.91991427,-111.9231017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,3,138,138,Y,Y
-12452913.08,4716006.669,61967,207497,TAP207481,SALINA,UT,NOT AVAILABLE,TAP,IN SERVICE,SEVIER,49041,USA,38.96044101,-111.8664215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,3,138,138,Y,Y
-12452940.49,4715980.099,61968,207498,UNKNOWN207482,SALINA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.96025541,-111.8666678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,1,138,138,Y,Y
-12447639.21,4743256.546,61969,207499,UNKNOWN207483,GUNNISON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.15052894,-111.8190455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,4,138,69,Y,Y
-12463689.71,4698632.799,61970,207500,US GYPSUM,SIGURD,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SEVIER,49041,USA,38.8389785,-111.9632296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2017 0:00,IMAGERY,12/12/2017 0:00,1,69,69,Y,Y
-12434595.42,4759736.457,61971,207501,TAP207484,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.26524001,-111.7018712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2017 0:00,IMAGERY,12/12/2017 0:00,3,69,69,Y,Y
-12427624.94,4793720.474,61972,207502,TAP207485,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.50119927,-111.6392542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12421351.04,4793610.573,61973,207503,UNKNOWN207486,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.50043748,-111.5828949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,1,69,69,Y,Y
-12427722.88,4800569.956,61974,207504,TAP207487,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.54866024,-111.6401341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2017 0:00,IMAGERY,12/13/2017 0:00,3,69,69,Y,Y
-12429179.14,4813324.545,61975,207505,TAP207488,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.63695205,-111.6532159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,3,69,69,Y,Y
-12428851.13,4813400.465,61976,207506,UNKNOWN207489,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.63747725,-111.6502693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,1,69,69,Y,Y
-12428937.21,4813333.394,61977,207507,UNKNOWN207490,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.63701326,-111.6510426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2017 0:00,IMAGERY,12/14/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12436843.31,4824494.489,61978,207508,UNKNOWN207491,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.71418192,-111.7220643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2017 0:00,IMAGERY,12/15/2017 0:00,1,69,69,Y,Y
-12364654.04,4590168.695,61979,207509,UNKNOWN207492,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,38.0760075,-111.073577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Delete?,12/18/2017 0:00,IMAGERY,12/18/2017 0:00,1,69,69,Y,Y
-12428427.22,4760169.612,61980,207510,TAP207493,MANTI,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.26825253,-111.6464613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,3,69,69,Y,Y
-12422222.2,4796784.009,61981,207511,UNKNOWN207494,MORONI,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.52243092,-111.5907207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,1,115,115,Y,Y
-12409383.13,4800257.912,61982,207512,UNKNOWN207495,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.54649875,-111.4753853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12409414.84,4800276.719,61983,207513,TAP207496,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.54662903,-111.4756702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,2,69,69,Y,Y
-13688835.76,5844789.625,61984,207514,UNKNOWN207497,VADER,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.40066146,-122.9689038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,2,115,69,Y,Y
-13682561.64,5824372.149,61985,207515,CASTLE ROCK,CASTLE ROCK,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.27403097,-122.9125424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/12/2017 0:00,IMAGERY/OTHER,6/12/2017 0:00,2,115,115,Y,Y
-13682686.08,5811044.115,61986,207516,UNKNOWN207499,KELSO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.19121145,-122.9136603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,2,115,69,Y,Y
-13683645.48,5868343.196,61987,207517,UNKNOWN207500,WINLOCK,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.54637798,-122.9222788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,3,115,69,Y,Y
-13682440.41,5872784.469,61988,207518,UNKNOWN207501,NAPAVINE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.57381064,-122.9114535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,3,115,115,Y,Y
-13681866.26,5873867.435,61989,207519,UNKNOWN207502,NAPAVINE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.58049775,-122.9062958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,3,115,115,Y,Y
-13676234.37,5875930.001,61990,207520,UNKNOWN207503,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.59323143,-122.8557037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,1,115,115,Y,Y
-13685023.34,5880829.118,61991,207521,UNKNOWN207504,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.62346516,-122.9346563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2017 0:00,IMAGERY,6/12/2017 0:00,3,115,115,Y,Y
-13689440.43,5887080.644,61992,207522,UNKNOWN207505,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.66202045,-122.9743357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,3,69,69,Y,Y
-13703127.33,5881393.466,61993,207523,UNKNOWN207506,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.62694682,-123.0972873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,1,69,69,Y,Y
-13688504.08,5886238.977,61994,207524,UNKNOWN207507,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.65683121,-122.9659243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,3,115,69,Y,Y
-13686834.42,5884009.42,61995,207525,UNKNOWN207508,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.6430826,-122.9509255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,3,115,69,Y,Y
-13686371.93,5884128.446,61996,207526,UNKNOWN207509,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.64381667,-122.9467709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,1,69,69,Y,Y
-13685379.63,5882605.393,61997,207527,UNKNOWN207510,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.63442285,-122.9378569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,2,115,115,Y,Y
-13684755.7,5881517.819,61998,207528,UNKNOWN207511,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.62771396,-122.9322521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2017 0:00,IMAGERY,6/16/2017 0:00,3,115,115,Y,Y
-13683939.57,5881465.256,61999,207529,UNKNOWN207512,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.6273897,-122.9249206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,1,115,115,Y,Y
-13688685.88,5886434.002,62000,207530,UNKNOWN207513,CHEHALIS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.65803366,-122.9675575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,115,69,Y,Y
-13691477.62,5929639.934,62001,207531,UNKNOWN207514,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.923768,-122.9926361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,2,69,69,Y,Y
-13677294.85,5947388.314,62002,207532,TAP207515,OLYMPIA,WA,NOT AVAILABLE,TAP,IN SERVICE,THURSTON,53067,USA,47.03254776,-122.8652301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,2,69,69,Y,Y
-13680037.55,5949270.436,62003,207533,UNKNOWN207516,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.0440703,-122.8898682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,69,69,Y,Y
-13687894.38,5951368.514,62004,207534,TAP207517,OLYMPIA,WA,NOT AVAILABLE,TAP,IN SERVICE,THURSTON,53067,USA,47.05691201,-122.9604473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,69,69,Y,Y
-13687902.83,5949783.787,62005,207535,UNKNOWN207518,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04721266,-122.9605232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,3,69,69,Y,Y
-13693655.69,5956970.245,62006,207536,UNKNOWN207519,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.0911834,-123.012202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2017 0:00,IMAGERY,6/22/2017 0:00,1,69,69,Y,Y
-13674958.02,5941718.801,62007,207537,UNKNOWN207520,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,46.99782339,-122.844238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2017 0:00,IMAGERY,6/30/2017 0:00,2,115,115,Y,Y
-13662981.51,5947995.727,62008,207538,UNKNOWN207521,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.03626667,-122.7366511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2017 0:00,IMAGERY,6/30/2017 0:00,3,115,69,Y,Y
-13667879.17,5948940.051,62009,207539,UNKNOWN207522,LACEY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.04204783,-122.7806476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2017 0:00,IMAGERY,6/30/2017 0:00,3,69,69,Y,Y
-13659478.05,5950912.408,62010,207540,UNKNOWN207523,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.05412059,-122.705179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2017 0:00,IMAGERY,6/30/2017 0:00,3,115,115,Y,Y
-13673797.85,5951508.985,62011,207542,UNKNOWN207525,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.05777168,-122.833816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2017 0:00,IMAGERY,6/30/2017 0:00,3,115,69,Y,Y
-13674370.13,5948688.436,62012,207543,TAP207526,LACEY,WA,NOT AVAILABLE,TAP,IN SERVICE,THURSTON,53067,USA,47.0405075,-122.8389569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2017 0:00,IMAGERY,6/30/2017 0:00,3,69,69,Y,Y
-13674953.5,5948914.983,62013,207544,TAP207527,OLYMPIA,WA,NOT AVAILABLE,TAP,IN SERVICE,THURSTON,53067,USA,47.04189437,-122.8441974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13670270.73,5952678.933,62014,207545,UNKNOWN207528,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.06493113,-122.8021314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,115,115,Y,Y
-13677484.77,5947702.912,62015,207546,UNKNOWN207529,OLYMPIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,53067,USA,47.03447393,-122.8669361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13691457.68,5902066.858,62016,207547,UNKNOWN207530,CENTRALIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.75433367,-122.992457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,69,69,Y,Y
-13686723.51,5897791.132,62017,207548,MAY STREET,CENTRALIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.72801182,-122.9499292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,230,230,Y,Y
-13723759.89,5919033.835,62018,207549,UNKNOWN207532,OAKVILLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.85865761,-123.2826327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,115,115,Y,Y
-13722454.32,5951142.35,62019,207550,UNKNOWN207533,MCCLEARY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.05552788,-123.2709045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13722449.55,5950956.703,62020,207551,UNKNOWN207534,MCCLEARY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,47.05439168,-123.2708617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,69,69,Y,Y
-13700106.82,5982577.685,62021,207552,UNKNOWN207535,SHELTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,MASON,53045,USA,47.24756908,-123.0701535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,115,115,Y,Y
-13665820.06,5997951.29,62022,207553,UNKNOWN207536,LAKEBAY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.34123515,-122.7621503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,2,115,69,Y,Y
-13666017,5984440.664,62023,207554,UNKNOWN207537,LAKEBAY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.2589284,-122.7639194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,115,115,Y,Y
-13660410.88,6038978.296,62024,207555,UNKNOWN207538,BREMERTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.59038661,-122.7135588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,69,69,Y,Y
-13660381.22,6038960.072,62025,207556,UNKNOWN207539,BREMERTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.59027621,-122.7132923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13652223.51,6039846.042,62026,207557,UNKNOWN207540,BREMERTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.59564356,-122.6400104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13658531.05,6048983.211,62027,207558,UNKNOWN207541,SILVERDALE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.65096603,-122.696672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,2,69,69,Y,Y
-13659296.05,6048560.092,62028,207559,UNKNOWN207542,SILVERDALE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.64840549,-122.7035442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13654143.7,6064054.354,62029,207560,UNKNOWN207543,POULSBO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.7420888,-122.6572598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,3,69,69,Y,Y
-13654069.64,6064004.96,62030,207561,UNKNOWN207544,POULSBO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.74179042,-122.6565945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,69,69,Y,Y
-13650719.27,6039897.185,62031,207562,UNKNOWN207545,BREMERTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.59595338,-122.6264976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,1,69,69,Y,Y
-13661824.76,6059510.148,62032,207563,UNKNOWN207546,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.7146305,-122.7262599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,2,230,69,NOT AVAILABLE,NOT AVAILABLE
-13662795.55,6060965.723,62033,207564,UNKNOWN207547,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.72342737,-122.7349807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2017 0:00,IMAGERY,7/6/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13662248.57,6062988.267,62034,207565,UNKNOWN207548,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.73564828,-122.7300671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2017 0:00,IMAGERY,7/20/2017 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13659908.09,6066003.273,62035,207566,UNKNOWN207549,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.75386068,-122.7090422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2017 0:00,IMAGERY,7/20/2017 0:00,2,115,69,Y,Y
-13649558.71,6044095.97,62036,207567,UNKNOWN207550,BREMERTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.62138273,-122.6160721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2017 0:00,IMAGERY,7/20/2017 0:00,3,69,69,Y,Y
-13643389.19,6068890.758,62037,207568,UNKNOWN207551,POULSBO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.77129679,-122.5606504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/20/2017 0:00,IMAGERY,7/20/2017 0:00,3,69,69,Y,Y
-13650298.28,6059062.87,62038,207569,UNKNOWN207552,POULSBO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.71192705,-122.6227158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2017 0:00,IMAGERY,7/27/2017 0:00,3,69,69,Y,Y
-13641763.65,6017724.115,62039,207570,UNKNOWN207553,PORT ORCHARD,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KITSAP,53035,USA,47.46146027,-122.5460479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2017 0:00,IMAGERY,7/27/2017 0:00,3,69,69,Y,Y
-13638790,6108211.389,62040,207571,TAP207554,FREELAND,WA,NOT AVAILABLE,TAP,IN SERVICE,ISLAND,53029,USA,48.00815347,-122.5193352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2017 0:00,IMAGERY,7/27/2017 0:00,3,115,115,Y,Y
-13658080.13,6142199.307,62041,207572,COUPVILLE,COUPVILLE,WA,98239,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.21201484,-122.6926213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2017 0:00,IMAGERY,8/7/2017 0:00,1,115,115,Y,Y
-13658099.62,6142196.763,62042,207573,TAP207555,COUPEVILLE,WA,NOT AVAILABLE,TAP,IN SERVICE,ISLAND,53029,USA,48.21199961,-122.6927964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2017 0:00,IMAGERY,8/7/2017 0:00,3,115,115,Y,Y
-13656095.51,6154242.196,62043,207574,TAP207556,OAK HARBOR,WA,98277,TAP,IN SERVICE,ISLAND,53029,USA,48.28405474,-122.6747932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2017 0:00,IMAGERY,8/7/2017 0:00,3,115,69,Y,Y
-13655977.65,6158163.517,62044,207575,HILLCREST,OAK HARBOR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.30748997,-122.6737344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2017 0:00,IMAGERY,8/7/2017 0:00,2,115,115,Y,Y
