X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13647382.85,6158135.578,62045,207576,UNKNOWN207557,OAK HARBOR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.30732303,-122.596526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2017 0:00,IMAGERY,8/11/2017 0:00,3,69,69,Y,Y
-13647391.27,6158165.445,62046,207577,UNKNOWN207558,OAK HARBOR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,ISLAND,53029,USA,48.30750149,-122.5966017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2017 0:00,IMAGERY,8/11/2017 0:00,1,69,69,Y,Y
-13693652.63,6195363.458,62047,207578,GRAVEL PIT SUBSTATION,FRIDAY HARBOR,WA,98250,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.52927535,-123.0121746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2017 0:00,IMAGERY,8/14/2017 0:00,3,69,69,Y,Y
-13693625.09,6195356.059,62048,207579,UNKNOWN207559,FRIDAY HARBOR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.52923133,-123.0119271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2017 0:00,IMAGERY,8/14/2017 0:00,2,69,69,Y,Y
-13690278.98,6193508.162,62049,207580,UNKNOWN207560,FRIDAY HARBOR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.51823703,-122.9818686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2017 0:00,IMAGERY,8/14/2017 0:00,2,69,69,Y,Y
-13681215.9,6189228.541,62050,207581,UNKNOWN207561,LOPEZ ISLAND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.4927657,-122.9004535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2017 0:00,IMAGERY,8/14/2017 0:00,3,69,69,Y,Y
-13681170.35,6189228.306,62051,207582,UNKNOWN207562,LOPEZ ISLAND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.4927643,-122.9000443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2017 0:00,IMAGERY,8/17/2017 0:00,1,69,69,Y,Y
-13682877.02,6198493.896,62052,207583,UNKNOWN207563,LOPEZ ISLAND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.54789483,-122.9153756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2017 0:00,IMAGERY,8/17/2017 0:00,2,69,69,Y,Y
-13685318.57,6190024.701,62053,207584,UNKNOWN207564,LOPEZ ISLAND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.49750523,-122.9373084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2017 0:00,IMAGERY,8/17/2017 0:00,2,69,69,Y,Y
-13671345.43,6199089.503,62054,207585,UNKNOWN207565,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.55143666,-122.8117855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2017 0:00,IMAGERY,8/17/2017 0:00,1,115,115,Y,Y
-13671380.6,6199051.409,62055,207586,UNKNOWN207566,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.55121013,-122.8121015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2017 0:00,IMAGERY,8/17/2017 0:00,3,115,69,Y,Y
-11728689.6,4853987.354,62056,207588,UNKNOWN207568,GOLDEN,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOULDER,8013,USA,39.9176827,-105.3606113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,2,69,34.5,Y,Y
-11719940.4,4848329.073,62057,207589,BLUE MOUNTAIN,GOLDEN,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEFFERSON,8059,USA,39.87868727,-105.2820159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,1,69,69,Y,Y
-11728629.75,4853937.543,62058,207590,TAP207569,GOLDEN,CO,NOT AVAILABLE,TAP,IN SERVICE,BOULDER,8013,USA,39.91733951,-105.3600737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,2,69,69,Y,Y
-11688314.11,5231726.141,62059,207591,TAP207570,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,PLATTE,56031,USA,42.47053599,-104.9979121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,1,69,69,Y,Y
-11904224.55,5584114.491,62060,207592,TAP207571,SHERIDAN,WY,82801,TAP,IN SERVICE,SHERIDAN,56033,USA,44.76189627,-106.9374685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-11904223.59,5586541.876,62061,207593,TAP207572,SHERIDAN,WY,82801,TAP,IN SERVICE,SHERIDAN,56033,USA,44.777377,-106.93746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-11904229.27,5589964.209,62062,207594,TAP207573,SHERIDAN,WY,82801,TAP,IN SERVICE,SHERIDAN,56033,USA,44.799196,-106.937511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-11906007.49,5592040.449,62063,207595,TAP207574,SHERIDAN,WY,82801,TAP,IN SERVICE,SHERIDAN,56033,USA,44.812429,-106.953485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-11904718.61,5593877.566,62064,207596,UNKNOWN207575,SHERIDAN,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.82413541,-106.9419068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-11904827.06,5593917.21,62065,207597,TAP207576,SHERIDAN,WY,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,56033,USA,44.824388,-106.942881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-11906001.7,5592799.643,62066,207598,UNKNOWN207577,SHERIDAN,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.817267,-106.953433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-11914901.97,5585971.983,62067,207599,UNKNOWN207578,SHERIDAN,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.77374286,-107.0333855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-11914913.03,5585860.231,62068,207600,TAP207579,SHERIDAN,WY,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,56033,USA,44.77303021,-107.0334848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-11940032.08,5601867.403,62069,207601,UNKNOWN207580,DAYTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,56033,USA,44.8750203,-107.2591331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-11621524.09,5525207.997,62070,207602,UNKNOWN207581,SUNDANCE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.38494594,-104.3979271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2018 0:00,IMAGERY,3/8/2018 0:00,2,115,69,Y,Y
-11634800.69,5458299.607,62071,207603,UNKNOWN207582,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.95382715,-104.5171929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2018 0:00,IMAGERY,3/8/2018 0:00,2,69,69,Y,Y
-12027678.25,4683086.833,62072,207604,TAP207583,DELTA,CO,NOT AVAILABLE,TAP,IN SERVICE,DELTA,8029,USA,38.730119,-108.046472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-12027443.69,4682546.733,62073,207605,TAP207584,DELTA,CO,NOT AVAILABLE,TAP,IN SERVICE,DELTA,8029,USA,38.726334,-108.044365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-12007096.51,4641784.37,62074,207606,CHIPETA LAKE,MONTROSE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.44009486,-107.8615831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,1,69,69,Y,Y
-11995677.01,4613695.738,62075,207607,UNKNOWN207585,MONTROSE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,OURAY,8091,USA,38.24218914,-107.759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,1,138,138,Y,Y
-11995567.58,4614039.291,62076,207608,TAP207586,MONTROSE,CO,NOT AVAILABLE,TAP,IN SERVICE,OURAY,8091,USA,38.244613,-107.758017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,3,138,69,Y,Y
-11828192.63,5487538.532,62077,207609,UNKNOWN207587,BUFFALO,WY,82834,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,44.14261345,-106.2544622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,1,69,69,Y,Y
-11756874.66,5280749.176,62078,207610,TAP207588,DOUGLAS,WY,NOT AVAILABLE,TAP,IN SERVICE,CONVERSE,56009,USA,42.794529,-105.613802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,3,138,138,Y,Y
-11742154.88,5287790.724,62079,207611,UNKNOWN207589,DOUGLAS,WY,82633,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.840928,-105.481572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,1,138,138,Y,Y
-11743729.72,5278674.097,62080,207612,TAP207590,DOUGLAS,WY,NOT AVAILABLE,TAP,IN SERVICE,CONVERSE,56009,USA,42.780849,-105.495719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2018 0:00,IMAGERY,3/16/2018 0:00,3,138,115,Y,Y
-12044256.73,4688608.416,62081,207613,UNKNOWN207591,DELTA,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.76880251,-108.1953991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,115,69,Y,Y
-12044443.96,4688616.481,62082,207614,TAP207592,DELTA,CO,NOT AVAILABLE,TAP,IN SERVICE,DELTA,8029,USA,38.768859,-108.197081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,115,115,Y,Y
-13174301.63,5790915.924,62083,207615,UNKNOWN207593,WALLA WALLA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.06589929,-118.3467651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,3,115,115,Y,Y
-13174501.67,5792367.361,62084,207616,TAP207594,WALLA WALLA,WA,NOT AVAILABLE,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.07494505,-118.3485621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,3,115,115,Y,Y
-13152145.94,5822656.866,62085,207617,WAITSBURG,WAITSBURG,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.26337932,-118.1477372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,2,115,115,Y,Y
-13133205.28,5833071.591,62086,207618,UNKNOWN207595,DAYTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.32802132,-117.9775903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2017 0:00,IMAGERY,12/20/2017 0:00,2,115,115,Y,Y
-13138656.1,5847946.921,62087,207619,UNKNOWN207596,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.42021703,-118.0265559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2017 0:00,IMAGERY,12/21/2017 0:00,1,138,138,Y,Y
-13098184.6,5868950.906,62088,207620,TAP207597,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,GARFIELD,53023,USA,46.55013247,-117.6629942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,3,69,69,Y,Y
-13093638.78,5856727.73,62089,207621,UNKNOWN207598,POMEROY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,53023,USA,46.4745665,-117.6221584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,3,115,69,Y,Y
-13093591.1,5856176.815,62090,207622,TAP207599,POMEROY,WA,NOT AVAILABLE,TAP,IN SERVICE,GARFIELD,53023,USA,46.47115816,-117.6217301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,3,115,115,Y,Y
-13031695.16,5844156.909,62091,207623,POUND LANE,CLARKSTON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,ASOTIN,53003,USA,46.39674171,-117.0657094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,2,115,115,Y,Y
-13144894.23,5879395.958,62092,207624,TAP207600,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,WHITMAN,53075,USA,46.6146225,-118.0825939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,69,69,Y,Y
-13138707.79,5873644.756,62093,207625,UNKNOWN207601,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,53013,USA,46.57912282,-118.0270202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,69,69,Y,Y
-13125731.31,5890167.35,62094,207626,TAP207602,HAY,WA,NOT AVAILABLE,TAP,IN SERVICE,WHITMAN,53075,USA,46.68104709,-117.9104505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,69,69,Y,Y
-13341858.6,5758961.708,62095,207627,TAP207603,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.86637619,-119.851955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13341800.33,5758907.692,62096,207628,UNKNOWN207604,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.86603831,-119.8514315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13336673.31,5758969.315,62097,207629,TAP207605,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.86642378,-119.8053747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13336716.22,5758959.425,62098,207630,UNKNOWN207606,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.86636192,-119.8057602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13324391.33,5763342.629,62099,207631,TAP207607,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.89377331,-119.6950438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13324081.95,5762920.195,62100,207632,UNKNOWN207608,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.89113211,-119.6922646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13316449.16,5768672.351,62101,207633,TAP207609,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.92708576,-119.6236981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13316272.22,5768504.036,62102,207634,TAP207610,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.92603404,-119.6221086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13316255.8,5768465.956,62103,207635,UNKNOWN207611,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.92579609,-119.6219611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13316150.9,5768440.061,62104,207636,UNKNOWN207612,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.92563429,-119.6210188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13317201.95,5769886.453,62105,207637,TAP207613,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.93467148,-119.6304605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13311848.82,5770406.267,62106,207638,TAP207614,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.93791897,-119.5823726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13311860.48,5770459.591,62107,207639,UNKNOWN207615,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.9382521,-119.5824773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13295503.05,5768156.294,62108,207640,TAP207616,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.92386112,-119.435536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13295394.45,5768119.739,62109,207641,TAP207617,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.92363269,-119.4345604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13295394.98,5768154.01,62110,207642,TAP207618,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.92384684,-119.4345652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13295452.73,5768098.415,62111,207643,UNKNOWN207619,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.92349944,-119.4350839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-13314169.05,5775363.818,62112,207644,TAP207620,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.96888123,-119.6032155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13314204.83,5780079.419,62113,207645,TAP207621,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.99831635,-119.6035369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13314199.74,5780130.056,62114,207646,UNKNOWN207622,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.99863235,-119.6034912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13312765.15,5788548.905,62115,207647,TAP207623,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.0511442,-119.5906041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13312710.9,5788568.446,62116,207648,UNKNOWN207624,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.05126602,-119.5901168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-13295335.6,5772750.836,62117,207649,TAP207625,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.95256408,-119.4340317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13295404.7,5772738.22,62118,207650,UNKNOWN207626,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.95248528,-119.4346525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13295318.41,5780521.311,62119,207651,TAP207627,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.00107387,-119.4338773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-13295366.61,5780519.786,62120,207652,UNKNOWN207628,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.00106436,-119.4343104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13293759.85,5787099.956,62121,207653,UNKNOWN207629,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.04211006,-119.4198766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-13292939.93,5768503.277,62122,207654,TAP207630,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.9260293,-119.4125111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13283547.75,5770644.485,62123,207655,TAP207631,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.93940715,-119.3281397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13285320.54,5765150.011,62124,207656,TAP207632,UMATILLA,OR,NOT AVAILABLE,TAP,IN SERVICE,UMATILLA,41059,USA,45.90507226,-119.3440649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13280157,5776222.352,62125,207657,TAP207633,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.97424143,-119.2976801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,4,115,115,Y,Y
-13281816.04,5781233.575,62126,207658,TAP207634,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.0055183,-119.3125835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13281279.08,5781278.117,62127,207659,UNKNOWN207635,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.00579622,-119.3077599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13282606.45,5785940.968,62128,207660,TAP207636,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.03488275,-119.3196838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13282417.43,5786020.942,62129,207661,UNKNOWN207637,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.03538148,-119.3179859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13282770.46,5788435.747,62130,207662,UNKNOWN207638,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.05043871,-119.3211572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13281616.31,5771696.441,62131,207663,TAP207639,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.94597839,-119.3107893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13277872.77,5772115.192,62132,207664,TAP207640,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.94859397,-119.2771605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13277832.08,5771847.612,62133,207665,UNKNOWN207641,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.94692264,-119.276795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13264062.17,5770425.277,62134,207666,TAP207642,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.93803773,-119.1530978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13264038.97,5770414.003,62135,207667,UNKNOWN207643,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.9379673,-119.1528893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13259546.07,5771712.606,62136,207668,TAP207644,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,45.94607936,-119.1125289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-13259395.4,5771627.581,62137,207669,UNKNOWN207645,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.94554826,-119.1111755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13253414.83,5775521.292,62138,207670,UNKNOWN207646,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,45.96986445,-119.0574511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,115,115,Y,Y
-13007699.05,6156211.317,62139,207671,UNKNOWN207647,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.29582426,-116.8501487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,34.5,34.5,Y,Y
-13007682.95,6156164.177,62140,207672,TAP207648,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BONNER,16017,USA,48.29554254,-116.850004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,34.5,34.5,Y,Y
-13006750.15,6182562.703,62141,207673,TAP207649,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BONNER,16017,USA,48.45306666,-116.8416245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,34.5,34.5,Y,Y
-13006719.41,6182567.017,62142,207674,UNKNOWN207650,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.45309236,-116.8413485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,1,34.5,34.5,Y,Y
-13014594.89,6191211.216,62143,207675,TAP207651,PRIEST RIVER,ID,NOT AVAILABLE,TAP,IN SERVICE,BONNER,16017,USA,48.50456772,-116.9120951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,34.5,34.5,Y,Y
-13014622.02,6191179.233,62144,207676,UNKNOWN207652,PRIEST RIVER,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.50437736,-116.9123387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,1,34.5,34.5,Y,Y
-12954433.66,6258813.796,62145,207677,UNKNOWN207653,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.90533402,-116.3716576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,3,115,115,Y,Y
-12954308.38,6258784.086,62146,207678,UNKNOWN207654,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOUNDARY,16021,USA,48.90515859,-116.3705321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,1,115,115,Y,Y
-12975787.58,6141594.877,62147,207679,TAP207655,SAGLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BONNER,16017,USA,48.2083965,-116.5634831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,3,115,115,Y,Y
-12982544.41,6149003.883,62148,207680,UNKNOWN207656,SANDPOINT,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.25273191,-116.6241807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,2,115,69,Y,Y
-12933855.96,6132339.628,62149,207681,TAP207657,CLARK FORK,ID,NOT AVAILABLE,TAP,IN SERVICE,BONNER,16017,USA,48.15295922,-116.1868049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,3,69,69,Y,Y
-12933913.17,6132252.598,62150,207682,UNKNOWN207658,CLARK FORK,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.15243764,-116.1873189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,1,69,69,Y,Y
-12919308.11,6122139.598,62151,207683,UNKNOWN207659,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BONNER,16017,USA,48.09179342,-116.0561194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,1,69,69,Y,Y
-12919436.1,6122162.44,62152,207684,TAP207660,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BONNER,16017,USA,48.09193048,-116.0572691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,3,69,69,Y,Y
-12902575.01,6148038.013,62153,207685,UNKNOWN207661,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.24695433,-115.9058034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,1,69,69,Y,Y
-12901373.09,6153441.055,62154,207686,UNKNOWN207662,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.27926551,-115.8950063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,1,69,69,Y,Y
-12901356.14,6153465.891,62155,207687,TAP207663,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,30053,USA,48.27941399,-115.894854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,3,69,69,Y,Y
-12897773.5,6158413.987,62156,207688,TAP207664,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,30053,USA,48.3089865,-115.8626706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/10/2018 0:00,IMAGERY/OTHER,1/10/2018 0:00,3,69,69,Y,Y
-13027073.9,6058623.45,62157,207689,TAP207665,POST FALLS,ID,NOT AVAILABLE,TAP,IN SERVICE,KOOTENAI,16055,USA,47.70927096,-117.0241959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/11/2018 0:00,IMAGERY/OTHER,1/11/2018 0:00,3,115,115,Y,Y
-13009470.32,6046586.304,62158,207690,DOWER,COEUR D'ALENE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,KOOTENAI,16055,USA,47.63645924,-116.8660603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/11/2018 0:00,IMAGERY/OTHER,1/11/2018 0:00,1,115,115,Y,Y
-12987476.44,6007746.568,62159,207691,TAP207666,SAINT MARIES,ID,NOT AVAILABLE,TAP,IN SERVICE,KOOTENAI,16055,USA,47.40082788,-116.6684859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and DVOF data,1/11/2018 0:00,IMAGERY/OTHER,1/11/2018 0:00,3,115,115,Y,Y
-12977641.97,5996486.598,62160,207692,UNKNOWN207667,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.33231843,-116.5801413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/11/2018 0:00,IMAGERY/OTHER,1/11/2018 0:00,1,115,115,Y,Y
-12910994.67,6023456.082,62161,207693,TAP207668,OSBURN,ID,NOT AVAILABLE,TAP,IN SERVICE,SHOSHONE,16079,USA,47.49626118,-115.9814384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,3,69,69,Y,Y
-12889184.67,6019372.642,62162,207694,UNKNOWN207669,MULLAN,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHOSHONE,16079,USA,47.47147145,-115.7855159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,1,69,69,Y,Y
-12892300.57,6027743.835,62163,207695,TAP207670,CORNWALL,ID,NOT AVAILABLE,TAP,IN SERVICE,SHOSHONE,16079,USA,47.52227866,-115.8135065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,3,69,69,Y,Y
-12892439.07,6027786.555,62164,207696,TAP207671,CORNWALL,ID,NOT AVAILABLE,TAP,IN SERVICE,SHOSHONE,16079,USA,47.52253781,-115.8147507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,3,69,69,Y,Y
-12892283.25,6027881.18,62165,207697,TAP207672,CORNWALL,ID,NOT AVAILABLE,TAP,IN SERVICE,SHOSHONE,16079,USA,47.52311183,-115.8133509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,3,69,69,Y,Y
-12957018.72,5961834.847,62166,207698,UNKNOWN207673,FERNWOOD,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.12092715,-116.3948795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,1,69,69,Y,Y
-12980082.39,5960503.956,62167,207699,UNKNOWN207674,EMIDA,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENEWAH,16009,USA,47.1127913,-116.602064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,1,69,69,Y,Y
-12980115.02,5960495.237,62168,207700,TAP207675,EMIDA,ID,NOT AVAILABLE,TAP,IN SERVICE,BENEWAH,16009,USA,47.112738,-116.6023571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2018 0:00,IMAGERY/OTHER,1/15/2018 0:00,3,69,69,Y,Y
-13004826.24,5954091.653,62169,207701,TAP207676,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BENEWAH,16009,USA,47.07357493,-116.8243418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,3,69,69,Y,Y
-13004797,5954779.921,62170,207702,TAP207677,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BENEWAH,16009,USA,47.07778562,-116.8240791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,3,69,69,Y,Y
-12970187.09,5909716.416,62171,207703,UNKNOWN207678,DEARY,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,LATAH,16057,USA,46.80139314,-116.513173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,1,138,138,Y,Y
-12992000.04,5872410.774,62172,207704,TAP207679,JULIAETTA,ID,NOT AVAILABLE,TAP,IN SERVICE,LATAH,16057,USA,46.57150295,-116.7091221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,4,138,115,Y,Y
-12894082.88,5864899.376,62173,207705,UNKNOWN207680,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLEARWATER,16035,USA,46.52509679,-115.8295172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,1,69,69,Y,Y
-12904024.32,5845651.784,62174,207706,UNKNOWN207681,WEIPPE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLEARWATER,16035,USA,46.40600217,-115.9188228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,1,69,69,Y,Y
-12903984.11,5845660.655,62175,207707,TAP207682,WEIPPE,ID,NOT AVAILABLE,TAP,IN SERVICE,CLEARWATER,16035,USA,46.40605712,-115.9184615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/18/2018 0:00,IMAGERY/OTHER,1/18/2018 0:00,3,69,69,Y,Y
-13022187.5,5843223.635,62176,207708,UNKNOWN207683,LEWISTON,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,NEZ PERCE,16069,USA,46.39095947,-116.9803006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,2,115,115,Y,Y
-12952327.97,5790577.507,62177,207709,UNKNOWN207684,COTTONWOOD,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,IDAHO,16049,USA,46.06378997,-116.3527418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,69,69,Y,Y
-12937844.21,5789731.279,62178,207710,TAP207685,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,IDAHO,16049,USA,46.05851516,-116.222632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,3,69,69,Y,Y
-12923411.03,5768887.248,62179,207711,TAP207686,GRANGEVILLE,ID,NOT AVAILABLE,TAP,IN SERVICE,IDAHO,16049,USA,45.92842851,-116.0929765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,2,34.5,34.5,Y,Y
-12839907.89,5733981.816,62180,207712,UNKNOWN207687,RED RIVER,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,IDAHO,16049,USA,45.70990046,-115.342855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,34.5,34.5,Y,Y
-13062597.45,5912824.205,62181,207713,TAP207688,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,WHITMAN,53075,USA,46.82050027,-117.3433094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,3,69,69,Y,Y
-13060971.19,5900329.503,62182,207714,TAP207689,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,WHITMAN,53075,USA,46.74363987,-117.3287005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,3,115,69,Y,Y
-13076340.61,5893875.617,62183,207715,UNKNOWN207690,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHITMAN,53075,USA,46.70389621,-117.4667663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,115,115,Y,Y
-12619830.24,5431972.125,62184,207716,UNKNOWN207691,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.78332434,-113.3658639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,46,46,Y,Y
-12646697.73,5453003.933,62185,207717,UNKNOWN207692,MACKAY,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CUSTER,16037,USA,43.91957034,-113.6072186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2018 0:00,IMAGERY/OTHER,1/22/2018 0:00,1,115,115,Y,Y
-12646649.75,5452950.617,62186,207718,TAP207693,MACKAY,ID,NOT AVAILABLE,TAP,IN SERVICE,CUSTER,16037,USA,43.91922535,-113.6067876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2018 0:00,IMAGERY,1/22/2018 0:00,3,115,69,Y,Y
-12646725.27,5453026.291,62187,207719,TAP207694,MACKAY,ID,NOT AVAILABLE,TAP,IN SERVICE,CUSTER,16037,USA,43.91971501,-113.6074661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2018 0:00,IMAGERY,1/22/2018 0:00,3,115,115,Y,Y
-12705692.34,5534297.351,62188,207720,TAP207695,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,CUSTER,16037,USA,44.44326931,-114.1371763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2018 0:00,IMAGERY,1/22/2018 0:00,3,115,46,Y,Y
-12621009.74,5409591.333,62189,207721,UNKNOWN207696,ARCO,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.6379977,-113.3764595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2018 0:00,IMAGERY,1/22/2018 0:00,1,46,46,Y,Y
-12614061.45,5411864.041,62190,207722,TAP207697,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BUTTE,16023,USA,43.6527713,-113.3140419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,46,46,Y,Y
-12615727.07,5420785.183,62191,207723,TAP207698,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,BUTTE,16023,USA,43.7107275,-113.3290045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,46,46,Y,Y
-12619906.03,5420834.433,62192,207724,UNKNOWN207699,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.7110473,-113.3665447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,1,46,46,Y,Y
-13058453.15,5528526.527,62193,207725,TAP207700,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,BAKER,41001,USA,44.40624659,-117.3060805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,138,115,Y,Y
-13056657.08,6137077.062,62194,207726,UNKNOWN207701,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.18134309,-117.2899461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,1,34.5,34.5,Y,Y
-13055273.18,6123913.386,62195,207727,TAP207702,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,PEND OREILLE,53051,USA,48.1024354,-117.2775144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,2,115,34.5,Y,Y
-13041750.51,6130969.445,62196,207728,UNKNOWN207703,NEWPORT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.14474698,-117.1560381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,2,115,115,Y,Y
-13041700.35,6135812.51,62197,207729,TAP207704,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,PEND OREILLE,53051,USA,48.17376818,-117.1555875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,115,115,Y,Y
-13028600.86,6137081.534,62198,207730,TAP207705,OLD TOWN,ID,NOT AVAILABLE,TAP,IN SERVICE,PEND OREILLE,53051,USA,48.18136987,-117.0379128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,115,69,Y,Y
-13053981.7,6155002.759,62199,207731,UNKNOWN207706,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.28860098,-117.2659128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,115,115,Y,Y
-13058018.75,6163915.059,62200,207732,CUSICK,CUSICK,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEND OREILLE,53051,USA,48.3418438,-117.3021782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,2,115,115,Y,Y
-13150345.16,6149808.307,62201,207733,UNKNOWN207707,GIFFORD,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.25754326,-118.1315605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
-13124493.79,6193724.758,62202,207734,TAP207708,COLEVILLE,WA,NOT AVAILABLE,TAP,IN SERVICE,STEVENS,53065,USA,48.51952581,-117.8993337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,69,69,Y,Y
-13124709.3,6193657.255,62203,207735,UNKNOWN207709,COLEVILLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.51912416,-117.9012696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
-13141485.17,6205441.324,62204,207736,UNKNOWN207710,KETTLE FALLS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.58919287,-118.0519698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,115,115,Y,Y
-13141703.92,6205442.404,62205,207737,TAP207711,KETTLE FALLS,WA,NOT AVAILABLE,TAP,IN SERVICE,STEVENS,53065,USA,48.58919929,-118.0539349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,69,Y,Y
-13122010.8,6183761.631,62206,207738,TAP207712,COLEVILLE,WA,NOT AVAILABLE,TAP,IN SERVICE,STEVENS,53065,USA,48.46020929,-117.8770286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,69,69,Y,Y
-13122542.55,6183466.118,62207,207739,UNKNOWN207713,ARDEN,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.45844886,-117.8818054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
-13104579.81,6131903.254,62208,207740,TAP207714,KULZER,WA,NOT AVAILABLE,TAP,IN SERVICE,STEVENS,53065,USA,48.15034393,-117.7204433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,69,Y,Y
-13105006.09,6131868.951,62209,207741,UNKNOWN207715,KULZER,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,STEVENS,53065,USA,48.15013835,-117.7242727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
-13310698.11,6243732.683,62210,207742,UNKNOWN207716,TONASKET,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.81620564,-119.5720356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,115,115,Y,Y
-13299028.91,6240773.997,62211,207743,TAP207717,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,OKANOGAN,53047,USA,48.79870138,-119.4672093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,115,Y,Y
-13295822.26,6245717.727,62212,207744,TAP207718,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,OKANOGAN,53047,USA,48.82794619,-119.4384035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,115,Y,Y
-13219405.35,6263229.544,62213,207745,UNKNOWN207719,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.93140076,-118.7519388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13210006.19,6255509.276,62214,207746,TAP207720,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.8858181,-118.6675047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-13209928.65,6254173.304,62215,207747,TAP207721,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.87792592,-118.6668081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-13209915.51,6254189.414,62216,207748,UNKNOWN207722,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.8780211,-118.6666901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13209860.84,6254011.558,62217,207749,UNKNOWN207723,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.87697033,-118.6661989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13202203.97,6253999.823,62218,207750,TAP207724,CURLEW,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.876901,-118.5974161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,46,46,Y,Y
-13208529.42,6227849.465,62219,207751,TAP207725,CURLEW LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.72216523,-118.6542386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,46,46,Y,Y
-13209324.36,6217384.789,62220,207752,TAP207726,REPUBLIC,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.66011035,-118.6613796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,69,46,Y,Y
-13210088.88,6217496.514,62221,207753,UNKNOWN207727,REPUBLIC,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.66077328,-118.6682475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13217464.5,6214002.86,62222,207754,TAP207728,REPUBLIC,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.64003936,-118.7345038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-13248702.85,6228507.29,62223,207755,UNKNOWN207729,WAUCONDA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.72606354,-119.0151227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13202759.19,6219724.835,62224,207756,UNKNOWN207730,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERRY,53019,USA,48.67399332,-118.6024037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,115,115,Y,Y
-13203355.62,6216777.103,62225,207757,TAP207731,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FERRY,53019,USA,48.65650446,-118.6077615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,115,Y,Y
-13159669.31,6083706.277,62226,207758,UNKNOWN207732,DAVENPORT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.8606686,-118.2153207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,115,115,Y,Y
-13158474.43,6078132.823,62227,207759,TAP207733,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.82706585,-118.204587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,115,Y,Y
-13158598.29,6062345.968,62228,207760,TAP207734,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.7317676,-118.2056996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,115,Y,Y
-13151765.8,6049259.274,62229,207761,DAVENPORT,DAVENPORT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.65263659,-118.1443223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
