X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13151353.79,6049214.604,62230,207762,TAP207735,DAVENPORT,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.65236628,-118.1406212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,115,69,Y,Y
-13165780.01,6047566.647,62231,207763,UNKNOWN207736,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.64239305,-118.2702141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13196687.37,6047407.505,62232,207764,TAP207737,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.64142985,-118.5478596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-13218414.51,6039710.467,62233,207765,UNKNOWN207738,WILBUR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.59482227,-118.7430378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13218294.72,6047458.141,62234,207766,TAP207739,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.64173632,-118.7419618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-13223051.35,6018290.633,62235,207767,UNKNOWN207740,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.46490084,-118.7846913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13212304.62,5997407.242,62236,207768,TAP207741,ODESSA,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.33792328,-118.6881518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-13206547.97,5999134.267,62237,207769,UNKNOWN207742,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.34843574,-118.6364389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13201881.53,5984871.824,62238,207770,UNKNOWN207743,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.26155701,-118.5945196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,46,46,Y,Y
-13206567.57,5999116.283,62239,207771,TAP207744,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,53043,USA,47.34832629,-118.636615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,46,46,Y,Y
-12796905.8,6199042.044,62240,207772,UNKNOWN207745,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.55115444,-114.9565607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,1,138,138,Y,Y
-12688670.96,6189508.745,62241,207773,UNKNOWN207746,WEST GLACIER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.4944338,-113.9842706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,1,69,69,Y,Y
-12712480.53,6168514.239,62242,207774,UNKNOWN207747,COLUMBIA FALLS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.36929795,-114.1981556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12712630.98,6168759.854,62243,207775,TAP207748,COLUMBIA FALLS,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.3707637,-114.1995071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12711728.8,6169496.741,62244,207776,UNKNOWN207749,COLUMBIA FALLS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.37516094,-114.1914027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,1,69,69,Y,Y
-12713448.93,6168760.651,62245,207777,TAP207750,COLUMBIA FALLS,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.37076846,-114.2068549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12713546.94,6170026.319,62246,207778,UNKNOWN207751,COLUMBIA FALLS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.37832087,-114.2077353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,2,115,69,Y,Y
-12716359.38,6159098,62247,207779,LASALLE,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.31307319,-114.2329999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,2,69,69,Y,Y
-12716358.32,6159011.972,62248,207780,TAP207752,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.31255923,-114.2329904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,4,69,69,Y,Y
-12708221.36,6165372.425,62249,207781,BADROCK,COLUMBIA FALLS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.35054494,-114.1598948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,1,69,69,Y,Y
-12708165.2,6165385.18,62250,207782,TAP207753,COLUMBIA FALLS,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.35062108,-114.1593903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12717195.24,6168709.295,62251,207783,TAP207754,COLUMBIA FALLS,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.37046198,-114.2405085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12716620.98,6171212.405,62252,207784,TAP207755,COLUMBIA FALLS,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.38539738,-114.2353499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12727187.37,6174518.044,62253,207785,TAP207756,WHITEFISH,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.40511455,-114.3302694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12727514.34,6174520.916,62254,207786,TAP207757,WHITEFISH,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.40513168,-114.3332066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12727546.98,6174626.892,62255,207787,WHITEFISH,WHITEFISH,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.40576367,-114.3334998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12727596.99,6174613.485,62256,207788,TAP207758,WHITEFISH,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.40568372,-114.333949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12727598.26,6174522.193,62257,207789,TAP207759,WHITEFISH,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.40513929,-114.3339604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12730106.36,6182682.313,62258,207790,TAP207760,WHITEFISH,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.45377928,-114.3564911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12730034.73,6182654.197,62259,207791,UNKNOWN207761,WHITEFISH,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.45361177,-114.3558477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,2,69,69,Y,Y
-12725583.31,6168769.423,62260,207792,TAP207762,WHITEFISH,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.3708208,-114.3158599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/25/2018 0:00,IMAGERY/OTHER,1/25/2018 0:00,3,69,69,Y,Y
-12724803.14,6147861.308,62261,207793,TAP207763,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.24589726,-114.3088515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/26/2018 0:00,IMAGERY/OTHER,1/26/2018 0:00,3,69,69,Y,Y
-12724790.96,6146946.516,62262,207794,TAP207764,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.2404245,-114.308742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/26/2018 0:00,IMAGERY/OTHER,1/26/2018 0:00,3,69,69,Y,Y
-12724660.74,6144513.13,62263,207795,TAP207765,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.22586387,-114.3075722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/26/2018 0:00,IMAGERY/OTHER,1/26/2018 0:00,3,69,69,Y,Y
-12722622.81,6145156.955,62264,207796,UNKNOWN207766,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.22971673,-114.2892652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/26/2018 0:00,IMAGERY/OTHER,1/26/2018 0:00,1,69,69,Y,Y
-12724356.55,6140810.392,62265,207797,TAP207767,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.2036999,-114.3048397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/26/2018 0:00,IMAGERY/OTHER,1/26/2018 0:00,3,69,69,Y,Y
-12734514.08,6146874.576,62266,207798,UNKNOWN207768,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.23999409,-114.3960864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,69,Y,Y
-12734508.7,6146933.061,62267,207799,TAP207769,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.240344,-114.396038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,69,69,Y,Y
-12734532.62,6146933.438,62268,207800,TAP207770,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.24034625,-114.3962529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,69,69,Y,Y
-12726628.22,6140388.299,62269,207801,APPLEWAY,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.20117271,-114.3252465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,3,69,69,Y,Y
-12724412.97,6140277.025,62270,207802,TAP207771,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.20050646,-114.3053466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,3,69,69,Y,Y
-12724406.19,6140255.407,62271,207803,UNKNOWN207772,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.20037702,-114.3052856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,1,69,69,Y,Y
-12718762.33,6144194.741,62272,207804,TAP207773,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.22395843,-114.254586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,3,69,69,Y,Y
-12723668.34,6137273.492,62273,207805,TAP207774,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.18251964,-114.2986574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,3,69,69,Y,Y
-12723747.49,6137292.15,62274,207806,UNKNOWN207775,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.18263139,-114.2993684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,1,69,69,Y,Y
-12722454.82,6137263.547,62275,207807,TAP207776,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.18246007,-114.2877562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,3,69,69,Y,Y
-12714616.96,6142958.084,62276,207808,KALISPELL,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.2165568,-114.2173475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,2,69,69,Y,Y
-12702503,6136732.342,62277,207809,TAP207777,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.17927826,-114.1085259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,3,69,69,Y,Y
-12702505.65,6136681.495,62278,207810,TAP207778,KALISPELL,MT,NOT AVAILABLE,TAP,IN SERVICE,FLATHEAD,30029,USA,48.17897369,-114.1085497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,3,69,69,Y,Y
-12702376.39,6136716.452,62279,207811,UNKNOWN207779,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.17918308,-114.1073886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,2,69,69,Y,Y
-12693991.87,6122647.477,62280,207812,UNKNOWN207780,BIGFORK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.0948407,-114.0320691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,1,69,69,Y,Y
-12701828.09,6144412.846,62281,207813,LAKE BLAINE,KALISPELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FLATHEAD,30029,USA,48.22526372,-114.1024631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,1,69,69,Y,Y
-12861808.05,6171031.852,62282,207814,UNKNOWN207781,LIBBY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,30053,USA,48.38432022,-115.5395876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,1,69,69,Y,Y
-12760145.43,6036664.65,62283,207815,TAP207782,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,SANDERS,30089,USA,47.57636757,-114.6263366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/5/2018 0:00,IMAGERY/OTHER,2/5/2018 0:00,3,69,69,Y,Y
-12694813.21,6061199.682,62284,207816,FINLEY POINT,POLSON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.72484118,-114.0394473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/9/2018 0:00,IMAGERY/OTHER,2/9/2018 0:00,1,69,69,Y,Y
-12703196.67,6055371.614,62285,207817,UNKNOWN207783,POLSON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.68961088,-114.1147573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/9/2018 0:00,IMAGERY/OTHER,2/9/2018 0:00,2,115,69,Y,Y
-12703223.69,6055348.791,62286,207818,TAP207784,POLSON,MT,NOT AVAILABLE,TAP,IN SERVICE,LAKE,30047,USA,47.68947287,-114.115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/9/2018 0:00,IMAGERY/OTHER,2/9/2018 0:00,2,115,115,Y,Y
-12703238.52,6055325.182,62287,207819,TAP207785,POLSON,MT,NOT AVAILABLE,TAP,IN SERVICE,LAKE,30047,USA,47.6893301,-114.1151332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/9/2018 0:00,IMAGERY/OTHER,2/9/2018 0:00,3,115,115,Y,Y
-12784155.44,5965459.154,62288,207820,UNKNOWN207786,SUPERIOR,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MINERAL,30061,USA,47.14307654,-114.8420223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/13/2018 0:00,IMAGERY/OTHER,2/13/2018 0:00,1,115,115,Y,Y
-12782750.57,5967011.218,62289,207821,TAP207787,SUPERIOR,MT,NOT AVAILABLE,TAP,IN SERVICE,MINERAL,30061,USA,47.15255891,-114.8294021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/13/2018 0:00,IMAGERY/OTHER,2/13/2018 0:00,3,115,115,Y,Y
-12702978.99,6042849.623,62290,207822,TAP207788,PABLO,MT,NOT AVAILABLE,TAP,IN SERVICE,LAKE,30047,USA,47.61383569,-114.1128018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/19/2018 0:00,IMAGERY/OTHER,2/19/2018 0:00,3,115,69,Y,Y
-12703503.95,6042876.637,62291,207823,UNKNOWN207789,PABLO,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.61399929,-114.1175176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/19/2018 0:00,IMAGERY/OTHER,2/19/2018 0:00,1,69,69,Y,Y
-12703078.57,6040868.868,62292,207824,UNKNOWN207790,PABLO,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.60183934,-114.1136964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/19/2018 0:00,IMAGERY/OTHER,2/19/2018 0:00,2,69,69,Y,Y
-12707795.33,6040937.654,62293,207825,TAP207791,POLSON,MT,NOT AVAILABLE,TAP,IN SERVICE,LAKE,30047,USA,47.60225599,-114.1560677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/19/2018 0:00,IMAGERY/OTHER,2/19/2018 0:00,3,115,69,Y,Y
-12712470.69,6052198.472,62294,207826,UNKNOWN207792,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.67041943,-114.1980672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ESRI, Google and IMAGERY and FAA data",2/19/2018 0:00,IMAGERY/OTHER,2/19/2018 0:00,1,69,69,Y,Y
-12794169.24,5284726.249,62295,207827,UNKNOWN207793,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.82073948,-114.9319777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2018 0:00,IMAGERY,2/19/2018 0:00,1,69,69,Y,Y
-12794208.33,5284677.714,62296,207828,UNKNOWN207794,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,TWIN FALLS,16083,USA,42.82041968,-114.9323289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2018 0:00,IMAGERY,2/19/2018 0:00,1,69,69,Y,Y
-12703460.63,6028850.293,62297,207829,UNKNOWN207795,RONAN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.52899039,-114.1171285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,69,Y,Y
-12701297.3,5996795.354,62298,207830,UNKNOWN207796,ST. IGNATIUS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.3341982,-114.0976949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,115,115,Y,Y
-12705940.88,5996755.982,62299,207831,TAP207797,SAINT IGNATIUS,MT,NOT AVAILABLE,TAP,IN SERVICE,LAKE,30047,USA,47.3339585,-114.1394089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/8/2018 0:00,IMAGERY/OTHER,3/8/2018 0:00,3,115,69,Y,Y
-12698050.93,5967128.193,62300,207832,ARLEE,ARLEE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,30047,USA,47.1532735,-114.0685323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/8/2018 0:00,IMAGERY/OTHER,3/8/2018 0:00,1,69,69,Y,Y
-12710274.46,5801095.135,62301,207833,TAP207798,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,RAVALLI,30081,USA,46.12930767,-114.1783381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/8/2018 0:00,IMAGERY/OTHER,3/8/2018 0:00,3,69,69,Y,Y
-12710383.06,5801104.307,62302,207834,UNKNOWN207799,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.12936478,-114.1793137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/9/2018 0:00,IMAGERY/OTHER,3/9/2018 0:00,1,69,69,Y,Y
-12703199.72,5864163.895,62303,207835,TAP207800,STEVENSVILLE,MT,NOT AVAILABLE,TAP,IN SERVICE,RAVALLI,30081,USA,46.52055078,-114.1147846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/22/2018 0:00,IMAGERY/OTHER,3/22/2018 0:00,3,69,46,Y,Y
-12700120.8,5862797.197,62304,207836,UNKNOWN207801,STEVENSVILLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RAVALLI,30081,USA,46.51210222,-114.0871262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/22/2018 0:00,IMAGERY/OTHER,3/22/2018 0:00,2,69,46,Y,Y
-12699689.04,5862787.693,62305,207837,TAP207802,STEVENSVILLE,MT,NOT AVAILABLE,TAP,IN SERVICE,RAVALLI,30081,USA,46.51204346,-114.0832477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/22/2018 0:00,IMAGERY/OTHER,3/22/2018 0:00,3,69,69,Y,Y
-12630295.39,5711841.045,62306,207838,UNKNOWN207803,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVERHEAD,30001,USA,45.57084193,-113.4598739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/22/2018 0:00,IMAGERY/OTHER,3/22/2018 0:00,1,46,46,Y,Y
-12611496,5832399.043,62307,207839,TAP207804,PHILLIPSBURG,MT,NOT AVAILABLE,TAP,IN SERVICE,GRANITE,30039,USA,46.32384926,-113.2909961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,69,46,Y,Y
-12711763.13,5933593.144,62308,207840,UNKNOWN207805,MISSOULA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.94801637,-114.1917111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,1,69,69,Y,Y
-12711735.85,5933408.495,62309,207841,TAP207806,MISSOULA,MT,NOT AVAILABLE,TAP,IN SERVICE,MISSOULA,30063,USA,46.946884,-114.191466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,69,69,Y,Y
-12700755.71,5924858.658,62310,207842,TAP207807,MISSOULA,MT,NOT AVAILABLE,TAP,IN SERVICE,MISSOULA,30063,USA,46.89442573,-114.0928298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,69,69,Y,Y
-12700714.6,5924841.913,62311,207843,UNKNOWN207808,MISSOULA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MISSOULA,30063,USA,46.89432294,-114.0924605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,1,69,69,Y,Y
-12658146.78,5902050.023,62312,207844,TAP207809,MISSOULA,MT,NOT AVAILABLE,TAP,IN SERVICE,MISSOULA,30063,USA,46.75423005,-113.7100672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,115,69,Y,Y
-12676363.66,5920420.955,62313,207845,TAP207810,BONNER,MT,NOT AVAILABLE,TAP,IN SERVICE,MISSOULA,30063,USA,46.86717757,-113.8737123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,2,69,69,Y,Y
-12677177.6,5921569.745,62314,207846,TAP207811,BONNER,MT,NOT AVAILABLE,TAP,IN SERVICE,MISSOULA,30063,USA,46.87423264,-113.881024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,115,69,Y,Y
-12592634.05,5881293.786,62315,207847,UNKNOWN207812,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.62633187,-113.1215563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/28/2018 0:00,IMAGERY/OTHER,3/28/2018 0:00,1,69,69,Y,Y
-12592113.82,5884333.335,62316,207848,TAP207813,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,GRANITE,30039,USA,46.64508024,-113.116883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12584788.67,5911189.58,62317,207849,UNKNOWN207814,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.81045121,-113.0510801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,1,34.5,34.5,Y,Y
-12581484.77,5920373.222,62318,207850,UNKNOWN207815,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,POWELL,30077,USA,46.86688441,-113.0214006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,2,69,34.5,Y,Y
-12587280.83,5931207.772,62319,207851,TAP207816,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,POWELL,30077,USA,46.93338618,-113.0734676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12480717.83,5676832.284,62320,207852,TAP207817,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MADISON,30057,USA,45.35025967,-112.1161958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12482688.43,5681225.996,62321,207853,TAP207818,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MADISON,30057,USA,45.37799082,-112.133898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12482703.97,5681252.59,62322,207854,TAP207819,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MADISON,30057,USA,45.37815863,-112.1340376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12477453.72,5759335.202,62323,207855,TAP207820,WHITEHALL,MT,NOT AVAILABLE,TAP,IN SERVICE,JEFFERSON,30043,USA,45.86871245,-112.0868739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,2,69,69,Y,Y
-12480869.09,5818600.691,62324,207856,UNKNOWN207821,BOULDER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,46.23818285,-112.1175546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,1,69,69,Y,Y
-12525650.91,5780919.452,62325,207857,TAP207822,BUTTE,MT,NOT AVAILABLE,TAP,IN SERVICE,SILVER BOW,30093,USA,46.00355826,-112.5198366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12524598.01,5781320.671,62326,207858,TAP207823,BUTTE,MT,NOT AVAILABLE,TAP,IN SERVICE,SILVER BOW,30093,USA,46.00606174,-112.5103782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12524566.23,5781382.908,62327,207859,UNKNOWN207824,BUTTE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SILVER BOW,30093,USA,46.00645007,-112.5100927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,1,69,69,Y,Y
-12473711.31,5877898.461,62328,207860,UNKNOWN207825,HELENA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.60538134,-112.0532552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,2,69,69,Y,Y
-12471235.42,5877773.852,62329,207861,UNKNOWN207826,HELENA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS AND CLARK,30049,USA,46.6046123,-112.0310139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,4,115,69,Y,Y
-12471305.77,5877735.606,62330,207862,TAP207827,HELENA,MT,NOT AVAILABLE,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.60437626,-112.0316459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,3/29/2018 0:00,IMAGERY/OTHER,3/29/2018 0:00,3,69,69,Y,Y
-12467975.86,5877067.989,62331,207863,TAP207828,HELENA,MT,NOT AVAILABLE,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.60025575,-112.0017328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12467962.98,5877043.97,62332,207864,TAP207829,HELENA,MT,NOT AVAILABLE,TAP,IN SERVICE,LEWIS AND CLARK,30049,USA,46.6001075,-112.0016171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12459222.69,5867798.719,62333,207865,UNKNOWN207830,MONTANA CITY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEFFERSON,30043,USA,46.54301392,-111.9231017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12557336.89,6265266.624,62334,207866,UNKNOWN207831,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.94342133,-112.8044765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12551194.52,6208832.068,62335,207867,TAP207832,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.60933644,-112.7492987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12600810.54,6182372.459,62336,207868,UNKNOWN207833,EAST GLACIER PARK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.45193319,-113.195007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12579960.43,6199691.975,62337,207869,TAP207834,BROWNING,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.55501905,-113.0077073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12579589.6,6199883.424,62338,207870,TAP207835,BROWNING,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.55615739,-113.004376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12528409.05,6160655.464,62339,207871,UNKNOWN207836,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.32237716,-112.5446134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12507951.7,6191389.202,62340,207872,TAP207837,CUT BANK,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.50562706,-112.3608419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12507914.62,6191384.405,62341,207873,UNKNOWN207838,CUT BANK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.50559851,-112.3605088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12521023.52,6211381.207,62342,207874,TAP207839,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.62447495,-112.478268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,69,69,Y,Y
-12521064.85,6211459.03,62343,207875,UNKNOWN207840,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.62493704,-112.4786392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12506968.19,6211359.16,62344,207876,TAP207841,CUT BANK,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.62434404,-112.3520068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,4,69,69,Y,Y
-13684374.96,6201507.335,62345,207877,UNKNOWN207842,EASTSOUND,WA,98245,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.56581195,-122.9288318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,2,69,69,Y,Y
-13686520.86,6202701.748,62346,207878,TAP207843,EASTSOUND,WA,NOT AVAILABLE,TAP,IN SERVICE,SAN JUAN,53055,USA,48.57291186,-122.9481088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,3,69,69,Y,Y
-13686522.72,6202718.562,62347,207879,SHAW,EASTSOUND,WA,98245,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.5730118,-122.9481254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-13687343.05,6204849.353,62348,207880,UNKNOWN207844,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.58567529,-122.9554946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13686181.56,6207139.1,62349,207881,UNKNOWN207845,ORCAS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.59927994,-122.9450608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13686139.13,6212087.839,62350,207882,TAP207846,EASTSOUND,WA,NOT AVAILABLE,TAP,IN SERVICE,SAN JUAN,53055,USA,48.6286706,-122.9446796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,3,69,69,Y,Y
-13686084.94,6212089.041,62351,207883,ORCAS,EASTSOUND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.62867774,-122.9441928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-13682508.65,6224362.58,62352,207884,EASTSOUND,EASTSOUND,WA,98245,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.70149672,-122.9120665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-13672692.4,6210254.459,62353,207885,OLGA,OLGA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.61778412,-122.8238855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-13670288.57,6207908.891,62354,207886,UNKNOWN207847,OLGA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.60385286,-122.8022916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13671059.57,6204832.84,62355,207887,UNKNOWN207848,BLAKELY ISLAND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.58557716,-122.8092176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13671061.69,6195832.879,62356,207888,UNKNOWN207849,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.53206785,-122.8092367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13671655.58,6194521.6,62357,207889,UNKNOWN207850,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.5242669,-122.8145716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13672440.23,6191346.1,62358,207890,UNKNOWN207851,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.50537053,-122.8216203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-13669714,6191612.444,62359,207891,UNKNOWN207852,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.50695572,-122.7971302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,115,115,Y,Y
-13706851.09,6206964.209,62360,207892,ROCHE HARBOR,FRIDAY HARBOR,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,53055,USA,48.59824094,-123.1307383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-13649060.31,6192225.219,62361,207893,UNKNOWN207853,ANACORTES,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.51060258,-122.6115949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2018 0:00,IMAGERY,2/6/2018 0:00,2,115,115,Y,Y
-13644464.56,6189563.07,62362,207894,UNKNOWN207854,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.4947572,-122.5703106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2018 0:00,IMAGERY,2/6/2018 0:00,2,115,115,Y,Y
-13642089.8,6186746.352,62363,207895,UNKNOWN207855,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.47798642,-122.5489778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2018 0:00,IMAGERY,2/6/2018 0:00,1,69,69,Y,Y
-13630398.6,6182782.076,62364,207896,TAP207856,MT VERNON,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.45437365,-122.4439539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,115,69,Y,Y
-13604423.63,6191996.441,62365,207897,NORLUM,SEDRO WOOLLEY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.50924107,-122.2106168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,2,115,115,Y,Y
-13617936.73,6180897.598,62366,207898,TAP207857,MT VERNON,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.44314512,-122.332007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,115,69,Y,Y
-13608470.24,6191890.391,62367,207899,TAP207858,SEDRO WOOLLEY,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.50860993,-122.2469681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,2,115,115,Y,Y
-13608365.13,6191322.353,62368,207900,TAP207859,SEDRO WOOLLEY,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.50522919,-122.2460239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,115,46,Y,Y
-13617823.95,6186471.749,62369,207901,TAP207860,BURLINGTON,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.47635113,-122.3309939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,69,69,Y,Y
-13610383.5,6179607.928,62370,207902,TAP207861,MT VERNON,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.43545927,-122.2641552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,115,115,Y,Y
-13618362.38,6174777.467,62371,207903,TAP207862,MT VERNON,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.40666161,-122.3358307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,115,115,Y,Y
-13633386.27,6177303.536,62372,207904,LA CONNER,MT VERNON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.42172326,-122.4707926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,2,115,115,Y,Y
-13630689.26,6265583.159,62373,207905,LYNDEN,LYNDEN,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.9452889,-122.446565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,115,69,Y,Y
-13595622,6260887.372,62374,207906,KENDALL,KENDALL,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.91757631,-122.1315504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,3,115,55,Y,Y
-13612972.62,6250190.153,62375,207907,NUGENTS CORNER,NUGENTS CORNER,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.85438829,-122.2874137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cityofnooksack.com/files/2016/Chapter7_2016.pdf,2/20/2018 0:00,OTHER,2/20/2018 0:00,2,115,55,Y,Y
-13619531.06,6242033.079,62376,207908,UNKNOWN207863,BELLINGHAM,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.80615114,-122.3463291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,2,115,115,Y,Y
-13626552.77,6237183.532,62377,207909,UNKNOWN207864,BELLINGHAM,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.77745116,-122.4094062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,2,115,115,Y,Y
-13560419.07,6259241.901,62378,207910,UNKNOWN207865,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.90786178,-121.8153171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,2,55,55,Y,Y
-13645994.38,6254076.615,62379,207911,TAP207866,FERNDALE,WA,NOT AVAILABLE,TAP,IN SERVICE,WHATCOM,53073,USA,48.87735469,-122.5840532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,115,69,Y,Y
-13644721.47,6254396.569,62380,207912,UNKNOWN207867,FERNDALE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHATCOM,53073,USA,48.87924493,-122.5726185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,2,69,69,Y,Y
-13632749.04,6235614.726,62381,207913,TAP207868,BELLINGHAM,WA,NOT AVAILABLE,TAP,IN SERVICE,WHATCOM,53073,USA,48.76816333,-122.4650683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,115,115,Y,Y
-13635125.89,6227047.69,62382,207914,TAP207869,BELLINGHAM,WA,NOT AVAILABLE,TAP,IN SERVICE,WHATCOM,53073,USA,48.71741346,-122.4864199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,115,69,Y,Y
-13586323.57,6118892.882,62383,207915,TAP207870,LAKE STEVENS,WA,NOT AVAILABLE,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.07230878,-122.0480211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,69,69,Y,Y
-13594638.72,6118764.169,62384,207916,UNKNOWN207871,MARYSVILLE,WA,98270,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.07153618,-122.1227174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,69,69,Y,Y
-13591347.45,6103130.676,62385,207917,UNKNOWN207872,LAKE STEVENS,WA,98258,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.97760959,-122.0931515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,69,69,Y,Y
-13591391.31,6099008.936,62386,207918,TAP207873,LAKE STEVENS,WA,98258,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.95281751,-122.0935455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,69,69,Y,Y
-13591351.48,6098892.186,62387,207919,TAP207874,SNOHOMISH,WA,98290,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.95211509,-122.0931876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,69,69,Y,Y
-13601388.73,6129198.815,62388,207920,TAP207875,MARYSVILLE,WA,98271,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.13413269,-122.1833538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13605379.15,6134599.499,62389,207921,TAP207876,ARLINGTON,WA,98223,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.16650097,-122.2192004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13604560.63,6119903.263,62390,207922,UNKNOWN207877,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.07837321,-122.2118475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-13601621.03,6119149.139,62391,207923,UNKNOWN207878,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.07384694,-122.1854406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,69,Y,Y
-13602702.07,6116147.742,62392,207924,TAP207879,MARYSVILLE,WA,98271,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.05582852,-122.1951517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2018 0:00,IMAGERY,2/28/2018 0:00,3,69,69,Y,Y
-13602644.12,6119477.434,62393,207925,TAP207880,MARYSVILLE,WA,98271,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.07581743,-122.1946311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2018 0:00,IMAGERY,2/28/2018 0:00,3,69,69,Y,Y
-13600590.79,6119410.226,62394,207926,UNKNOWN207881,MARYSVILLE,WA,98270,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.07541404,-122.1761858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2018 0:00,IMAGERY,2/28/2018 0:00,3,69,69,Y,Y
-13600322.05,6121740.119,62395,207927,TAP207882,MARYSVILLE,WA,98271,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.08939641,-122.1737717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2018 0:00,IMAGERY,2/28/2018 0:00,3,69,69,Y,Y
-13600534.44,6123638.166,62396,207928,TAP207883,MARYSVILLE,WA,98271,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.10078434,-122.1756796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2018 0:00,IMAGERY,2/28/2018 0:00,3,69,69,Y,Y
-13602002.21,6107304.094,62397,207929,UNKNOWN207884,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,48.00270038,-122.1888648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-13602379.19,6103806.826,62398,207930,TAP207930,EVERETT,WA,NOT AVAILABLE,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.98167547,-122.1922512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-13604760.16,6105806.271,62399,207931,UNKNOWN207886,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.9936968,-122.2136399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-13604870.42,6104881.02,62400,207932,UNKNOWN207887,EVERETT,WA,98201,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.98813423,-122.2146303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-13604041.06,6096044.412,62401,207933,TAP207888,EVERETT,WA,98203,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.93497867,-122.2071801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13607720.78,6093846.504,62402,207934,TAP207889,EVERETT,WA,98204,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.92174893,-122.2402356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-13607166.24,6091274.934,62403,207935,TAP207890,EVERETT,WA,98204,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.90626572,-122.235254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13605070.9,6089953.94,62404,207936,TAP207891,EVERETT,WA,98208,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.89831033,-122.2164313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,3,69,69,Y,Y
-13613569.86,6091109.776,62405,207937,TAP207892,MUKILTEO,WA,NOT AVAILABLE,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.90527117,-122.2927787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,3,115,115,Y,Y
-13591030.55,6091940.577,62406,207938,TAP207893,SNOHOMISH,WA,98290,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.91027395,-122.0903047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-13547188.65,6082583.446,62407,207939,TAP207939,GOLD BAR,WA,NOT AVAILABLE,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.85390072,-121.6964662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/31/2018 0:00,IMAGERY/OTHER,5/31/2018 0:00,1,115,115,Y,Y
-13558642.39,6084374.812,62408,207940,TAP207895,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.86469778,-121.7993569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,69,Y,Y
-13609305.12,6082519.69,62409,207941,TAP207896,LYNNWOOD,WA,98087,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.85351641,-122.2544679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-13609539.91,6081948.444,62410,207942,TAP207897,LYNNWOOD,WA,NOT AVAILABLE,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.85007285,-122.2565771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
