X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12408296.58,4800381.025,62411,207943,MT.PLEASANT,MT PLEASANT,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.54735155,-111.4656247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,69,69,Y,Y
-12470789.88,4527669.964,62412,207944,UNKNOWN207898,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.63271543,-112.0270116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,138,69,Y,Y
-12445265.07,4535435.343,62413,207945,UNKNOWN207899,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.68793879,-111.7977183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2018 0:00,IMAGERY,1/17/2018 0:00,2,69,69,Y,Y
-12445625.2,4535683.413,62414,207946,TAP207900,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,GARFIELD,49017,USA,37.68970227,-111.8009534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2018 0:00,IMAGERY,1/17/2018 0:00,3,69,69,Y,Y
-12438893.53,4531089.667,62415,207947,UNKNOWN207901,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.65703966,-111.7404817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2018 0:00,IMAGERY,1/18/2018 0:00,1,69,69,Y,Y
-12695670.11,4974097.191,62416,207948,UNKNOWN207902,WEST WENDOVER,NV,89883,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.74020526,-114.047145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY,1/24/2018 0:00,1,115,115,Y,Y
-12303086.52,4800156.247,62417,207949,TAP207903,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.54579452,-110.5205067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY,1/23/2018 0:00,3,69,69,Y,Y
-12293808.9,4810244.709,62418,207950,UNKNOWN207904,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.61564263,-110.4371643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY,1/23/2018 0:00,1,69,69,Y,Y
-12282920.13,4759985.717,62419,207951,UNKNOWN207905,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.26697359,-110.3393488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2018 0:00,IMAGERY,1/26/2018 0:00,1,69,69,Y,Y
-12326746.5,4813420.324,62420,207952,TAP207906,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.63761463,-110.7330478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,3,69,69,Y,Y
-12326551.65,4823222.519,62421,207953,UNKNOWN207907,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.70539177,-110.7312974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,2,69,69,Y,Y
-12326427.05,4823299.366,62422,207954,UNKNOWN207908,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.70592287,-110.7301781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,1,69,69,Y,Y
-12326845.3,4812791.289,62423,207955,UNKNOWN207909,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.63326291,-110.7339354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2017 0:00,IMAGERY,1/30/2017 0:00,1,69,69,Y,Y
-12352529.35,4770623.656,62424,207956,TAP207910,HUNTINGTON,UT,NOT AVAILABLE,TAP,IN SERVICE,EMERY,49015,USA,39.3409193,-110.9646591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,3,69,69,Y,Y
-12353023.78,4769907.39,62425,207957,UNKNOWN207911,HUNTINGTON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.3359429,-110.9691006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,2,69,69,Y,Y
-12357117.45,4771328.806,62426,207958,UNKNOWN207912,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.34581813,-111.0058747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,2,69,69,Y,Y
-12362645.5,4774274.958,62427,207959,UNKNOWN207913,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.36628198,-111.0555341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-12352556.6,4791226.43,62428,207960,UNKNOWN207914,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.48390964,-110.9649039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2018 0:00,IMAGERY,2/1/2018 0:00,1,69,69,Y,Y
-12356356.84,4790251.112,62429,207961,TAP207915,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.47714721,-110.999042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,3,69,69,Y,Y
-12339150.87,4810033.889,62430,207962,TAP207916,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.61418372,-110.8444782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,3,69,69,Y,Y
-12339121.99,4809894.634,62431,207963,UNKNOWN207917,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.61322004,-110.8442188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,1,69,69,Y,Y
-12338058.76,4809246.866,62432,207964,TAP207918,PRICE,UT,84501,TAP,IN SERVICE,CARBON,49007,USA,39.60873714,-110.8346676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,3,69,69,Y,Y
-12333165.03,4809048.83,62433,207965,TAP207919,PRICE,UT,84501,TAP,IN SERVICE,CARBON,49007,USA,39.60736657,-110.7907065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,3,69,69,Y,Y
-12333492.43,4809147.848,62434,207966,UNKNOWN207920,PRICE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.60805185,-110.7936475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,1,69,69,Y,Y
-12333550.43,4809070.834,62435,207967,TAP207921,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.60751885,-110.7941686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,3,69,69,Y,Y
-12334769.68,4808933.999,62436,207968,TAP207922,PRICE,UT,84501,TAP,IN SERVICE,CARBON,49007,USA,39.60657183,-110.8051213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,3,69,69,Y,Y
-12334760.97,4809300.388,62437,207969,UNKNOWN207923,PRICE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.60910755,-110.805043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,1,69,69,Y,Y
-12335318.11,4808015.991,62438,207970,UNKNOWN207924,PRICE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.60021801,-110.810048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2018 0:00,IMAGERY,2/5/2018 0:00,2,69,69,Y,Y
-12332834.24,4810280.779,62439,207971,TAP207925,PRICE,UT,84501,TAP,IN SERVICE,CARBON,49007,USA,39.61589223,-110.787735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,3,69,34.5,Y,Y
-12341688.69,4801670.922,62440,207972,UNKNOWN207926,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.55628596,-110.8672758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,2,69,69,Y,Y
-12342974.42,4800813.79,62441,207973,UNKNOWN207927,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.5503492,-110.8788257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,1,69,69,Y,Y
-12345070.21,4815662.066,62442,207974,TAP207928,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,49007,USA,39.65312099,-110.8976525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,115,69,Y,Y
-12334947.55,4808040.858,62443,207975,UNKNOWN207929,PRICE,UT,84501,SUBSTATION,IN SERVICE,CARBON,49007,USA,39.60039014,-110.8067191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,1,69,69,Y,Y
-12496747.28,4633213.269,62444,207976,UNKNOWN207930,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.37976228,-112.2601908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,1,69,69,Y,Y
-12495484.07,4633161.655,62445,207977,UNKNOWN207931,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PIUTE,49031,USA,38.37939881,-112.2488432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,1,69,69,Y,Y
-12495515.93,4633210.424,62446,207978,TAP207932,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,PIUTE,49031,USA,38.37974225,-112.2491294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,69,69,Y,Y
-12612061.64,4465039.181,62447,207979,TAP207933,HURRICANE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.1858181,-113.2960774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2018 0:00,IMAGERY,2/9/2018 0:00,3,115,69,Y,Y
-12472145.68,4947707.664,62448,207980,TAP207934,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56034715,-112.0391909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-12472170.05,4947593.48,62449,207981,UNKNOWN207935,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55956788,-112.0394098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,1,69,69,Y,Y
-12472163.29,4947642.64,62450,207982,TAP207936,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.55990338,-112.0393491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-12471642.54,4948485.892,62451,207983,UNKNOWN207937,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56565811,-112.0346711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,1,69,69,Y,Y
-12471634.99,4948536.799,62452,207984,TAP207938,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56600551,-112.0346033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,3,69,69,Y,Y
-12463413.78,4953236.245,62453,207985,UNKNOWN207939,WEST JORDAN,UT,84088,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5980674,-111.9607509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,1,69,69,Y,Y
-12463408.06,4953221.896,62454,207986,TAP207940,WEST JORDAN,UT,84088,TAP,IN SERVICE,SALT LAKE,49035,USA,40.59796952,-111.9606995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,3,69,69,Y,Y
-12459415.06,4954627.423,62455,207987,UNKNOWN207941,WEST JORDAN,UT,84088,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.60755574,-111.9248298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,1,69,69,Y,Y
-12473440.24,4946951.526,62456,207988,TAP207942,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.55518655,-112.0508201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,3,69,69,Y,Y
-12473463.92,4946935.21,62457,207989,UNKNOWN207943,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55507519,-112.0510328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,1,69,69,Y,Y
-12473102.2,4946368.15,62458,207990,UNKNOWN207944,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55120476,-112.0477835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,1,69,69,Y,Y
-12471562.14,4946962.919,62459,207991,UNKNOWN207945,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55526431,-112.0339489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,1,69,69,Y,Y
-12472737.55,4946948.323,62460,207992,UNKNOWN207946,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55516469,-112.0445078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,3,69,69,Y,Y
-12476777.87,4948205.477,62461,207993,TAP207947,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56374449,-112.0808026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12476899.4,4948092.508,62462,207994,TAP207948,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56297355,-112.0818943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12476899.56,4948050.877,62463,207995,UNKNOWN207949,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56268944,-112.0818957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,1,69,69,Y,Y
-12477253.81,4948147.319,62464,207996,UNKNOWN207950,BINGHAM CANYON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5633476,-112.085078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,1,69,69,Y,Y
-12477632.06,4948221.167,62465,207997,TAP207951,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56385157,-112.0884759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12477275.27,4948193.971,62466,207998,TAP207952,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56366597,-112.0852708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12478478.75,4947608.336,62467,207999,TAP207953,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.55966927,-112.0960818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12620028.59,4463174.808,62468,208000,TAP207954,HURRICANE,UT,84737,TAP,IN SERVICE,WASHINGTON,49053,USA,37.17247418,-113.3676457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12478000.86,4947054.579,62469,208001,UNKNOWN207955,BINGHAM CANYON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5558899,-112.0917888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,2,69,69,Y,Y
-12478053.62,4947058.24,62470,208002,UNKNOWN207956,BINGHAM CANYON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55591489,-112.0922628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,1,69,69,Y,Y
-12478056.72,4947035.962,62471,208003,TAP207957,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.55576284,-112.0922907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,3,69,69,Y,Y
-12478734.83,4945070.518,62472,208004,UNKNOWN207958,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.54234702,-112.0983822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2018 0:00,IMAGERY,2/14/2018 0:00,2,69,69,Y,Y
-12479682.34,4948099.208,62473,208005,UNKNOWN207959,BINGHAM CANYON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56301927,-112.1068939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2018 0:00,IMAGERY,2/15/2018 0:00,1,69,69,Y,Y
-12481099.86,4948061.348,62474,208006,UNKNOWN207960,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5627609,-112.1196277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,1,69,69,Y,Y
-12481402.55,4946920.331,62475,208007,UNKNOWN207961,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55497363,-112.1223468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,3,69,69,Y,Y
-12482137.83,4946236.371,62476,208008,UNKNOWN207962,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55030528,-112.1289519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,2,69,69,Y,Y
-12483238.14,4939581.118,62477,208009,UNKNOWN207963,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.50486299,-112.1388362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,1,69,69,Y,Y
-12484367.31,4944405.012,62478,208010,UNKNOWN207964,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.53780377,-112.1489797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,4,69,69,Y,Y
-12484532.63,4944778.025,62479,208011,UNKNOWN207965,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.54035028,-112.1504648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2018 0:00,IMAGERY,2/20/2018 0:00,2,69,69,Y,Y
-12486754.41,4943045.749,62480,208012,UNKNOWN207966,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.52852345,-112.1704234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,1,69,69,Y,Y
-12486745.67,4943024.317,62481,208013,TAP207967,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.52837711,-112.1703449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,69,69,Y,Y
-12486787.47,4940063.833,62482,208014,UNKNOWN207968,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.50816002,-112.1707203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,2,69,69,Y,Y
-12480017.37,4947792.731,62483,208015,UNKNOWN207969,BINGHAM CANYON,UT,84006,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56092771,-112.1099035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,2,69,69,Y,Y
-12476934.26,4947473.409,62484,208016,TAP207970,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.55874842,-112.0822075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,3,69,69,Y,Y
-12477045.3,4947438.544,62485,208017,UNKNOWN207971,BINGHAM CANYON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.55851047,-112.083205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,1,69,69,Y,Y
-12475316.9,4946823.833,62486,208018,UNKNOWN207972,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.554315,-112.0676785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2018 0:00,IMAGERY,2/21/2018 0:00,1,69,69,Y,Y
-12478572.87,4950861.568,62487,208019,UNKNOWN207973,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58186813,-112.0969274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2018 0:00,IMAGERY,2/22/2018 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-12478458.56,4950591.041,62488,208020,TAP207974,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.58002243,-112.0959005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2018 0:00,IMAGERY,2/22/2018 0:00,3,115,115,Y,Y
-12479318.78,4950721.785,62489,208021,UNKNOWN207975,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.58091445,-112.1036279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,1,69,69,Y,Y
-12479850.09,4948579.538,62490,208022,TAP207976,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56629717,-112.1084008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,3,69,69,Y,Y
-12479828.39,4948523.888,62491,208023,UNKNOWN207977,BINGHAM CANYON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.5659174,-112.1082059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,1,69,69,Y,Y
-12479842.96,4948738.574,62492,208024,TAP207978,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.56738243,-112.1083367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,3,69,69,Y,Y
-12479424.96,4948033.381,62493,208025,UNKNOWN207979,BINGHAM CANYON,UT,84006,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.56257004,-112.1045817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,2,69,69,Y,Y
-12482939.7,4939661.44,62494,208026,TAP207980,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.50541161,-112.1361553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,3,69,69,Y,Y
-12484987.75,4944071.887,62495,208027,UNKNOWN207981,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.53552949,-112.1545531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,1,69,69,Y,Y
-12478018.58,4963042.528,62496,208028,UNKNOWN207982,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66492109,-112.0919481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2018 0:00,IMAGERY,2/23/2018 0:00,1,69,69,Y,Y
-12476561.39,4961265.055,62497,208029,TAP207983,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65280825,-112.0788579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,138,46,Y,N
-12474076.73,4961338.921,62498,208030,TAP207984,WEST VALLEY CITY,UT,84118,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65331166,-112.0565378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12474092.08,4961351.116,62499,208031,UNKNOWN207985,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65339478,-112.0566757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,1,115,115,Y,Y
-12473961.24,4961680.525,62500,208032,TAP207986,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65563973,-112.0555004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12474163.18,4961684.994,62501,208033,UNKNOWN207987,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65567019,-112.0573145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,1,115,115,Y,Y
-12473337.61,4961911.527,62502,208034,UNKNOWN207988,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65721398,-112.0498981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12473334.43,4961698.402,62503,208035,UNKNOWN207989,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65576156,-112.0498696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,2,115,115,Y,Y
-12473339.09,4961510.699,62504,208036,UNKNOWN207990,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65448236,-112.0499115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,1,115,115,Y,Y
-12473336.96,4961600.576,62505,208037,TAP207991,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65509487,-112.0498924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12473094.79,4961540.778,62506,208038,UNKNOWN207992,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65468735,-112.0477169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,1,115,115,Y,Y
-12473344.57,4962310.328,62507,208039,TAP207993,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65993168,-112.0499607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12473312.12,4962291.997,62508,208040,UNKNOWN207994,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65980676,-112.0496692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,1,115,115,Y,Y
-12474790.12,4962933.363,62509,208041,TAP207995,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66417723,-112.0629463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12474825.93,4962933.642,62510,208042,TAP207996,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66417914,-112.063268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,3,115,115,Y,Y
-12474813,4962923.585,62511,208043,UNKNOWN207997,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66411061,-112.0631519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2018 0:00,IMAGERY,2/26/2018 0:00,1,115,115,Y,Y
-12475781.83,4962912.411,62512,208044,UNKNOWN207998,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66403447,-112.071855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,1,115,115,Y,Y
-12475779.5,4962956.55,62513,208045,TAP207999,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66433523,-112.071834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,115,Y,Y
-12476437.25,4962996.777,62514,208046,UNKNOWN208000,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66460934,-112.0777427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,1,115,115,Y,Y
-12476181.06,4962874.698,62515,208047,UNKNOWN208001,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66377749,-112.0754413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,1,115,115,Y,Y
-12476435.98,4962968.562,62516,208048,TAP208002,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66441708,-112.0777313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,115,Y,Y
-12477234.22,4962970.518,62517,208049,TAP208003,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66443041,-112.084902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,115,Y,Y
-12476917.21,4962968.003,62518,208050,TAP208004,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66441328,-112.0820543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,115,Y,Y
-12477382.13,4962968.562,62519,208051,UNKNOWN208005,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66441708,-112.0862307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,115,Y,Y
-12476953.51,4962541.013,62520,208052,UNKNOWN208006,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66150367,-112.0823804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,1,115,115,Y,Y
-12476949.94,4962627.96,62521,208053,UNKNOWN208007,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.66209616,-112.0823483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,2,115,115,Y,Y
-12476205.21,4962966.607,62522,208054,TAP208008,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.66440376,-112.0756583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,115,Y,Y
-12474443.85,4961342.829,62523,208055,TAP208009,WEST VALLEY CITY,UT,84118,TAP,IN SERVICE,SALT LAKE,49035,USA,40.6533383,-112.0598357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,115,69,Y,Y
-12474424.46,4961301.351,62524,208056,TAP208010,WEST VALLEY CITY,UT,84118,TAP,IN SERVICE,SALT LAKE,49035,USA,40.65305562,-112.0596615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2018 0:00,IMAGERY,2/27/2018 0:00,3,138,138,Y,Y
-12474442.1,4961358.54,62525,208057,UNKNOWN208011,WEST VALLEY CITY,UT,84118,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.65344538,-112.05982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,115,115,Y,Y
-12345607.23,4771198.719,62526,208058,DEAD HEAD,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.34491442,-110.9024767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,69,69,Y,Y
-12510482.42,4545542.601,62527,208059,UNKNOWN208012,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.75975484,-112.3835757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,69,69,Y,Y
-12454510.82,4526709.685,62528,208060,UNKNOWN208013,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GARFIELD,49017,USA,37.62588357,-111.8807743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,69,69,Y,Y
-12448925.53,5120643.047,62529,208061,UNKNOWN208014,LOGAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.73015339,-111.8306008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,2,69,69,Y,Y
-12450405.14,5120025.409,62530,208062,TAP208015,LOGAN,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.72601259,-111.8438923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-12445098.51,5122233.357,62531,208063,UNKNOWN208016,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.74081397,-111.796222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,115,69,Y,Y
-12455351.48,5138476.57,62532,208064,UNKNOWN208017,AMALGA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.84959839,-111.888326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2018 0:00,IMAGERY,3/8/2018 0:00,1,69,69,Y,Y
-12456125.93,5156953.033,62533,208065,UNKNOWN208018,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.97311488,-111.8952831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2018 0:00,IMAGERY,3/8/2018 0:00,2,69,69,Y,Y
-12456242.46,5166290.26,62534,208066,TAP208019,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,16041,USA,42.03544398,-111.8963299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-12458199.58,5162792.55,62535,208067,UNKNOWN208020,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.01210275,-111.913911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,1,69,69,Y,Y
-12455692.17,5167308.066,62536,208068,TAP208021,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,16041,USA,42.04223448,-111.8913865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-12466111.84,5167271.36,62537,208069,UNKNOWN208022,WESTON,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,16041,USA,42.04198961,-111.984988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,1,69,69,Y,Y
-12467953.99,5137762.778,62538,208070,UNKNOWN208023,CACHE JUNCTION,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.84482185,-112.0015363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,1,69,69,Y,Y
-12468003.73,5137725.87,62539,208071,TAP208024,CACHE JUNCTION,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.84457486,-112.0019831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-12446840.91,5188521.904,62540,208072,TAP208025,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,16041,USA,42.1836018,-111.8118743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,69,69,Y,Y
-12447007.33,5106324.194,62541,208073,UNKNOWN208026,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.63408781,-111.8133692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,69,69,Y,Y
-12449135.93,5106373.818,62542,208074,TAP208027,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.63442099,-111.8324908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,3,69,69,Y,Y
-12449189.49,5106396.783,62543,208075,UNKNOWN208028,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.63457517,-111.832972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,1,69,69,Y,Y
-12451599.32,5107800.324,62544,208076,TAP208029,HYRUM,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.64399784,-111.8546198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,3,69,69,Y,Y
-12451797.98,5107767.998,62545,208077,UNKNOWN208030,HYRUM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.64378083,-111.8564044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,1,69,69,Y,Y
-12451774.3,5107806.067,62546,208078,TAP208031,HYRUM,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.64403639,-111.8561917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,3,69,69,Y,Y
-12452210.4,5107716.531,62547,208079,UNKNOWN208032,HYRUM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.64343534,-111.8601092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,1,69,69,Y,Y
-12451595.67,5107538.527,62548,208080,UNKNOWN208033,HYRUM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.64224037,-111.854587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,1,69,69,Y,Y
-12446943.81,5105029.134,62549,208081,UNKNOWN208034,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.62539215,-111.8127987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,1,69,69,Y,Y
-12446002.57,5111865.011,62550,208082,TAP208035,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.67127831,-111.8043433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,3,138,46,Y,Y
-12446178.88,5111721.247,62551,208083,UNKNOWN208036,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.67031363,-111.8059272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2018 0:00,IMAGERY,3/15/2018 0:00,1,138,138,Y,Y
-12645845.67,4444362.784,62552,208085,TAP208037,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.03769856,-113.5995645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,115,115,Y,Y
-12647156.06,4440967.198,62553,208086,UNKNOWN208038,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.01334591,-113.6113359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,115,115,Y,Y
-12224827.08,4925320.669,62554,208087,TAP208039,ROOSEVELT,UT,84066,TAP,IN SERVICE,UINTAH,49047,USA,40.40738845,-109.8174901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,69,69,Y,Y
-12144798.36,4900492.456,62555,208088,TAP208040,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UINTAH,49047,USA,40.23734271,-109.0985799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-12124917.55,4884657,62556,208089,UNKNOWN208041,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.12866377,-108.9199875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,2,138,138,Y,Y
-12135148.3,4900300.522,62557,208090,UNKNOWN208042,DINOSAUR,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.23602651,-109.0118919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,69,69,Y,Y
-12248405.73,4924811.861,62558,208091,UNKNOWN208043,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.40390798,-110.0293007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,69,69,Y,Y
-12246440.79,4911459.138,62559,208092,TAP208044,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.31250514,-110.0116494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2017 0:00,IMAGERY,3/29/2017 0:00,3,69,69,Y,Y
-12244383.45,4910585.169,62560,208093,UNKNOWN208045,ROOSEVELT,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.30651828,-109.993168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2017 0:00,IMAGERY,3/29/2017 0:00,2,69,69,Y,Y
-12682971.69,4424525.181,62561,208095,UNKNOWN208046,LITTLEFIELD,AZ,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,36.89531576,-113.9330732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2018 0:00,IMAGERY,3/31/2018 0:00,1,115,115,Y,Y
-12447057.31,5106389.341,62562,208096,TAP208047,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.63452521,-111.8138183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2018 0:00,IMAGERY,3/31/2018 0:00,3,69,69,Y,Y
-12478150.42,4947426.263,62563,208097,TAP208048,BINGHAM CANYON,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.55842665,-112.0931324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2018 0:00,IMAGERY,3/31/2018 0:00,3,69,69,Y,Y
-12078747.07,4503945.003,62564,208098,UNKNOWN208049,DOLORES,CO,81323,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.46374145,-108.5052311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,1,69,69,Y,Y
-12094398.14,4500856.837,62565,208099,UNKNOWN208050,CORTEZ,CO,81321,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.44171873,-108.645827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,1,115,115,Y,Y
-12104566.72,4515644.886,62566,208100,UNKNOWN208051,YELLOW JACKET,CO,81335,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.54711826,-108.737173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,1,115,115,Y,Y
-12104624.5,4521445.415,62567,208101,TAP208052,PLEASANT VIEW,CO,81331,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.58842,-108.737692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,115,69,Y,Y
-12096200.18,4506620.355,62568,208102,TAP208053,LEWIS,CO,81327,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.482815,-108.662015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,115,115,Y,Y
-12109620.82,4521405.649,62569,208103,UNKNOWN208054,PLEASANT VIEW,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.58813693,-108.7825747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,1,69,69,Y,Y
-12122636.97,4545542.613,62570,208104,CAHONE,DOVE CREEK,CO,81324,SUBSTATION,IN SERVICE,DOLORES,8033,USA,37.75975493,-108.8995007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,1,115,115,Y,Y
-12120646.24,4543608.143,62571,208105,UNKNOWN208055,DOVE CREEK,CO,81324,SUBSTATION,IN SERVICE,DOLORES,8033,USA,37.74601515,-108.8816177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,1,115,115,Y,Y
-12120351.83,4543904.187,62572,208106,TAP208056,DOVE CREEK,CO,81324,TAP,IN SERVICE,DOLORES,8033,USA,37.748118,-108.878973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,3,115,115,Y,Y
-12120871.23,4544688.239,62573,208107,TAP208057,DOVE CREEK,CO,81324,TAP,IN SERVICE,DOLORES,8033,USA,37.75368696,-108.8836389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,3,115,115,Y,Y
-12120101.03,4545380.133,62574,208108,TAP208058,DOVE CREEK,CO,81324,TAP,IN SERVICE,DOLORES,8033,USA,37.758601,-108.87672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,3,115,115,Y,Y
-12114337.91,4538778.507,62575,208109,TAP208059,DOVE CREEK,CO,81234,TAP,IN SERVICE,DOLORES,8033,USA,37.711701,-108.824949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,3,115,69,Y,Y
-12135361.81,4570786.47,62576,208110,UNKNOWN208060,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN MIGUEL,8113,USA,37.93881814,-109.0138099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,1,115,115,Y,Y
-12135351.35,4561623.87,62577,208111,TAP208061,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,DOLORES,8033,USA,37.873875,-109.013716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,3,115,69,Y,Y
-11979548.71,4470531.679,62578,208112,UNKNOWN208062,BAYFIELD,CO,81122,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.225116,-107.614117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2019 0:00,IMAGERY,4/9/2019 0:00,1,115,115,Y,Y
-12007541.22,4478379.875,62579,208113,TAP208063,DURANGO,CO,81301,TAP,IN SERVICE,LA PLATA,8067,USA,37.281233,-107.865578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,2,115,115,Y,Y
-12028157.81,4470938.231,62580,208114,UNKNOWN208064,HESPERUS,CO,81326,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.228024,-108.05078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,1,69,69,Y,Y
-12099872.05,4468169.707,62581,208115,UNKNOWN208065,UTE MOUNTAIN,CO,81334,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.208219,-108.695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,1,138,138,Y,Y
-11785263.8,4502694.152,62582,208116,TAP208066,ALAMOSA,CO,81101,TAP,IN SERVICE,ALAMOSA,8003,USA,37.454822,-105.868826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,69,69,Y,Y
-11638077.5,4460486.51,62583,208117,UNKNOWN208067,TRINIDAD,CO,81082,SUBSTATION,IN SERVICE,LAS ANIMAS,8071,USA,37.153229,-104.546629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2019 0:00,IMAGERY,4/10/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11636916.55,4461008.186,62584,208118,TAP208068,TRINIDAD,CO,81082,TAP,IN SERVICE,LAS ANIMAS,8071,USA,37.156964,-104.5362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,138,138,Y,Y
-11669561.66,4563446.345,62585,208119,TAP208069,RYE,CO,81069,TAP,IN SERVICE,PUEBLO,8101,USA,37.886797,-104.829456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,115,115,Y,Y
-11679558.63,4563311.262,62586,208120,UNKNOWN208070,RYE,CO,81069,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,37.88583929,-104.9192602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,115,115,Y,Y
-11669550.42,4575307.301,62587,208121,TAP208071,RYE,CO,81069,TAP,IN SERVICE,PUEBLO,8101,USA,37.97084,-104.829355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,115,115,Y,Y
-11681688.36,4591034.292,62588,208122,UNKNOWN208072,BEULAH VALLEY,CO,81023,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.08212829,-104.938392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,115,115,Y,Y
-11641738.25,4614167.425,62589,208123,TAP208073,PUEBLO,CO,81006,TAP,IN SERVICE,PUEBLO,8101,USA,38.245517,-104.579514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-11639189.81,4619407.836,62590,208124,UNKNOWN208074,PUEBLO,CO,81001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.282479,-104.556621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,115,115,Y,Y
-11670632.75,4625277.192,62591,208125,UNKNOWN208075,PUEBLO WEST,CO,81007,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.32385478,-104.8390777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,69,69,Y,Y
-11644219.99,4611792.054,62592,208126,UNKNOWN208076,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.22875669,-104.6018079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,4,138,69,Y,Y
-11643543.07,4611505.281,62593,208127,TAP208077,PUEBLO,CO,81006,TAP,IN SERVICE,PUEBLO,8101,USA,38.226733,-104.595727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,138,138,Y,Y
-11644516.81,4610844.517,62594,208128,UNKNOWN208078,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.22206992,-104.6044742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-11644924.91,4611812.95,62595,208129,UNKNOWN208079,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.22890415,-104.6081403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,138,138,NOT AVAILABLE,NOT AVAILABLE
-11645095.98,4613534.607,62596,208130,UNKNOWN208080,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.2410523,-104.609677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,138,138,NOT AVAILABLE,NOT AVAILABLE
-11645111.87,4613484.424,62597,208131,TAP208081,PUEBLO,CO,81006,TAP,IN SERVICE,PUEBLO,8101,USA,38.24069823,-104.6098198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,138,138,NOT AVAILABLE,NOT AVAILABLE
-11644307.9,4613362.974,62598,208132,UNKNOWN208082,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.23984133,-104.6025976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,138,138,NOT AVAILABLE,NOT AVAILABLE
-11615070.1,4618283.026,62599,208133,UNKNOWN208083,PUEBLO,CO,81006,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.274547,-104.33995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11615045.72,4613138.002,62600,208134,TAP208084,PUEBLO,CO,81006,TAP,IN SERVICE,PUEBLO,8101,USA,38.238254,-104.339731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11607858.94,4617235.043,62601,208135,TAP208085,PUEBLO,CO,86001,TAP,IN SERVICE,PUEBLO,8101,USA,38.267156,-104.275171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,138,138,Y,Y
-11607982.06,4627839.464,62602,208136,TAP208086,PUEBLO,CO,86001,TAP,IN SERVICE,PUEBLO,8101,USA,38.34191,-104.276277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,138,138,Y,Y
