X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11611016.64,4627832.407,62603,208137,UNKNOWN208087,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.34186028,-104.3035371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,138,138,Y,Y
-11608422.62,4641180.094,62604,208138,UNKNOWN208088,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.43584297,-104.2802346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,4,138,115,Y,Y
-11608699.09,4641210.173,62605,208139,UNKNOWN208089,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.43605463,-104.2827182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11608933.29,4643012.938,62606,208140,UNKNOWN208090,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.44873871,-104.284822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,115,115,Y,Y
-11609920.52,4642689.356,62607,208141,UNKNOWN208091,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.44646218,-104.2936905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11610165,4640552.864,62608,208142,UNKNOWN208092,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.43142931,-104.2958867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11611705.81,4639909.24,62609,208143,TAP208093,PUEBLO,CO,86001,TAP,IN SERVICE,PUEBLO,8101,USA,38.4269,-104.309728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,115,115,Y,Y
-11615388.05,4638395.132,62610,208144,UNKNOWN208094,PUEBLO,CO,86001,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.4162438,-104.3428062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11613058.89,4648622.243,62611,208145,UNKNOWN208095,PUEBLO,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.488191,-104.321883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11608862.15,4644945.095,62612,208146,UNKNOWN208096,PUEBLO,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PUEBLO,8101,USA,38.46233072,-104.284183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,115,115,Y,Y
-11579254.39,4601290.844,62613,208147,UNKNOWN208097,FOWLER,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROWLEY,8025,USA,38.15461524,-104.0182119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,46,46,Y,Y
-11579473.87,4597982.414,62614,208148,FOWLER,FOWLER,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,OTERO,8089,USA,38.13124117,-104.0201836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,115,46,Y,Y
-11579770.36,4591319.508,62615,208149,TAP208098,FOWLER,CO,NOT AVAILABLE,TAP,IN SERVICE,OTERO,8089,USA,38.084145,-104.022847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11562375.91,4594897.713,62616,208150,TAP208099,MANZANOLA,CO,81058,TAP,IN SERVICE,OTERO,8089,USA,38.109441,-103.86659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,115,115,Y,Y
-11561952.93,4594741.581,62617,208151,MANZANOLA,MANZANOLA,CO,81058,SUBSTATION,IN SERVICE,OTERO,8089,USA,38.10833742,-103.8627903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,115,69,Y,Y
-11549128.71,4609469.824,62618,208152,ORDWAY,ORDWAY,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROWLEY,8025,USA,38.2123676,-103.7475884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11562848.59,4670036.762,62619,208153,UNKNOWN208100,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,8073,USA,38.63860855,-103.8708361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,46,46,Y,Y
-11558789.55,4593317.021,62620,208154,UNKNOWN208101,MANZANOLA,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,OTERO,8089,USA,38.09826743,-103.8343732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,69,69,Y,Y
-11529829.1,4570782.921,62621,208155,TAP208102,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,OTERO,8089,USA,37.938793,-103.574217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,115,115,Y,Y
-11542960.34,4559919.703,62622,208156,UNKNOWN208103,MODEL,CO,81059,SUBSTATION,IN SERVICE,OTERO,8089,USA,37.8617898,-103.692177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11521335.73,4578411.119,62623,208157,UNKNOWN208104,LA JUNTA,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,OTERO,8089,USA,37.99281682,-103.4979198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11518903.87,4577067.214,62624,208158,TAP208105,LA JUNTA,CO,NOT AVAILABLE,TAP,IN SERVICE,OTERO,8089,USA,37.983302,-103.476074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,69,69,Y,Y
-11433141.1,4583273.778,62625,208159,TAP208106,LAMAR,CO,NOT AVAILABLE,TAP,IN SERVICE,PROWERS,8099,USA,38.027234,-102.705654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-11433047.93,4591562.203,62626,208160,TAP208107,LAMAR,CO,NOT AVAILABLE,TAP,IN SERVICE,PROWERS,8099,USA,38.085861,-102.704817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,115,115,Y,Y
-11441282.26,4593757.781,62627,208161,UNKNOWN208108,MCCLAVE,CO,81057,SUBSTATION,IN SERVICE,BENT,8011,USA,38.10138324,-102.7787872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11422689.1,4593290.508,62628,208162,TAP208109,LAMAR,CO,81052,TAP,IN SERVICE,PROWERS,8099,USA,38.09808,-102.611762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11433086.42,4581260.339,62629,208163,UNKNOWN208110,LAMAR,CO,81052,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.01298513,-102.7051627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,115,115,Y,Y
-11420842.08,4764662.479,62630,208164,STRATTON,STRATTON,CO,80836,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.299492,-102.59517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11423271.44,4739940.529,62631,208165,UNKNOWN208111,STRATTON,CO,80836,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.12742463,-102.6169933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11471650.65,4739911.528,62632,208166,UNKNOWN208112,FLAGLER,CO,80815,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.12722254,-103.0515911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,115,115,Y,Y
-11470788.86,4762243.202,62633,208167,UNKNOWN208113,FLAGLER,CO,80815,SUBSTATION,IN SERVICE,KIT CARSON,8063,USA,39.28267219,-103.0438495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,1,115,115,Y,Y
-11584564.34,4802868.008,62634,208168,UNKNOWN208114,DEER TRAIL,CO,80105,SUBSTATION,IN SERVICE,ARAPAHOE,8005,USA,39.56457649,-104.065912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-11737122.66,4600007.445,62635,208169,UNKNOWN208115,SILVER CLIFF,CO,81252,SUBSTATION,IN SERVICE,CUSTER,8027,USA,38.14554891,-105.4363668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,2,115,69,Y,Y
-11745738.41,4598179.918,62636,208170,UNKNOWN208116,WESTCLIFFE,CO,81252,SUBSTATION,IN SERVICE,CUSTER,8027,USA,38.13263674,-105.5137634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,115,115,Y,Y
-11706927.31,4619116.536,62637,208171,UNKNOWN208117,FLORENCE,CO,81226,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.28042488,-105.1651173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,115,115,Y,Y
-11700824.85,4632879.381,62638,208172,TAP208118,FLORENCE,CO,81226,TAP,IN SERVICE,FREMONT,8043,USA,38.377411,-105.110298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,115,115,Y,Y
-11690299.82,4634083.974,62639,208173,UNKNOWN208119,FLORENCE,CO,81226,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.38589353,-105.01575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11690977.94,4634207.367,62640,208174,UNKNOWN208120,FLORENCE,CO,81226,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.38676239,-105.0218417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-11690329.65,4638646.819,62641,208175,PENROSE,PENROSE,CO,81240,SUBSTATION,IN SERVICE,FREMONT,8043,USA,38.41801527,-105.016018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,46,46,Y,Y
-11687900.67,4631381.523,62642,208176,TAP208121,FLORENCE,CO,81226,TAP,IN SERVICE,FREMONT,8043,USA,38.36686196,-104.9941981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,46,46,Y,Y
-11708229.03,4685162.208,62643,208177,CRIPPLE CREEK,CRIPPLE CREEK,CO,80813,SUBSTATION,IN SERVICE,TELLER,8119,USA,38.74466127,-105.1768109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,69,69,Y,Y
-11703749.66,4679098.614,62644,208178,TAP208122,CANON CITY,CO,81212,TAP,IN SERVICE,TELLER,8119,USA,38.702165,-105.136572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,69,69,Y,Y
-11738648.42,4784949.077,62645,208179,TAP208123,BAILEY,CO,80421,TAP,IN SERVICE,PARK,8093,USA,39.44037372,-105.4500729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,115,69,Y,Y
-11656906.19,4918867.121,62646,208180,TAP208124,EVANS,CO,80620,TAP,IN SERVICE,WELD,8123,USA,40.36323,-104.71577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-11654756.17,4910361.79,62647,208181,TAP208125,LA SALLE,CO,80645,TAP,IN SERVICE,WELD,8123,USA,40.304988,-104.696456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-11635908.99,4910429.123,62648,208182,UNKNOWN208126,KERSEY,CO,80644,SUBSTATION,IN SERVICE,WELD,8123,USA,40.30544928,-104.5271489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,69,69,Y,Y
-11656933.36,4922988.367,62649,208183,TAP208127,GREELEY,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.391433,-104.716014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,69,69,Y,Y
-11652854.61,4927030.189,62650,208184,TAP208128,GREELEY,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.419081,-104.679374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-11654773.65,4931826.597,62651,208185,TAP208129,GREELEY,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.451876,-104.696613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-11652682.84,4931623.256,62652,208186,TAP208130,GREELEY,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.450486,-104.677831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,4,69,69,Y,Y
-11648516.95,4933585.599,62653,208187,UNKNOWN208131,GREELEY,CO,80631,SUBSTATION,IN SERVICE,WELD,8123,USA,40.46389901,-104.6404082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,2,69,69,Y,Y
-11652694.42,4932661.509,62654,208188,TAP208132,GREELEY,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.457583,-104.677935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,4,69,69,Y,Y
-11654793.46,4940301.754,62655,208189,TAP208133,EATON,CO,80615,TAP,IN SERVICE,WELD,8123,USA,40.509785,-104.696791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-11657977.31,4953140.451,62656,208190,TAP208134,AULT,CO,80610,TAP,IN SERVICE,WELD,8123,USA,40.597414,-104.725392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-11667653.66,4950843.172,62657,208191,SUNCOR,AULT,CO,80610,SUBSTATION,IN SERVICE,WELD,8123,USA,40.58174262,-104.8123162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,69,69,Y,Y
-11659243.35,4942436.734,62658,208192,TAP208135,EATON,CO,80615,TAP,IN SERVICE,WELD,8123,USA,40.524365,-104.736765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,34.5,Y,Y
-11661398.94,4925171.926,62659,208193,TAP208136,GREELEY,CO,80634,TAP,IN SERVICE,WELD,8123,USA,40.406371,-104.756129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2018 0:00,IMAGERY,4/23/2018 0:00,3,69,69,Y,Y
-11684191.05,4957554.49,62660,208194,UNKNOWN208137,FORT COLLINS,CO,80524,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.627515,-104.960874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2018 0:00,IMAGERY,4/23/2018 0:00,1,69,69,Y,Y
-11706922.99,4843487.798,62661,208195,TAP208138,ARVADA,CO,80007,TAP,IN SERVICE,JEFFERSON,8059,USA,39.84530483,-105.1650785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,1,69,69,Y,Y
-11706922.38,4840820.521,62662,208196,TAP208139,ARVADA,CO,80007,TAP,IN SERVICE,JEFFERSON,8059,USA,39.826906,-105.165073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,1,69,69,Y,Y
-11690283.01,4844007.188,62663,208197,TAP208140,WESTMINSTER,CO,80221,TAP,IN SERVICE,ADAMS,8001,USA,39.848887,-105.015599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,69,Y,Y
-11686080.36,4851365.455,62664,208198,TAP208141,NORTHGLENN,CO,80233,TAP,IN SERVICE,ADAMS,8001,USA,39.899616,-104.977846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,2,69,69,Y,Y
-11684262.74,4868107.016,62665,208199,TAP208142,BRIGHTON,CO,80603,TAP,IN SERVICE,WELD,8123,USA,40.014895,-104.961518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,69,Y,Y
-11675534.61,4867927.95,62666,208200,UNKNOWN208143,BRIGHTON,CO,80603,SUBSTATION,IN SERVICE,WELD,8123,USA,40.01366302,-104.8831119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,1,69,69,Y,Y
-11675515.03,4868086.232,62667,208201,TAP208144,BRIGHTON,CO,80603,TAP,IN SERVICE,WELD,8123,USA,40.014752,-104.882936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,69,Y,Y
-11673802.04,4870180.491,62668,208202,TAP208145,FORT LUPTON,CO,80621,TAP,IN SERVICE,WELD,8123,USA,40.029159,-104.867548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,46,Y,Y
-11654848.68,4857694.447,62669,208203,TAP208146,COMMERCE CITY,CO,80022,TAP,IN SERVICE,ADAMS,8001,USA,39.943219,-104.697287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,46,Y,Y
-11673834.22,4878676.176,62670,208204,TAP208147,FORT LUPTON,CO,80621,TAP,IN SERVICE,WELD,8123,USA,40.087572,-104.867837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,5,69,69,Y,Y
-11675795,4878680.978,62671,208205,TAP208148,FORT LUPTON,CO,80621,TAP,IN SERVICE,WELD,8123,USA,40.087605,-104.885451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,69,Y,Y
-11667120.2,4878638.054,62672,208206,TAP208149,FORT LUPTON,CO,80621,TAP,IN SERVICE,WELD,8123,USA,40.08731,-104.807524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,69,69,Y,Y
-11682104.81,4891484.742,62673,208207,TAP208150,LONGMONT,CO,80504,TAP,IN SERVICE,WELD,8123,USA,40.175544,-104.942133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,2,69,69,Y,Y
-11663226.69,4882888.832,62674,208208,TAP208151,FORT LUPTON,CO,80621,TAP,IN SERVICE,WELD,8123,USA,40.116518,-104.772548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,1,69,69,Y,Y
-11555942.87,4964701.587,62675,208209,UNKNOWN208152,RAYMER,CO,80742,SUBSTATION,IN SERVICE,WELD,8123,USA,40.676225,-103.808801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,1,138,138,Y,Y
-11551975,4963712.186,62676,208210,TAP208153,RAYMER,CO,80742,TAP,IN SERVICE,WELD,8123,USA,40.669484,-103.773157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,3,138,138,Y,Y
-11550579.38,4950868.292,62677,208211,UNKNOWN208154,RAYMER,CO,80742,SUBSTATION,IN SERVICE,WELD,8123,USA,40.581914,-103.76062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,1,138,138,Y,Y
-11496807.5,4960214.051,62678,208212,TAP208155,RAYMER,CO,80742,TAP,IN SERVICE,LOGAN,8075,USA,40.645645,-103.277579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,3,138,138,Y,Y
-11497828.23,4949061.116,62679,208213,UNKNOWN208156,ATWOOD,CO,80722,SUBSTATION,IN SERVICE,LOGAN,8075,USA,40.56958342,-103.2867483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,1,138,138,Y,Y
-12498619.58,6208978.991,62680,208214,UNKNOWN208157,CUT BANK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.61020909,-112.27701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/2/2018 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,69,69,Y,Y
-12501590.69,6267572.426,62681,208215,UNKNOWN208158,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.9570241,-112.3036999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12508351.5,6233309.725,62682,208216,UNKNOWN208159,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.75451388,-112.3644333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12507094.38,6214433.162,62683,208217,TAP208160,CUT BANK,MT,NOT AVAILABLE,TAP,IN SERVICE,GLACIER,30035,USA,48.64259355,-112.3531404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12506490.98,6214468.439,62684,208218,UNKNOWN208161,CUT BANK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GLACIER,30035,USA,48.64280295,-112.34772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12388078.61,6259131.647,62685,208219,UNKNOWN208162,SWEET GRASS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.90721079,-111.2840035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12394485.75,6199350.243,62686,208220,UNKNOWN208163,GALATA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.55298709,-111.3415599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12453154.63,6190514.695,62687,208221,SHELBY,SHELBY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.50042194,-111.8685914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12453379.04,6190588.569,62688,208222,TAP208164,SHELBY,MT,NOT AVAILABLE,TAP,IN SERVICE,TOOLE,30101,USA,48.50086166,-111.8706073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12453179.12,6192380.931,62689,208223,UNKNOWN208165,SHELBY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOLE,30101,USA,48.51152924,-111.8688114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12421016.07,6111907.202,62690,208224,UNKNOWN208166,BRADY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.03036035,-111.5798858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12440209.73,6128669.658,62691,208225,UNKNOWN208167,CONRAD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.13096015,-111.7523054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12461606.1,6134712.005,62692,208226,UNKNOWN208168,CONRAD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.16717504,-111.9445122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12463586.13,6131765.369,62693,208227,TAP208169,CONRAD,MT,NOT AVAILABLE,TAP,IN SERVICE,PONDERA,30073,USA,48.14951754,-111.9622992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12463589.94,6131675.169,62694,208228,UNKNOWN208170,CONRAD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.14897692,-111.9623334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12474424.22,6122530.591,62695,208229,TAP208171,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,PONDERA,30073,USA,48.0941394,-112.0596594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12480337.62,6122590.554,62696,208230,UNKNOWN208172,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PONDERA,30073,USA,48.09449918,-112.1127803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12435485.11,6081920.42,62697,208231,UNKNOWN208173,DUTTON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,30099,USA,47.84990391,-111.7098634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12400726.87,6078609.279,62698,208232,UNKNOWN208174,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.82993928,-111.3976248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12450402.11,6113131.274,62699,208233,TAP208175,BRADY,MT,NOT AVAILABLE,TAP,IN SERVICE,PONDERA,30073,USA,48.03771327,-111.8438651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12473176.38,6094768.163,62700,208234,UNKNOWN208176,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,30099,USA,47.92729703,-112.0484498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12477928.92,6118314.158,62701,208235,TAP208177,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,TETON,30099,USA,48.06883489,-112.0911427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12487733.57,6075096.8,62702,208236,UNKNOWN208178,CHOTEAU,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,30099,USA,47.80875229,-112.1792193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12466386.92,6058024.226,62703,208237,TAP208179,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,TETON,30099,USA,47.70564871,-111.9874591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12466410.02,6043882.935,62704,208238,TAP208180,FAIRFIELD,MT,NOT AVAILABLE,TAP,IN SERVICE,TETON,30099,USA,47.62009281,-111.9876666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12466346.34,6042631.508,62705,208239,TAP208181,FAIRFIELD,MT,NOT AVAILABLE,TAP,IN SERVICE,TETON,30099,USA,47.61251482,-111.9870946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,4,69,69,Y,Y
-12466435.02,6042632.45,62706,208240,UNKNOWN208182,FAIRFIELD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,30099,USA,47.61252053,-111.9878912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,69,69,Y,Y
-12449812.19,6038330.941,62707,208241,TAP208183,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CASCADE,30013,USA,47.58646448,-111.8385658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,69,69,Y,Y
-12462315.61,6059258.583,62708,208242,UNKNOWN208184,FAIRFIELD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,30099,USA,47.71311,-111.9508859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,69,69,Y,Y
-12430753.55,6060339.812,62709,208243,UNKNOWN208185,POWER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TETON,30099,USA,47.71964482,-111.6673591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,2,69,69,Y,Y
-12430855.9,6060317.134,62710,208244,TAP208186,POWER,MT,NOT AVAILABLE,TAP,IN SERVICE,TETON,30099,USA,47.71950776,-111.6682785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,3,69,69,Y,Y
-12387920.78,6032928.383,62711,208245,UNKNOWN208187,GREAT FALLS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.55372054,-111.2825858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,2,69,69,Y,Y
-12416542.49,6034852.507,62712,208246,UNKNOWN208188,VAUGHN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.56538466,-111.5396989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,4,69,69,Y,Y
-12311579.2,5989105.28,62713,208247,TAP208189,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.28735973,-110.5967977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,3,69,69,Y,Y
-12325804.88,5986862.377,62714,208248,UNKNOWN208190,RAYNESFORD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.27369091,-110.7245891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,2,69,69,Y,Y
-12344540.82,5998978.474,62715,208249,UNKNOWN208191,ARMINGTON JUNCTION,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.34748751,-110.8928969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,1,69,69,Y,Y
-12344506.28,5998975.659,62716,208250,TAP208192,ARMINGTON JUNCTION,MT,NOT AVAILABLE,TAP,IN SERVICE,CASCADE,30013,USA,47.34747038,-110.8925867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,3,69,69,Y,Y
-12373742.72,6001553.208,62717,208251,TAP208193,STOCKETT,MT,NOT AVAILABLE,TAP,IN SERVICE,CASCADE,30013,USA,47.3631564,-111.155222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,3,69,69,Y,Y
-12373757.78,6001528.532,62718,208252,UNKNOWN208194,STOCKETT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.36300626,-111.1553574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/4/2018 0:00,IMAGERY/OTHER,4/4/2018 0:00,1,69,69,Y,Y
-12376542.84,6027157.247,62719,208253,UNKNOWN208195,MALSTROM AFB,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.51872009,-111.180376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12238838.16,6254003.042,62720,208254,UNKNOWN208196,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.87692002,-109.9433538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12277620.89,6243119.344,62721,208255,UNKNOWN208197,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.81257749,-110.2917449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12301979.17,6243142.958,62722,208256,TAP208198,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.81271718,-110.5105592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12306821.22,6243144.827,62723,208257,TAP208199,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.81272824,-110.554056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12306818.9,6243098.933,62724,208258,UNKNOWN208200,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.81245674,-110.5540351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12331077.38,6243129.503,62725,208259,UNKNOWN208201,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.81263758,-110.7719528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12278851.15,6201641.517,62726,208260,UNKNOWN208202,GILDFORD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.56660961,-110.3027966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12278784.51,6199299.441,62727,208261,TAP208203,GILDFORD,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.55268501,-110.3021979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12306764.36,6199465.91,62728,208262,UNKNOWN208204,RUDYARD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.55367486,-110.5535452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12306766.05,6199435.818,62729,208263,TAP208205,RUDYARD,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.55349593,-110.5535604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12321931.41,6199420.451,62730,208264,TAP208206,INVERNESS,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.55340456,-110.6897931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12321955.14,6199439.659,62731,208265,UNKNOWN208207,INVERNESS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.55351877,-110.6900063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12338999.66,6199373.711,62732,208266,TAP208208,JOPLIN,MT,NOT AVAILABLE,TAP,IN SERVICE,LIBERTY,30051,USA,48.55312664,-110.8431199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12339003.9,6199431.336,62733,208267,UNKNOWN208209,JOPLIN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.55346928,-110.843158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12351301.77,6192789.517,62734,208268,UNKNOWN208210,CHESTER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.51396071,-110.9536316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,2,69,69,Y,Y
-12343696.52,6149710.766,62735,208269,TAP208211,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,LIBERTY,30051,USA,48.25695988,-110.8853125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12343711.36,6149741.002,62736,208270,UNKNOWN208212,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.25714072,-110.8854457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12342045.37,6133883.784,62737,208271,TAP208213,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,LIBERTY,30051,USA,48.1622126,-110.8704799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,3,69,69,Y,Y
-12356228.12,6133786.891,62738,208272,UNKNOWN208214,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,LIBERTY,30051,USA,48.16163202,-110.9978858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/5/2018 0:00,IMAGERY/OTHER,4/5/2018 0:00,1,69,69,Y,Y
-12338408.03,6119358.153,62739,208273,TAP208215,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,48.07510149,-110.8378051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12338392.35,6119362.593,62740,208274,UNKNOWN208216,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.07512814,-110.8376643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12326017.98,6076224.843,62741,208275,TAP208217,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,47.8155575,-110.7265035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12368939.2,6049621.697,62742,208276,UNKNOWN208218,PORTAGE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.65482966,-111.1120713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12320764.88,6076431.373,62743,208277,FORT BENTON,FORT BENTON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.81680335,-110.679314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12336643.71,6075140.801,62744,208278,TAP208219,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,47.80901775,-110.821956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12336654.73,6075107.356,62745,208279,UNKNOWN208220,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.80881597,-110.822055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12372228.17,6037597.591,62746,208280,UNKNOWN208221,GREAT FALLS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASCADE,30013,USA,47.58202098,-111.1416166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12300299.48,6096165.572,62747,208281,UNKNOWN208222,LOMA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.93570787,-110.4954702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12286668.1,6110825.88,62748,208282,TAP208223,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,48.02386404,-110.3730174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12286452.17,6111067.943,62749,208283,TAP208224,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,48.02531837,-110.3710777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12286260.18,6110997.605,62750,208284,TAP208225,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,48.02489578,-110.369353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12286345.79,6111028.021,62751,208285,SWITCH,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.02507852,-110.3701221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12286793.33,6110830.316,62752,208286,SWITCH,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.02389069,-110.3741424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12286513.62,6111000.14,62753,208287,SWITCH,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.02491101,-110.3716297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12308478.56,6114233.141,62754,208288,UNKNOWN208226,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.04433121,-110.5689441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12279137.25,6102450.031,62755,208289,TAP208227,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,47.97351636,-110.3053667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12279111.83,6102428.666,62756,208290,UNKNOWN208228,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.97338787,-110.3051383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12270123.38,6102373.275,62757,208291,TAP208229,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,47.97305475,-110.2243937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12268856.7,6081340.66,62758,208292,UNKNOWN208230,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.84640878,-110.2130149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12250947.29,6102993.982,62759,208293,TAP208231,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,47.97678757,-110.052132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12230242.12,6090270.443,62760,208294,UNKNOWN208232,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,47.90021651,-109.8661343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12272496.05,6179911.97,62761,208295,UNKNOWN208233,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.43727133,-110.2457078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12258167.08,6136292.293,62762,208296,TAP208234,BIG SANDY,MT,NOT AVAILABLE,TAP,IN SERVICE,CHOUTEAU,30015,USA,48.17664231,-110.1169885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12258613.78,6136320.257,62763,208297,BIG SANDY,BIG SANDY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHOUTEAU,30015,USA,48.17680982,-110.1210012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12246582.57,6159943.036,62764,208298,TAP208235,BOX ELDER,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.31812147,-110.012923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12246525.35,6159860.186,62765,208299,UNKNOWN208236,BOX ELDER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.31762654,-110.012409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12235756.38,6173467.941,62766,208300,SWITCH,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.39885182,-109.9156697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12235865.51,6173509.432,62767,208301,TAP208237,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.39909928,-109.91665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12230119.72,6172775.389,62768,208302,TAP208238,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.39472108,-109.8650347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12221666.01,6150277.618,62769,208303,UNKNOWN208239,ROCKY BOY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.26035006,-109.7890938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12254550.4,6199224.396,62770,208304,TAP208240,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.55223877,-110.0844992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12254543.83,6199274.976,62771,208305,UNKNOWN208241,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.55253954,-110.0844402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,1,69,69,Y,Y
-12223342.33,6191927.428,62772,208306,TAP208242,HAVRE,MT,NOT AVAILABLE,TAP,IN SERVICE,HILL,30041,USA,48.50883035,-109.8041523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,3,69,69,Y,Y
-12223295.57,6192288.456,62773,208307,UNKNOWN208243,HAVRE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.51097892,-109.8037324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12211019.53,6196975.476,62774,208308,UNKNOWN208244,HAVRE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.5388643,-109.6934548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/6/2018 0:00,IMAGERY/OTHER,4/6/2018 0:00,2,69,69,Y,Y
-12209914.26,6199497.85,62775,208309,UNKNOWN208245,HAVRE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.55386478,-109.683526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,115,69,Y,Y
-12276144.77,6291943.723,62776,208310,UNKNOWN208246,NOT AVAILABLE,AB,NOT AVAILABLE,SUBSTATION,IN SERVICE,CYPRESS COUNTY,4801003,CAN,49.10057261,-110.2784848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,1,69,69,Y,Y
-12532155.24,6414474.729,62777,208311,TAP208247,NOT AVAILABLE,AB,NOT AVAILABLE,TAP,IN SERVICE,LETHBRIDGE COUNTY,4802011,CAN,49.81602132,-112.5782659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,2,230,230,Y,Y
-12532299.54,6414468.818,62778,208312,UNKNOWN208248,NOT AVAILABLE,AB,NOT AVAILABLE,SUBSTATION,IN SERVICE,LETHBRIDGE COUNTY,4802011,CAN,49.81598706,-112.5795623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,1,230,230,Y,Y
-12206187.18,6198947.551,62779,208313,UNKNOWN208249,HAVRE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,HILL,30041,USA,48.55059255,-109.6500451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,115,69,Y,Y
-12166973.65,6206779.943,62780,208314,UNKNOWN208250,CHINOOK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.59714623,-109.2977839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12167089.14,6206691.83,62781,208315,TAP208251,CHINOOK,MT,NOT AVAILABLE,TAP,IN SERVICE,BLAINE,30005,USA,48.59662275,-109.2988214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-12165685.76,6231354.05,62782,208316,UNKNOWN208252,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.74293012,-109.2862146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-12159333.82,6206572.642,62783,208317,CHINOOK,CHINOOK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.59591464,-109.2291541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12134621.43,6203846.278,62784,208318,UNKNOWN208253,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.57971432,-109.007159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12109450.8,6194622.91,62785,208319,UNKNOWN208254,HARLEM,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.52486965,-108.7810474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12107108.62,6194591.234,62786,208320,UNKNOWN208255,HARLEM,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.52468119,-108.7600072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-12107169.86,6206848.195,62787,208321,UNKNOWN208256,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.59755171,-108.7605574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-12107136.81,6206832.815,62788,208322,TAP208257,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,BLAINE,30005,USA,48.59746034,-108.7602604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-12082894.64,6227940.815,62789,208323,UNKNOWN208258,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.7227066,-108.5424893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12082917.2,6248247.024,62790,208324,UNKNOWN208259,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.84290174,-108.542692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
