X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12099444.36,6106692.464,62791,208325,UNKNOWN208260,HAYES,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,47.99902399,-108.691158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-12106654.14,6187813.959,62792,208326,UNKNOWN208261,FORT BELKNAP AGENCY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.48434362,-108.7559246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12086124.85,6177720.652,62793,208327,TAP208262,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,BLAINE,30005,USA,48.42420988,-108.5715068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-12086072.94,6177972.919,62794,208328,UNKNOWN208263,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BLAINE,30005,USA,48.4257137,-108.5710404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-12050560.8,6173245.619,62795,208329,UNKNOWN208264,DODSON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.39752581,-108.2520295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12031690.09,6168467.004,62796,208330,UNKNOWN208265,MALTA,MT,59538,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.36901606,-108.082511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-12031634.78,6168449.301,62797,208331,TAP208266,MALTA,MT,59538,TAP,IN SERVICE,PHILLIPS,30071,USA,48.36891042,-108.0820142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-12031628.74,6168479.923,62798,208332,UNKNOWN208267,MALTA,MT,59538,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.36909316,-108.0819599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-12007253.65,6166803.636,62799,208333,UNKNOWN208268,MALTA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.35908848,-107.8629948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-11973725.52,6180040.459,62800,208334,TAP208269,SACO,MT,59261,TAP,IN SERVICE,PHILLIPS,30071,USA,48.43803709,-107.5618064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-11973726.37,6180085.176,62801,208335,UNKNOWN208270,SACO,MT,59261,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.43830359,-107.561814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-11962129.33,6185504.306,62802,208336,TAP208271,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,PHILLIPS,30071,USA,48.47058949,-107.4576361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-11962126.47,6185546.495,62803,208337,UNKNOWN208272,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.47084076,-107.4576104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-11953462.77,6185255.652,62804,208338,UNKNOWN208273,SACO,MT,59261,SUBSTATION,IN SERVICE,PHILLIPS,30071,USA,48.46910851,-107.379783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-11924107.24,6173938.36,62805,208339,UNKNOWN208274,HINSDALE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.40165746,-107.1160778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-11920259.9,6172064.986,62806,208340,UNKNOWN208275,HINSDALE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.39048351,-107.0815166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,2,69,69,Y,Y
-11853207.36,6250467.933,62807,208341,UNKNOWN208276,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.85603014,-106.4791734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,1,69,69,Y,Y
-11853237.67,6239449.391,62808,208342,TAP208277,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,30105,USA,48.79086272,-106.4794457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/9/2018 0:00,IMAGERY/OTHER,4/9/2018 0:00,3,69,69,Y,Y
-11828769.55,6174662.035,62809,208343,TAP208278,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,30105,USA,48.40597324,-106.2596448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11840622.54,6129428.765,62810,208344,NASHUA,NASHUA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.13551128,-106.366122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11856832.84,6134374.216,62811,208345,TAP208279,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,30105,USA,48.16515118,-106.5117416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11816116.68,6114402.886,62812,208346,TAP208280,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,30105,USA,48.04535065,-106.1459821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11816128.33,6114471.033,62813,208347,UNKNOWN208281,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.04575991,-106.1460868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11813650.94,6114405.508,62814,208348,TAP208282,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,30105,USA,48.0453664,-106.123832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11814172.65,6112441.185,62815,208349,UNKNOWN208283,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.03356808,-106.1285186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11800485.54,6114380.151,62816,208350,TAP208284,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,VALLEY,30105,USA,48.04521411,-106.0055652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11800254.99,6112687.097,62817,208351,UNKNOWN208285,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,VALLEY,30105,USA,48.03504525,-106.0034941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11759908.94,6120877.215,62818,208352,UNKNOWN208286,WOLF POINT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.08421831,-105.6410594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11767462.16,6121447.409,62819,208353,TAP208287,WOLF POINT,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.08763998,-105.7089111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11759892.41,6121018.689,62820,208354,TAP208288,WOLF POINT,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.0850673,-105.6409109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11767361.34,6121844.582,62821,208355,TAP208289,WOLF POINT,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.09002323,-105.7080054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,115,115,Y,Y
-11676529.52,6109579.098,62822,208356,UNKNOWN208290,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,48.01637268,-104.8920493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11679578.4,6132491.178,62823,208357,UNKNOWN208291,BROCKTON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.15386746,-104.9194379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,2,69,69,Y,Y
-11698095.43,6128318.623,62824,208358,TAP208292,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.12885544,-105.0857792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-11709393.76,6124880.067,62825,208359,UNKNOWN208293,POPLAR,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.10823415,-105.1872738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,1,69,69,Y,Y
-11705240.78,6128318.288,62826,208360,TAP208294,POPLAR,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.12885343,-105.1499669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/10/2018 0:00,IMAGERY/OTHER,4/10/2018 0:00,3,69,69,Y,Y
-12583783.89,5388756.208,62827,208361,UNKNOWN208295,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,16023,USA,43.50239096,-113.042054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,138,138,Y,Y
-11735151.21,6239916.156,62828,208362,UNKNOWN208296,SCOBEY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.79362505,-105.4186569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11734144.48,6239029.115,62829,208363,TAP208297,SCOBEY,MT,NOT AVAILABLE,TAP,IN SERVICE,DANIELS,30019,USA,48.78837539,-105.4096133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11734416.75,6240205.016,62830,208364,TAP208298,SCOBEY,MT,NOT AVAILABLE,TAP,IN SERVICE,DANIELS,30019,USA,48.79533445,-105.4120592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11719520.3,6241375.354,62831,208365,TAP208299,MADOC,MT,NOT AVAILABLE,TAP,IN SERVICE,DANIELS,30019,USA,48.80225964,-105.2782421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11719516.48,6241356.051,62832,208366,UNKNOWN208300,MADOC,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.80214542,-105.2782078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11712300.93,6241357.016,62833,208367,TAP208301,FLAXVILLE,MT,NOT AVAILABLE,TAP,IN SERVICE,DANIELS,30019,USA,48.80215113,-105.2133894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11712252.19,6240128.135,62834,208368,UNKNOWN208302,FLAXVILLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.7948795,-105.2129516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11707509.66,6241339.607,62835,208369,TAP208303,FLAXVILLE,MT,NOT AVAILABLE,TAP,IN SERVICE,DANIELS,30019,USA,48.80204813,-105.1703486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11707498,6241394.299,62836,208370,UNKNOWN208304,FLAXVILLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DANIELS,30019,USA,48.80237173,-105.1702439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11682353.44,6244195.345,62837,208371,TAP208305,REDSTONE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.8189423,-104.9443665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11682335.64,6244214.333,62838,208372,UNKNOWN208306,REDSTONE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.81905461,-104.9442066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11658196.35,6238892,62839,208373,TAP208307,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.78756387,-104.7273596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11658880.8,6245082.348,62840,208374,UNKNOWN208308,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.82418854,-104.7335082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11640005.14,6235990.785,62841,208375,TAP208309,PLENTYWOOD,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.77038987,-104.5639452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,3,69,69,Y,Y
-11639987.97,6236048.015,62842,208376,UNKNOWN208310,PLENTYWOOD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.77072871,-104.563791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/11/2018 0:00,IMAGERY/OTHER,4/11/2018 0:00,1,69,69,Y,Y
-11590122.65,6252315.724,62843,208377,UNKNOWN208311,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.8669503,-104.1158432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11564078.45,6249614.077,62844,208378,TAP208312,ALKABO,ND,NOT AVAILABLE,TAP,IN SERVICE,DIVIDE,38023,USA,48.85098317,-103.8818842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11636510.31,6234991.571,62845,208379,TAP208313,PLENTYWOOD,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.76447358,-104.5325506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11636909.96,6235255.509,62846,208380,UNKNOWN208314,PLENTYWOOD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.76603641,-104.5361408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11634394.65,6235088.337,62847,208381,UNKNOWN208315,PLENTYWOOD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.76504656,-104.5135454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,4,115,69,Y,Y
-11575415.54,6210349.096,62848,208382,UNKNOWN208316,GRENORA,ND,NOT AVAILABLE,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.61834612,-103.983727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,6,115,69,Y,Y
-11629687.86,6225461.568,62849,208383,TAP208317,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.70801189,-104.4712635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,4,69,69,Y,Y
-11598277.39,6225513.268,62850,208384,TAP208318,COALRIDGE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.70831836,-104.1890985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11598277.39,6225408.905,62851,208385,UNKNOWN208319,COALRIDGE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.7076997,-104.1890985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11590843.36,6210815.835,62852,208386,TAP208320,DAGMAR,MT,59219,TAP,IN SERVICE,SHERIDAN,30091,USA,48.62111778,-104.1223175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11594113.71,6193799.417,62853,208387,UNKNOWN208321,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.51997004,-104.1516956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11629694.88,6222969.951,62854,208388,TAP208322,ANTELOPE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.69323954,-104.4713266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11629666.49,6222970.593,62855,208389,UNKNOWN208323,ANTELOPE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.69324334,-104.4710716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11629684.82,6208061.495,62856,208390,TAP208324,RESERVE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.60475936,-104.4712362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11628841.44,6208136.804,62857,208391,UNKNOWN208325,RESERVE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.6052067,-104.46366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11632594.27,6203425.697,62858,208392,TAP208326,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.57721472,-104.4973722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11655983.2,6203438.508,62859,208393,UNKNOWN208327,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.57729086,-104.7074786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11633730.07,6192258.258,62860,208394,TAP208328,MEDICINE LAKE,MT,NOT AVAILABLE,TAP,IN SERVICE,SHERIDAN,30091,USA,48.5107992,-104.5075754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11632592.78,6191710.025,62861,208395,UNKNOWN208329,MEDICINE LAKE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.50753649,-104.4973589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11635034.34,6176782.504,62862,208396,UNKNOWN208330,HOMESTEAD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERIDAN,30091,USA,48.41861698,-104.5192918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,69,69,Y,Y
-11635054.14,6162215.513,62863,208397,TAP208331,FROID,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.33169486,-104.5194696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11632213.56,6162209.138,62864,208398,UNKNOWN208332,FROID,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.33165679,-104.4939523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,69,69,Y,Y
-11634469.35,6130588.025,62865,208399,UNKNOWN208333,CULBERTSON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.14246068,-104.5142164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,69,69,Y,Y
-11628375.62,6130709.653,62866,208400,TAP208334,CULBERTSON,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.14318975,-104.4594754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11628330.48,6133268.366,62867,208401,UNKNOWN208335,CULBERTSON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.1585249,-104.45907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11602956.62,6130326.2,62868,208402,UNKNOWN208336,BAINVILLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.1408912,-104.2311327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,115,69,Y,Y
-11598728.81,6154992.652,62869,208403,UNKNOWN208337,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.28854057,-104.1931537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,115,115,Y,Y
-11598698.6,6155060.057,62870,208404,TAP208338,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,ROOSEVELT,30085,USA,48.28894346,-104.1928823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,115,115,Y,Y
-11572240.34,6145303.133,62871,208405,PIONEER,WILLISTON,ND,NOT AVAILABLE,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.23059146,-103.9552037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,115,115,Y,Y
-11583393.39,6102892.583,62872,208406,TAP208339,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.97617779,-104.0553933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11583357.79,6102902.713,62873,208407,SWITCH,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.97623871,-104.0550735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,69,69,Y,Y
-11579264.21,6104966.895,62874,208408,UNKNOWN208340,BUFORD,ND,NOT AVAILABLE,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.98865053,-104.0183002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11583157.67,6089644.438,62875,208409,UNKNOWN208341,FAIRVIEW,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.89644625,-104.0532757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11583109.14,6089639.697,62876,208410,TAP208342,FAIRVIEW,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.89641769,-104.0528398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11583038.34,6083052.439,62877,208411,TAP208343,FAIRVIEW,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.85672769,-104.0522038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11583274.62,6079419.181,62878,208412,UNKNOWN208344,FAIRVIEW,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.83482332,-104.0543263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11583303.22,6079398.347,62879,208413,TAP208345,FAIRVIEW,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.83469769,-104.0545833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11588264.64,6069402.437,62880,208414,TAP208346,RIDGELAWN,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.77438597,-104.0991525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11588224.59,6069384.938,62881,208415,RIDGELAWN,RIDGELAWN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.77428032,-104.0987927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11596987.05,6060051.491,62882,208416,UNKNOWN208347,SIDNEY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.71790232,-104.1775072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11583181.91,6094615.697,62883,208417,UNKNOWN208348,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.92637927,-104.0534935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,2,115,115,Y,Y
-11581766.39,6086560.856,62884,208418,UNKNOWN208349,NOT AVAILABLE,ND,NOT AVAILABLE,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.87787063,-104.0407776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,115,115,Y,Y
-11657408.86,6084991.756,62885,208419,UNKNOWN208350,LAMBERT,MT,59243,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.86841575,-104.7202855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,115,115,Y,Y
-11613638.82,6093882.536,62886,208420,UNKNOWN208351,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.92196584,-104.3270926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,1,69,69,Y,Y
-11614560.61,6069775.14,62887,208421,TAP208352,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.77663598,-104.3353731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/12/2018 0:00,IMAGERY/OTHER,4/12/2018 0:00,3,69,69,Y,Y
-11676586.88,6031348.826,62888,208422,RETAH,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.54414325,-104.8925646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,1,69,69,Y,Y
-11710221.39,5997858.265,62889,208423,LINDSAY,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.34066888,-105.1947086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,1,69,69,Y,Y
-11748043.56,6016609.879,62890,208424,TAP208353,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MCCONE,30055,USA,47.45469265,-105.5344709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,4,69,69,Y,Y
-11748018.98,6016662.528,62891,208425,TAP208354,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MCCONE,30055,USA,47.45501245,-105.5342501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,3,69,69,Y,Y
-11753435.19,6011069.714,62892,208426,CIRCLE #1,CIRCLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MCCONE,30055,USA,47.42103001,-105.5829047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,1,69,69,Y,Y
-11605663.62,6036632.348,62893,208427,CRANE,CRANE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.57617182,-104.2554501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,1,69,69,Y,Y
-11605528.84,6036612.559,62894,208428,TAP208355,CRANE,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.57605189,-104.2542394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/16/2018 0:00,IMAGERY/OTHER,4/16/2018 0:00,3,69,69,Y,Y
-11592770.15,6060076.689,62895,208429,TAP208356,SIDNEY,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.71805461,-104.1396261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11592744.31,6060001.669,62896,208430,UNKNOWN208357,SIDNEY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.71760121,-104.139394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11592796.86,6059996,62897,208431,TAP208358,SIDNEY,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.71756695,-104.1398661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11592820.17,6059933.007,62898,208432,UNKNOWN208359,SIDNEY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.71718623,-104.1400755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11593767.39,6058288.426,62899,208433,UNKNOWN208360,SIDNEY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.7072458,-104.1485844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11593578.37,6058205.922,62900,208434,TAP208361,SIDNEY,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.70674706,-104.1468864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11595338.58,6053832.447,62901,208435,TAP208362,SIDNEY,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.68030274,-104.1626987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11615603.91,6016916.066,62902,208436,UNKNOWN208363,SAVAGE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.45655245,-104.3447453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11615760.3,6016929.699,62903,208437,TAP208364,SAVAGE,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.45663525,-104.3461501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11615752.03,6016893.501,62904,208438,UNKNOWN208365,SAVAGE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.45641539,-104.3460759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11627194.55,6016927.505,62905,208439,TAP208366,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,RICHLAND,30083,USA,47.45662193,-104.4488657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627834.92,6017537.401,62906,208440,UNKNOWN208367,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICHLAND,30083,USA,47.46032627,-104.4546183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11641076.19,5987812.483,62907,208441,UNKNOWN208368,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.27948153,-104.5735666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11660845.06,5958510.869,62908,208442,TAP208369,GLENDIVE,MT,NOT AVAILABLE,TAP,IN SERVICE,DAWSON,30021,USA,47.10060507,-104.7511534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11660893.8,5958505.888,62909,208443,UNKNOWN208370,GLENDIVE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.10057461,-104.7515912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11633965.74,5909373.96,62910,208444,UNKNOWN208371,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WIBAUX,30109,USA,46.79928726,-104.5096924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11631156.2,5904017.801,62911,208445,UNKNOWN208372,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WIBAUX,30109,USA,46.76633962,-104.4844538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11623258.63,5879044.102,62912,208446,TAP208373,CABIN CREEK,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.61245131,-104.4135088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11623252.91,5878992.277,62913,208447,UNKNOWN208374,CABIN CREEK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.61213151,-104.4134574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11620753.6,5866348.519,62914,208448,UNKNOWN208375,CABIN CREEK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.53405283,-104.3910057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11617693.7,5866953.213,62915,208449,TAP208376,CABIN CREEK,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.53778954,-104.3635182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11615454.94,5861548.8,62916,208450,UNKNOWN208377,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.50438381,-104.343407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11613969.54,5857977.565,62917,208451,UNKNOWN208378,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.48229804,-104.3300635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11608834.04,5845492.886,62918,208452,TAP208379,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.4050179,-104.2839305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11608823.87,5845510.402,62919,208453,UNKNOWN208380,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.4051264,-104.2838392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11608320.6,5844239.323,62920,208454,TAP208381,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39725229,-104.2793182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11608300.68,5844247.312,62921,208455,UNKNOWN208382,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39730178,-104.2791392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11608607.73,5841894.614,62922,208456,UNKNOWN208383,PLEVNA,MT,59344,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.38272425,-104.2818975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11617148.74,5813825.003,62923,208457,UNKNOWN208384,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.20850202,-104.3586228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11626245.5,5792226.894,62924,208458,TAP208385,BAKER,MT,59313,TAP,IN SERVICE,FALLON,30025,USA,46.07406968,-104.4403403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11626250.16,5792157.861,62925,208459,UNKNOWN208386,BAKER,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.07363948,-104.4403822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11637315.81,5764560.242,62926,208460,TAP208387,EKALAKA,MT,NOT AVAILABLE,TAP,IN SERVICE,CARTER,30011,USA,45.90138554,-104.5397866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11637337.42,5764490.815,62927,208461,UNKNOWN208388,EKALAKA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARTER,30011,USA,45.90095152,-104.5399807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11620075.91,5737892.064,62928,208462,UNKNOWN208389,EKALAKA,MT,59324,SUBSTATION,IN SERVICE,CARTER,30011,USA,45.73442352,-104.3849179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11607326.68,5841877.039,62929,208463,TAP208390,BAKER,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.38261534,-104.2703897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627196.1,5843314.448,62930,208464,TAP208391,PLEVNA,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39152214,-104.4488797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627382.37,5843278.195,62931,208465,UNKNOWN208392,PLEVNA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39129752,-104.450553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11627269.64,5843184.184,62932,208466,TAP208393,PLEVNA,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39071503,-104.4495403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627292.1,5843152.232,62933,208467,BUTTE PIPELINE,PLEVNA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39051706,-104.449742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11627041.2,5843396.172,62934,208468,UNKNOWN208394,PLEVNA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39202849,-104.4474882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11627195.47,5843380.81,62935,208469,TAP208395,PLEVNA,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39193331,-104.448874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627193.35,5843442.871,62936,208470,TAP208396,PLEVNA,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39231783,-104.448855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627210.73,5843449.63,62937,208471,UNKNOWN208397,PLEVNA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39235971,-104.4490111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11627192.5,5843535.656,62938,208472,TAP208398,PLEVNA,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39289271,-104.4488474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627213.69,5843536.885,62939,208473,UNKNOWN208399,PLEVNA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39290033,-104.4490377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11627192.5,5843582.356,62940,208474,TAP208400,PLEVNA,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.39318205,-104.4488474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11627216.24,5843579.898,62941,208475,UNKNOWN208401,PLEVNA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.39316683,-104.4490606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11606393.99,5839715.1,62942,208476,TAP208402,BAKER,MT,NOT AVAILABLE,TAP,IN SERVICE,FALLON,30025,USA,46.36921631,-104.2620111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,3,69,69,Y,Y
-11606547.51,5839709.572,62943,208477,UNKNOWN208403,BAKER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.36918205,-104.2633903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11606359.98,5839645.081,62944,208478,UNKNOWN208404,BAKER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.3687823,-104.2617056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11590014.42,5834941.849,62945,208479,UNKNOWN208405,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.33962153,-104.114871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11569942.1,5827090.657,62946,208480,UNKNOWN208406,MARMARTH,ND,NOT AVAILABLE,SUBSTATION,IN SERVICE,SLOPE,38087,USA,46.29090825,-103.9345583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11569933.63,5827048.491,62947,208481,TAP208407,MARMARTH,ND,NOT AVAILABLE,TAP,IN SERVICE,SLOPE,38087,USA,46.29064651,-103.9344821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,2,69,69,Y,Y
-11592377.15,5837889.096,62948,208482,UNKNOWN208408,BAKER,MT,59313,SUBSTATION,IN SERVICE,FALLON,30025,USA,46.35789674,-104.1360958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/17/2018 0:00,IMAGERY/OTHER,4/17/2018 0:00,1,69,69,Y,Y
-11620867.59,5947765.144,62949,208483,TAP208409,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,DAWSON,30021,USA,47.03485495,-104.3920297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
-11620866.64,5947784.732,62950,208484,TAP208410,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,DAWSON,30021,USA,47.03497488,-104.3920212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
-11620833.58,5947780.535,62951,208485,UNKNOWN208411,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.03494918,-104.3917242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11620864.1,5947815.046,62952,208486,UNKNOWN208412,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DAWSON,30021,USA,47.03516047,-104.3919983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11599474.35,5939978.405,62953,208487,TAP208413,WIBAUX,MT,NOT AVAILABLE,TAP,IN SERVICE,WIBAUX,30109,USA,46.98715936,-104.199851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
-11599421.37,5940047.367,62954,208488,UNKNOWN208414,WIBAUX,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WIBAUX,30109,USA,46.98758195,-104.1993751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11592340.17,5926393.679,62955,208489,UNKNOWN208415,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WIBAUX,30109,USA,46.90384777,-104.1357635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,2,69,69,Y,Y
-11585340.01,5926357.391,62956,208490,TAP208416,WIBAUX,MT,59353,TAP,IN SERVICE,WIBAUX,30109,USA,46.90362505,-104.0728801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
-11585314.58,5926309.473,62957,208491,UNKNOWN208417,WIBAUX,MT,59353,SUBSTATION,IN SERVICE,WIBAUX,30109,USA,46.90333095,-104.0726516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11578596.05,5926548.136,62958,208492,TAP208418,BEACH,ND,NOT AVAILABLE,TAP,IN SERVICE,GOLDEN VALLEY,38033,USA,46.90479575,-104.012298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
-11697981.25,5639460.53,62959,208493,UNKNOWN208419,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,POWDER RIVER,30075,USA,45.11383636,-105.0847535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,115,115,Y,Y
-11656369.38,5645279.34,62960,208494,TAP208420,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARTER,30011,USA,45.1507123,-104.7109478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,115,115,Y,Y
-11656671.35,5645405.538,62961,208495,UNKNOWN208421,ALZADA,MT,59311,SUBSTATION,IN SERVICE,CARTER,30011,USA,45.15151179,-104.7136603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,115,115,Y,Y
-11591628.58,5599037.594,62962,208496,TAP208422,COLONY,WY,NOT AVAILABLE,TAP,IN SERVICE,CROOK,56011,USA,44.85700323,-104.1293712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,115,115,Y,Y
-11593473.42,5600176.001,62963,208497,UNKNOWN208423,COLONY,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.86425202,-104.1459437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,115,115,Y,Y
-11561637.34,5568654.734,62964,208498,SUNDANCE HILL,BELLE FOURCHE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,BUTTE,46019,USA,44.66320374,-103.8599553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,5,115,69,Y,Y
-11698746.43,5905314.372,62965,208499,UNKNOWN208424,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.77431714,-105.0916272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11698497.23,5914680.782,62966,208500,UNKNOWN208425,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.83191152,-105.0893886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
-11698418.82,5914660.339,62967,208501,UNKNOWN208426,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.83178588,-105.0886843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11697642.67,5918756.989,62968,208502,UNKNOWN208427,FALLON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.856957,-105.081712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11697738.19,5918878.736,62969,208503,UNKNOWN208428,FALLON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.85770487,-105.08257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,2,69,69,Y,Y
-11698707.01,5914740.251,62970,208504,TAP208429,FALLON,MT,NOT AVAILABLE,TAP,IN SERVICE,PRAIRIE,30079,USA,46.832277,-105.0912731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,3,69,69,Y,Y
