X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11704796.4,5915953.277,62971,208505,UNKNOWN208430,FALLON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.83973138,-105.145975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/18/2018 0:00,IMAGERY/OTHER,4/18/2018 0:00,1,69,69,Y,Y
-11730344.97,5908630.042,62972,208506,UNKNOWN208431,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.79471236,-105.3754817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,1,69,69,Y,Y
-11725965.12,5904577.46,62973,208507,TAP208432,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,PRAIRIE,30079,USA,46.76978323,-105.3361369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,3,69,69,Y,Y
-11723003.97,5907070.801,62974,208508,UNKNOWN208433,TERRY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PRAIRIE,30079,USA,46.78512218,-105.3095364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,1,69,69,Y,Y
-11754878.19,5873397.341,62975,208509,UNKNOWN208434,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.57759511,-105.5958674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,1,115,115,Y,Y
-11754714.6,5873126.057,62976,208510,UNKNOWN208435,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CUSTER,30017,USA,46.57591997,-105.5943978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,2,115,115,Y,Y
-11753959.91,5871835.032,62977,208511,TAP208436,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CUSTER,30017,USA,46.56794736,-105.5876184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,3,115,115,Y,Y
-11906207.64,5706852.003,62978,208512,UNKNOWN208437,BUSBY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.53945984,-106.955283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/19/2018 0:00,IMAGERY/OTHER,4/19/2018 0:00,1,69,69,Y,Y
-11949196.24,5820468.249,62979,208513,UNKNOWN208438,MYERS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TREASURE,30103,USA,46.24978533,-107.3414562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-11946886.06,5820738.682,62980,208514,TAP208439,MYERS,MT,NOT AVAILABLE,TAP,IN SERVICE,TREASURE,30103,USA,46.25146523,-107.3207035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11946887.65,5820804.874,62981,208515,UNKNOWN208440,MYERS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TREASURE,30103,USA,46.25187641,-107.3207177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-11937544.15,5822834.854,62982,208516,TAP208441,HYSHAM,MT,NOT AVAILABLE,TAP,IN SERVICE,TREASURE,30103,USA,46.26448469,-107.2367837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11936430.6,5822844.049,62983,208517,TAP208442,HYSHAM,MT,NOT AVAILABLE,TAP,IN SERVICE,TREASURE,30103,USA,46.2645418,-107.2267804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11937593.95,5827327.999,62984,208518,UNKNOWN208443,HYSHAM,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TREASURE,30103,USA,46.29238149,-107.237231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-11922498.59,5825492.311,62985,208519,TAP208444,SANDERS,MT,NOT AVAILABLE,TAP,IN SERVICE,TREASURE,30103,USA,46.28098589,-107.1016271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11922529.32,5826211.338,62986,208520,UNKNOWN208445,SANDERS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TREASURE,30103,USA,46.28544975,-107.1019031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-11911898.08,5826968.756,62987,208521,UNKNOWN208446,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.29015157,-107.0064011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,2,69,69,Y,Y
-11911926.48,5826952.81,62988,208522,TAP208447,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,ROSEBUD,30087,USA,46.29005258,-107.0066562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11911876.47,5826939.317,62989,208523,TAP208448,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,ROSEBUD,30087,USA,46.28996883,-107.0062069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11900332.34,5823753.702,62990,208524,TAP208449,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,ROSEBUD,30087,USA,46.27019075,-106.9025043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11900332.34,5823796.006,62991,208525,UNKNOWN208450,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.27045344,-106.9025043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-11888691.38,5822048.537,62992,208526,TAP208451,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,ROSEBUD,30087,USA,46.25960119,-106.7979318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11880236.93,5820850.398,62993,208527,UNKNOWN208452,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.25215919,-106.7219841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,2,69,69,Y,Y
-12011886.25,5941270.647,62994,208528,UNKNOWN208453,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PETROLEUM,30069,USA,46.99507759,-107.9046101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-12039566.68,5944062.574,62995,208529,TAP208454,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,PETROLEUM,30069,USA,47.01218115,-108.1532676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-12039566.04,5944036.002,62996,208530,UNKNOWN208455,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PETROLEUM,30069,USA,47.0120184,-108.1532619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-12062175.17,5941159.268,62997,208531,TAP208456,WINNETT,MT,NOT AVAILABLE,TAP,IN SERVICE,PETROLEUM,30069,USA,46.99439516,-108.3563632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-12062148.9,5941157.404,62998,208532,UNKNOWN208457,WINNETT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PETROLEUM,30069,USA,46.99438374,-108.3561271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,2,69,69,Y,Y
-12062218.82,5941771.947,62999,208533,UNKNOWN208458,WINNETT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PETROLEUM,30069,USA,46.998149,-108.3567553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,2,69,69,Y,Y
-12111762.48,5950992.963,63000,208534,UNKNOWN208459,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.05461361,-108.8018135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-12111744.36,5951059.679,63001,208535,TAP208460,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,FERGUS,30027,USA,47.05502192,-108.8016507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-12089564.07,5898845.984,63002,208536,UNKNOWN208461,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.73450681,-108.6024018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-12089529.74,5898812.129,63003,208537,TAP208462,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MUSSELSHELL,30065,USA,46.73429837,-108.6020934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,3,69,69,Y,Y
-11987112.68,5895352.971,63004,208538,UNKNOWN208463,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROSEBUD,30087,USA,46.71299648,-107.6820653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,1,69,69,Y,Y
-12003806.07,5896093.652,63005,208539,UNKNOWN208464,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.71755838,-107.8320246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,2,69,69,Y,Y
-12056337.47,5875690.418,63006,208540,UNKNOWN208465,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.59175247,-108.3039222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/20/2018 0:00,IMAGERY/OTHER,4/20/2018 0:00,2,69,69,Y,Y
-12008053.04,5876430.289,63007,208541,UNKNOWN208466,MELSTONE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.59631961,-107.8701758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12016219.83,5865112.016,63008,208542,TAP208467,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MUSSELSHELL,30065,USA,46.52641105,-107.9435393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12013976.3,5863849.188,63009,208543,UNKNOWN208468,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.51860546,-107.9233853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12032414.94,5863418.842,63010,208544,UNKNOWN208469,MUSSELSHELL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.51594523,-108.0890224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12032406.35,5863395.285,63011,208545,TAP208470,MUSSELSHELL,MT,NOT AVAILABLE,TAP,IN SERVICE,MUSSELSHELL,30065,USA,46.5157996,-108.0889453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12065085.92,5858192.786,63012,208546,UNKNOWN208471,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.48362929,-108.3825109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,2,69,69,Y,Y
-12085080.15,5851201.196,63013,208547,UNKNOWN208472,ROUNDUP,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.44036593,-108.5621221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12069476.4,5823941.971,63014,208548,UNKNOWN208473,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.27135982,-108.4219512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12070134.68,5824784.425,63015,208549,TAP208474,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MUSSELSHELL,30065,USA,46.27659083,-108.4278647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12070145.49,5824751.313,63016,208550,UNKNOWN208475,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.27638524,-108.4279617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12076820.47,5834601.044,63017,208551,UNKNOWN208476,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MUSSELSHELL,30065,USA,46.33750789,-108.4879242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12076850.14,5834642.48,63018,208552,TAP208477,ROUNDUP,MT,59072,TAP,IN SERVICE,MUSSELSHELL,30065,USA,46.33776487,-108.4881907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12950161.84,5379832.716,63019,208553,UNKNOWN208478,KUNA,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADA,16001,USA,43.44421846,-116.3332831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2018 0:00,IMAGERY,4/23/2018 0:00,2,138,138,Y,Y
-12950227.18,5379892.354,63020,208554,TAP208479,KUNA,ID,NOT AVAILABLE,TAP,IN SERVICE,ADA,16001,USA,43.44460743,-116.3338701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2018 0:00,IMAGERY,4/23/2018 0:00,3,138,138,Y,Y
-12126242.83,5827357.631,63021,208555,TAP208480,LAVINA,MT,NOT AVAILABLE,TAP,IN SERVICE,GOLDEN VALLEY,30037,USA,46.29256543,-108.9318927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12126238.38,5827293.69,63022,208556,UNKNOWN208481,LAVINA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.29216853,-108.9318527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,2,69,69,Y,Y
-12150699.55,5827277.59,63023,208557,TAP208482,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,GOLDEN VALLEY,30037,USA,46.2920686,-109.1515912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12150698.7,5827297.217,63024,208558,UNKNOWN208483,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.29219042,-109.1515836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12161979.01,5828669.066,63025,208559,UNKNOWN208484,RYEGATE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.30070509,-109.2529163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12161977.31,5828694.217,63026,208560,TAP208485,RYEGATE,MT,NOT AVAILABLE,TAP,IN SERVICE,GOLDEN VALLEY,30037,USA,46.30086118,-109.252901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12162687.4,5828856.474,63027,208561,UNKNOWN208486,RYEGATE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.30186817,-109.2592799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,2,69,69,Y,Y
-12169458.38,5828491.171,63028,208562,TAP208487,RYEGATE,MT,NOT AVAILABLE,TAP,IN SERVICE,GOLDEN VALLEY,30037,USA,46.29960102,-109.3201046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12169454.57,5828516.935,63029,208563,UNKNOWN208488,RYEGATE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.29976092,-109.3200704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12176585.36,5831001.669,63030,208564,UNKNOWN208489,BARBER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOLDEN VALLEY,30037,USA,46.31517982,-109.3841273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,2,69,69,Y,Y
-12191685.45,5835727.663,63031,208565,UNKNOWN208490,SHAWMUT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.34449478,-109.5197738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,2,69,69,Y,Y
-12222918.23,5849757.489,63032,208566,TAP208491,HARLOWTOWN,MT,NOT AVAILABLE,TAP,IN SERVICE,WHEATLAND,30107,USA,46.43142811,-109.8003426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12222902.55,5849606.837,63033,208567,UNKNOWN208492,HARLOWTOWN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.43049536,-109.8002017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12234392.85,5950558.638,63034,208568,UNKNOWN208493,MOCCASIN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUDITH BASIN,30045,USA,47.05195537,-109.9034209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,1,69,69,Y,Y
-12234477.88,5953450.392,63035,208569,TAP208494,MOCCASIN,MT,NOT AVAILABLE,TAP,IN SERVICE,JUDITH BASIN,30045,USA,47.06965151,-109.9041848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12211367.85,5938624.517,63036,208570,TAP208495,MOORE,MT,NOT AVAILABLE,TAP,IN SERVICE,FERGUS,30027,USA,46.97886214,-109.6965838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12194572.42,5948759.3,63037,208571,TAP208496,LEWISTOWN,MT,NOT AVAILABLE,TAP,IN SERVICE,FERGUS,30027,USA,47.04094132,-109.5457079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,4,69,69,Y,Y
-12194531.42,5948758.367,63038,208572,TAP208497,LEWISTOWN,MT,NOT AVAILABLE,TAP,IN SERVICE,FERGUS,30027,USA,47.04093561,-109.5453396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/23/2018 0:00,IMAGERY/OTHER,4/23/2018 0:00,3,69,69,Y,Y
-12914827.33,5315717.776,63039,208573,UNKNOWN208498,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ELMORE,16039,USA,43.02460531,-116.0158679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,2,138,138,Y,Y
-12914789.04,5315761.536,63040,208574,TAP208499,NOT AVAILABLE,ID,NOT AVAILABLE,TAP,IN SERVICE,ELMORE,16039,USA,43.02489269,-116.0155239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2018 0:00,IMAGERY,4/24/2018 0:00,3,138,138,Y,Y
-12179831.51,5951656.459,63041,208575,LEWISTOWN NO. 1,LEWISTOWN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERGUS,30027,USA,47.0586742,-109.4132881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12197214.52,5891698.216,63042,208576,UNKNOWN208500,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.69048095,-109.5694422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,1,69,69,Y,Y
-12219102.22,5887509.411,63043,208577,TAP208501,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,WHEATLAND,30107,USA,46.6646638,-109.7660628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,4,69,69,Y,Y
-12219114.61,5888703.846,63044,208578,UNKNOWN208502,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.6720268,-109.7661742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,2,69,69,Y,Y
-12219362.09,5915725.133,63045,208579,TAP208503,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,FERGUS,30027,USA,46.83832945,-109.7683972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12218454.45,5911721.665,63046,208580,UNKNOWN208504,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,FERGUS,30027,USA,46.81372247,-109.7602438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,2,69,69,Y,Y
-12223181.68,5887510.521,63047,208581,TAP208505,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,WHEATLAND,30107,USA,46.66467064,-109.8027092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12219132.99,5867123.95,63048,208582,TAP208506,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,WHEATLAND,30107,USA,46.53884456,-109.7663392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12219155.24,5867118.867,63049,208583,UNKNOWN208507,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.53881315,-109.7665391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,1,69,69,Y,Y
-12323844.02,5839874.995,63050,208584,UNKNOWN208508,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MEAGHER,30059,USA,46.3702074,-110.7069744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,2,69,69,Y,Y
-12323941.92,5839857.182,63051,208585,TAP208509,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,MEAGHER,30059,USA,46.370097,-110.7078539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12345369.68,5868037.709,63052,208586,UNKNOWN208510,WHITE SULPHER SPRINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MEAGHER,30059,USA,46.54449055,-110.9003428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,1,69,69,Y,Y
-12345897.54,5866567.762,63053,208587,UNKNOWN208511,WHITE SULPHER SPRINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MEAGHER,30059,USA,46.53540767,-110.9050845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,1,69,69,Y,Y
-12038107.27,5743881.792,63054,208588,TAP208512,HUNTLEY,MT,59037,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.77196712,-108.1401575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,69,69,Y,Y
-12038107.69,5743922.501,63055,208589,UNKNOWN208513,HUNTLEY,MT,59037,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.7722222,-108.1401613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,1,69,69,Y,Y
-12053623.62,5765285.771,63056,208590,TAP208514,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.90592088,-108.2795432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/24/2018 0:00,IMAGERY/OTHER,4/24/2018 0:00,3,115,115,Y,Y
-12068703.3,5747379.947,63057,208591,UNKNOWN208515,BILLINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.79388188,-108.4150063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,115,69,Y,Y
-12068603.23,5750220.599,63058,208592,TAP208516,BILLINGS,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.81167125,-108.4141074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,115,69,Y,Y
-12068632.15,5750255.256,63059,208593,UNKNOWN208517,BILLINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.81188826,-108.4143672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,1,115,115,Y,Y
-12066468.08,5754901.991,63060,208594,UNKNOWN208518,LOCKWOOD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.84097574,-108.394927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY,4/25/2018 0:00,1,115,115,Y,Y
-12072146.39,5748854.878,63061,208595,UNKNOWN208519,LOCKWOOD,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.80311923,-108.4459361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,1,115,115,Y,Y
-12072303.2,5749115.686,63062,208596,TAP208520,LOCKWOOD,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.8047525,-108.4473447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,115,115,Y,Y
-12075813.92,5747311.46,63063,208597,TAP208521,BILLINGS,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.79345291,-108.4788821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,115,115,Y,Y
-12075862.13,5747388.199,63064,208598,UNKNOWN208522,BILLINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.79393356,-108.4793152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,1,115,115,Y,Y
-12098433.65,5731703.276,63065,208599,TAP208523,MOSSMAIN,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.69560567,-108.6820786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,69,69,Y,Y
-12098562.48,5731919.894,63066,208600,MOSSMAIN,MOSSMAIN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.69696482,-108.6832359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,1,69,69,Y,Y
-12081954.48,5736373.723,63067,208601,UNKNOWN208524,BILLINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.72490254,-108.5340437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,1,115,115,Y,Y
-12081035.73,5736187.959,63068,208602,TAP208525,BILLINGS,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.72373757,-108.5257904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,3,115,69,Y,Y
-12078248.16,5745430.427,63069,208603,UNKNOWN208526,BILLINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.78166986,-108.5007493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,115,115,Y,Y
-12076589.96,5744968.038,63070,208604,UNKNOWN208527,BILLINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.77877301,-108.4858534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,115,115,Y,Y
-12106095.33,5727565.52,63071,208605,TAP208528,LAUREL,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.66963744,-108.7509047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12114049.47,5725501.116,63072,208606,TAP208529,LAUREL,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.6566769,-108.8223579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12114023.51,5725730.773,63073,208607,WOLD,LAUREL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.65811885,-108.8221247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,1,69,69,Y,Y
-12125172.96,5721615.216,63074,208608,PARK CITY,PARK CITY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.63227267,-108.9222819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,69,69,Y,Y
-12125130.37,5721599.306,63075,208609,TAP208530,PARK CITY,MT,NOT AVAILABLE,TAP,IN SERVICE,STILLWATER,30095,USA,45.63217273,-108.9218993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12125175.19,5721582.942,63076,208610,TAP208531,PARK CITY,MT,NOT AVAILABLE,TAP,IN SERVICE,STILLWATER,30095,USA,45.63206994,-108.9223019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12131457.1,5719701.962,63077,208611,TAP208532,PARK CITY,MT,NOT AVAILABLE,TAP,IN SERVICE,STILLWATER,30095,USA,45.62025315,-108.9787333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12131430.82,5719573.502,63078,208612,UNKNOWN208533,PARK CITY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.61944604,-108.9784973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,1,69,69,Y,Y
-12139445.26,5715862.271,63079,208613,UNKNOWN208534,PARK CITY,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.59612352,-109.0504921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,69,69,Y,Y
-12161072.63,5723585.438,63080,208614,TAP208535,COLUMBUS,MT,NOT AVAILABLE,TAP,IN SERVICE,STILLWATER,30095,USA,45.64464739,-109.2447742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12161050.38,5723527.242,63081,208615,UNKNOWN208536,COLUMBUS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.6442819,-109.2445743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,1,69,69,Y,Y
-12194585.19,5733020.554,63082,208616,REED POINT,REED POINT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.70387027,-109.5458226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12194514.63,5733037.394,63083,208617,UNKNOWN208537,REED POINT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.70397592,-109.5451887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,1,69,69,Y,Y
-12220944.18,5742534.823,63084,208618,UNKNOWN208538,BIG TIMBER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.76352653,-109.7826095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,69,69,Y,Y
-12238254.97,5755472.392,63085,208619,TAP208539,BIG TIMBER,MT,NOT AVAILABLE,TAP,IN SERVICE,SWEET GRASS,30097,USA,45.84454527,-109.9381149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12238300.1,5755480.605,63086,208620,TAP208540,BIG TIMBER,MT,NOT AVAILABLE,TAP,IN SERVICE,SWEET GRASS,30097,USA,45.84459667,-109.9385203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12238642.04,5755468.992,63087,208621,TAP208541,BIG TIMBER,MT,NOT AVAILABLE,TAP,IN SERVICE,SWEET GRASS,30097,USA,45.844524,-109.941592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,3,69,69,Y,Y
-12238679.94,5755468.285,63088,208622,UNKNOWN208542,BIG TIMBER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.84451958,-109.9419325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,69,69,Y,Y
-12238566.15,5755528.059,63089,208623,UNKNOWN208543,BIG TIMBER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.84489363,-109.9409103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,1,69,69,Y,Y
-12240397.53,5754130.523,63090,208624,BIG TIMBER CITY,BIG TIMBER,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.83614758,-109.9573618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,4/30/2018 0:00,IMAGERY/OTHER,4/30/2018 0:00,2,69,69,Y,Y
-12103118.08,5728855.795,63091,208625,TAP208544,LAUREL,MT,NOT AVAILABLE,TAP,IN SERVICE,YELLOWSTONE,30111,USA,45.6777364,-108.7241595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12104000.55,5728537.35,63092,208626,UNKNOWN208545,LAUREL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.67573765,-108.7320869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12107703.37,5727307.348,63093,208627,LAUREL CITY,LAUREL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.66801677,-108.7653499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,115,115,Y,Y
-12107576.65,5725490.252,63094,208628,UNKNOWN208546,LAUREL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,YELLOWSTONE,30111,USA,45.65660869,-108.7642116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,115,115,Y,Y
-12272479.1,5742435.109,63095,208629,TAP208547,HUNTERS HOT SPRINGS,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.76290163,-110.2455555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12272573.61,5742398.659,63096,208630,UNKNOWN208548,HUNTERS HOT SPRINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.7626732,-110.2464045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12272273.13,5743260.737,63097,208631,UNKNOWN208549,HUNTERS HOT SPRINGS,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.76807553,-110.2437053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12300619.85,5727317.217,63098,208632,TAP208550,LIVINGSTON,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.66807872,-110.4983482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12302062.49,5730577.732,63099,208633,UNKNOWN208551,LIVINGSTON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.68854304,-110.5113076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12308953.52,5725514.065,63100,208634,LIVINGSTON WESTSIDE,LIVINGSTON,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.6567582,-110.5732108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12313574.83,5702359.277,63101,208635,UNKNOWN208552,BRISBIN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.51118468,-110.6147247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12313468.03,5702361.091,63102,208636,TAP208553,BRISBIN,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.5111961,-110.6137653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12324116.22,5678655.676,63103,208637,TAP208554,EMIGRANT,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.36176976,-110.7094197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12324158.82,5678666.533,63104,208638,UNKNOWN208555,EMIGRANT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.36183829,-110.7098023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12325175.29,5673536.627,63105,208639,TAP208556,CHICO,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.32945005,-110.7189334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12325176.56,5673561.344,63106,208640,UNKNOWN208557,CHICO,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.32960614,-110.7189448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12329722.65,5672560.093,63107,208641,TAP208558,MERRIMAN,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.32328248,-110.759783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12329738.86,5672556.024,63108,208642,TAP208559,MERRIMAN,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.32325679,-110.7599287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12331297.63,5672143.892,63109,208643,TAP208560,MERRIMAN,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.32065366,-110.7739313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12331305.26,5672167.399,63110,208644,UNKNOWN208561,MERRIMAN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.32080213,-110.7739998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12342500.16,5658435.436,63111,208645,UNKNOWN208562,CARBELLA,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.2339994,-110.8745654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12345032.84,5653611.949,63112,208646,TAP208563,CARBELLA,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.20347757,-110.8973168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12319241.33,5779152.178,63113,208647,UNKNOWN208564,WILSALL,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.99252969,-110.6656278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12314216.66,5764912.462,63114,208648,TAP208565,CLYDE PARK,MT,NOT AVAILABLE,TAP,IN SERVICE,PARK,30067,USA,45.90358734,-110.6204903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12313992.89,5765572.072,63115,208649,UNKNOWN208566,CLYDE PARK,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.90771047,-110.6184802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12365669.61,5720784.512,63116,208650,UNKNOWN208567,BOZEMAN,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GALLATIN,30031,USA,45.62705431,-111.0827001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,115,115,Y,Y
-12368052.47,5727792.352,63117,208651,TAP208568,BOZEMAN,MT,NOT AVAILABLE,TAP,IN SERVICE,GALLATIN,30031,USA,45.67106133,-111.1041057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,115,115,Y,Y
-12351746.37,5726533.649,63118,208652,TAP208569,BOZEMAN,MT,NOT AVAILABLE,TAP,IN SERVICE,GALLATIN,30031,USA,45.66315962,-110.9576255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12333747.99,5726850.45,63119,208653,UNKNOWN208570,MUIR,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,30067,USA,45.66514849,-110.7959433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12254331.39,5701304.314,63120,208654,TAP208571,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,SWEET GRASS,30097,USA,45.50454317,-110.0825319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12254738.67,5701355.109,63121,208655,UNKNOWN208572,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.50486297,-110.0861905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12254690.78,5700816.936,63122,208656,UNKNOWN208573,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEET GRASS,30097,USA,45.50147461,-110.0857603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12151092.67,5676518.882,63123,208657,UNKNOWN208574,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.34828111,-109.1551226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12102601.87,5653797.514,63124,208658,UNKNOWN208575,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.20465208,-108.7195223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12101463.2,5658478.918,63125,208659,UNKNOWN208576,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.23427447,-108.7092935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12120130.35,5671652.073,63126,208660,TAP208577,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,30009,USA,45.31754705,-108.8769833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12129885.39,5646251.319,63127,208661,TAP208578,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,30009,USA,45.15686976,-108.9646144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12125402.25,5671915.825,63128,208662,TAP208579,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,30009,USA,45.31921307,-108.9243416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12195322.68,5667272.065,63129,208663,UNKNOWN208580,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.28987289,-109.5524476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,2,69,69,Y,Y
-12175237.97,5659127.545,63130,208664,TAP208581,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,30009,USA,45.23837755,-109.3720235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12174816.28,5663437.933,63131,208665,UNKNOWN208582,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.26563665,-109.3682354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12160859.41,5650395.716,63132,208666,TAP208583,RED LODGE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,30009,USA,45.18311695,-109.2428588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12230439.78,5682647.619,63133,208667,UNKNOWN208584,NYE MINE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,STILLWATER,30095,USA,45.38696055,-109.8679098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12230799.44,5683154.357,63134,208668,TAP208585,NYE MINE,MT,NOT AVAILABLE,TAP,IN SERVICE,STILLWATER,30095,USA,45.39015747,-109.8711407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12230977.41,5683278.915,63135,208669,TAP208586,NYE MINE,MT,NOT AVAILABLE,TAP,IN SERVICE,STILLWATER,30095,USA,45.39094326,-109.8727395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12116474.14,5618418.591,63136,208670,UNKNOWN208587,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.98028687,-108.8441391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12090207.12,5624996.957,63137,208671,UNKNOWN208588,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.02207211,-108.6081784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12092092.01,5623635.998,63138,208672,TAP208589,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,CARBON,30009,USA,45.01342991,-108.6251107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12092143.92,5623685.456,63139,208673,UNKNOWN208590,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,30009,USA,45.01374399,-108.625577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12092517.93,5620086.179,63140,208674,TAP208591,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,PARK,56029,USA,44.99088213,-108.6289368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-12092136.51,5620692.951,63141,208675,UNKNOWN208592,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.99473686,-108.6255104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,1,69,69,Y,Y
-12114773.15,5614403.35,63142,208676,TAP208593,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,PARK,56029,USA,44.95476741,-108.8288588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/1/2018 0:00,IMAGERY/OTHER,5/1/2018 0:00,3,69,69,Y,Y
-13419091.26,5264767.069,63143,208677,UNKNOWN208594,PAISLEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.68908864,-120.5457477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/4/2018 0:00,IMAGERY/OTHER,5/4/2018 0:00,1,69,69,Y,Y
-13419092.85,5264709.556,63144,208678,TAP208595,PAISLEY,OR,NOT AVAILABLE,TAP,IN SERVICE,LAKE,41037,USA,42.68870888,-120.545762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/4/2018 0:00,IMAGERY/OTHER,5/4/2018 0:00,3,69,69,Y,Y
-13420360.14,5265728.559,63145,208679,UNKNOWN208596,PAISLEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.69543704,-120.5571463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/4/2018 0:00,IMAGERY/OTHER,5/4/2018 0:00,1,69,69,Y,Y
-13390340.61,5233827.983,63146,208680,UNKNOWN208597,VALLEY FALLS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.48446165,-120.2874763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/4/2018 0:00,IMAGERY/OTHER,5/4/2018 0:00,2,69,69,Y,Y
-13400163.43,5192145.981,63147,208681,TAP208598,LAKEVIEW,OR,NOT AVAILABLE,TAP,IN SERVICE,LAKE,41037,USA,42.20772082,-120.3757162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-13397931.95,5188806.566,63148,208682,UNKNOWN208599,LAKEVIEW,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.18549663,-120.3556705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
