X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13347575.64,5187640.409,63149,208683,UNKNOWN208600,ADEL,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,42.17773387,-119.9033121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-13779685.09,5413088.766,63150,208684,UNKNOWN208601,GREEN ACRES,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.66073104,-123.7850172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-13738282.48,5329501.685,63151,208685,UNKNOWN208602,WINSTON,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.11506067,-123.4130913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-13734028.5,5329636.669,63152,208686,TAP208603,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,41019,USA,43.11594583,-123.3748772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-13676721.95,5420815.351,63153,208687,UNKNOWN208604,DORENA,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,43.71092339,-122.8600836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-13688746.88,5433659.29,63154,208688,TAP208605,COTTAGE GROVE,OR,NOT AVAILABLE,TAP,IN SERVICE,LANE,41039,USA,43.79426544,-122.9681054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-11961942.37,5470505.006,63155,208689,UNKNOWN208606,TEN SLEEP,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,44.03270664,-107.4559566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-11991084.51,5498537.915,63156,208690,TAP208607,HYATTVILLE,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.21347714,-107.7177449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-11990934.06,5498469.917,63157,208691,UNKNOWN208608,HYATTVILLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.21303932,-107.7163934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-11992215.02,5499065.661,63158,208692,TAP208609,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.21687501,-107.7279005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-11994054.67,5494340.537,63159,208693,UNKNOWN208610,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.18644551,-107.7444263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-12014158.35,5508136.034,63160,208694,TAP208611,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.27524359,-107.9250207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,4,69,69,Y,Y
-12012606.42,5505797.066,63161,208695,UNKNOWN208907,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.26019769,-107.9110795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-12018565.32,5508886.996,63162,208696,TAP208612,MANDERSON,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.2800735,-107.9646092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-12019654.82,5506616.559,63163,208697,TAP208613,MANDERSON,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.26546969,-107.9743964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-12018360.09,5480680.854,63164,208698,TAP208614,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,44.09838965,-107.9627656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,69,69,Y,Y
-12018269.82,5480676.87,63165,208699,UNKNOWN208615,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,44.09836395,-107.9619546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,69,69,Y,Y
-12019101.89,5467501.195,63166,208700,TAP208616,WORLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,44.01330372,-107.9694293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,34.5,34.5,Y,Y
-12019097.65,5467455.23,63167,208701,UNKNOWN208617,WORLAND,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,44.01300676,-107.9693912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,34.5,34.5,Y,Y
-12018994.87,5467546.424,63168,208702,TAP208618,WORLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,44.01359592,-107.968468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,34.5,34.5,Y,Y
-12018653.18,5467579.866,63169,208703,TAP208619,WORLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,44.01381197,-107.9653984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,34.5,34.5,Y,Y
-12018695.45,5467595.778,63170,208704,WORLAND TOWN,WORLAND,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,44.01391476,-107.9657782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,1,34.5,34.5,Y,Y
-12018646.12,5467617.485,63171,208705,TAP208620,WORLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,44.014055,-107.965335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/7/2018 0:00,IMAGERY/OTHER,5/7/2018 0:00,3,34.5,34.5,Y,Y
-12008573.74,5460551.024,63172,208706,UNKNOWN208621,WORLAND,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,43.9683852,-107.8748533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,34.5,34.5,Y,Y
-12019013.42,5466649.408,63173,208707,TAP208622,WORLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,44.0078005,-107.9686345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,34.5,34.5,Y,Y
-12003440.57,5416406.785,63174,208708,UNKNOWN208623,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,HOT SPRINGS,56017,USA,43.68229023,-107.8287412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,34.5,34.5,Y,Y
-12018959.38,5454733.853,63175,208709,TAP208624,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,43.93076307,-107.9681491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,34.5,34.5,Y,Y
-12019099.24,5454673.535,63176,208710,UNKNOWN208625,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,43.93037284,-107.9694055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,34.5,34.5,Y,Y
-12018928.44,5462117.497,63177,208711,UNKNOWN208626,WORLAND,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHAKIE,56043,USA,43.97851219,-107.9678712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,34.5,34.5,Y,Y
-12018992.23,5462116.319,63178,208712,TAP208627,WORLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,WASHAKIE,56043,USA,43.97850458,-107.9684442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,34.5,34.5,Y,Y
-12042089.58,5433866.013,63179,208713,TAP208628,KIRBY,WY,NOT AVAILABLE,TAP,IN SERVICE,HOT SPRINGS,56017,USA,43.79560588,-108.1759313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-11996412.75,5548544.961,63180,208714,UNKNOWN208629,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.53457446,-107.7656093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12030941.07,5536577.788,63181,208715,TAP208630,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.457893,-108.0757825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12046991.83,5434720.852,63182,208716,TAP208631,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,HOT SPRINGS,56017,USA,43.80114853,-108.2199688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,115,69,Y,Y
-12030445.08,5539003.46,63183,208717,TAP208632,GREYBULL,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.473444,-108.0713269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12030405.39,5539004.651,63184,208718,TAP208633,GREYBULL,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.47345164,-108.0709704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12030388.67,5539006.054,63185,208719,TAP208634,GREYBULL,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.47346063,-108.0708202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12028732.28,5541118.514,63186,208720,UNKNOWN208635,GREYBULL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.48700025,-108.0559406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12064754.43,5540356.96,63187,208721,UNKNOWN208636,BURLINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.4821195,-108.379533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12030658.18,5525619.297,63188,208722,TAP208637,BASIN,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.38758637,-108.0732412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12030735.85,5523011.261,63189,208723,TAP208638,BASIN,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.37084149,-108.073939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12028127.42,5522542.896,63190,208724,TAP208639,BASIN,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.36783385,-108.050507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12025892.67,5509506.644,63191,208725,TAP208640,BASIN,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.28405854,-108.0304319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12116503.87,5605905.749,63192,208726,UNKNOWN208641,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.90072222,-108.8444062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12098618.72,5615005.395,63193,208727,TAP208642,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,PARK,56029,USA,44.95859452,-108.6837412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12098610.46,5614978.892,63194,208728,UNKNOWN208643,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,56029,USA,44.95842606,-108.6836669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12089914.96,5614779.903,63195,208729,TAP208644,FRANNIE,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.95716113,-108.605554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12089489.04,5614991.021,63196,208730,UNKNOWN208645,FRANNIE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.95850315,-108.6017278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12068567.62,5595885.106,63197,208731,TAP208646,LOVELL,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.83692507,-108.4137875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12097527.84,5615007.191,63198,208732,TAP208647,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,PARK,56029,USA,44.95860594,-108.6739416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12047887.63,5599041.081,63199,208733,UNKNOWN208648,LOVELL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.85702544,-108.228016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-12064002.99,5591860.929,63200,208734,TAP208649,LOVELL,WY,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,56003,USA,44.81128495,-108.3727827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-12065876.75,5595816.376,63201,208735,UNKNOWN208650,LOVELL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.83648724,-108.389615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,2,69,69,Y,Y
-12079551.04,5589643.833,63202,208736,UNKNOWN208651,BYRON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,56003,USA,44.7971538,-108.5124533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-11623522.8,5433360.562,63203,208737,UNKNOWN208652,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.79232836,-104.4158818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-11634755.53,5458307.699,63204,208738,TAP208653,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,WESTON,56045,USA,43.95387948,-104.5167872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,4,69,69,Y,Y
-13558525.52,5369293.091,63205,208739,UNKNOWN208654,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,43.37543822,-121.798307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-13558522.13,5369347.316,63206,208740,TAP208655,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,KLAMATH,41035,USA,43.37579229,-121.7982766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,69,69,Y,Y
-13547150.81,5384184.003,63207,208741,UNKNOWN208656,CRESCENT,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,43.47259162,-121.6961263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,115,69,Y,Y
-13547084.38,5384191.449,63208,208742,UNKNOWN208657,CRESCENT,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,43.47264016,-121.6955296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,69,69,Y,Y
-13527173.54,5414101.973,63209,208743,TAP208658,LA PINE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.66731528,-121.5166674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,115,115,Y,Y
-13527105.2,5414102.413,63210,208744,TAP208659,LA PINE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.66731814,-121.5160535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,115,115,Y,Y
-13527075.32,5414329.593,63211,208745,TAP208660,LA PINE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.66879436,-121.5157851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,115,115,Y,Y
-13524239.43,5413757.869,63212,208746,FINLEY BUTTE,LA PINE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,43.66507923,-121.4903099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,1,115,115,Y,Y
-13524272.49,5413797.415,63213,208747,TAP208661,LA PINE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.66533622,-121.4906068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/8/2018 0:00,IMAGERY/OTHER,5/8/2018 0:00,3,115,115,Y,Y
-13524778.34,5419821.231,63214,208748,TAP208662,LA PINE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.70446788,-121.495151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13561124.58,5325165.055,63215,208749,UNKNOWN208663,CHEMULT,OR,97731,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,43.08661641,-121.8216548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,1,69,69,Y,Y
-13569498.42,5236298.431,63216,208750,TAP208664,CHILOQUIN,OR,97624,TAP,IN SERVICE,KLAMATH,41035,USA,42.50082554,-121.8968783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,69,69,Y,Y
-13569550.34,5236328.61,63217,208751,UNKNOWN208665,CHILOQUIN,OR,97624,SUBSTATION,IN SERVICE,KLAMATH,41035,USA,42.50102542,-121.8973446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,1,69,69,Y,Y
-13569510.43,5237382.14,63218,208752,TAP208666,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,KLAMATH,41035,USA,42.50800252,-121.8969862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,69,69,Y,Y
-13517657.67,5444310.732,63219,208753,TAP208667,SUNRIVER,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.86329272,-121.4311849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13518542.05,5444290.012,63220,208754,TAP208668,SUNRIVER,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.86315852,-121.4391294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13515602.3,5450425.112,63221,208755,TAP208669,SUNRIVER,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,43.90288124,-121.4127212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13503031.44,5471748.065,63222,208756,TAP208670,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.04073423,-121.2997953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13496763.71,5474509.265,63223,208757,TAP208671,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.058562,-121.2434913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13496801.77,5475622.199,63224,208758,TAP208672,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06574617,-121.2438332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13499073.39,5475619.25,63225,208759,TAP208673,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06572714,-121.2642395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13499070.21,5475580.469,63226,208760,UNKNOWN208674,BEND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.06547682,-121.2642109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,2,115,115,Y,Y
-13495412.02,5475601.09,63227,208761,TAP208675,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06560992,-121.2313488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13495336.79,5475648.276,63228,208762,TAP208676,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06591449,-121.230673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13494489.17,5475586.345,63229,208763,UNKNOWN208677,BEND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.06551475,-121.2230588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,1,115,115,Y,Y
-13494531.02,5475607.726,63230,208764,TAP208678,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06565275,-121.2234347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13494530.49,5475640.903,63231,208765,TAP208679,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06586691,-121.2234299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,115,Y,Y
-13502916.76,5480117.768,63232,208766,TAP208680,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.09475695,-121.298765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/9/2018 0:00,IMAGERY/OTHER,5/9/2018 0:00,3,115,69,Y,Y
-13501237.09,5484189.353,63233,208767,TAP208681,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.12101939,-121.2836763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,115,Y,Y
-13501170.55,5484124.117,63234,208768,UNKNOWN208682,BEND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.1205987,-121.2830786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,115,115,Y,Y
-13499366.72,5487386.463,63235,208769,TAP208683,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.14163314,-121.2668745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,115,Y,Y
-13499731.19,5487513.437,63236,208770,UNKNOWN208684,BEND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.14245167,-121.2701486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,2,115,115,Y,Y
-13492179.38,5500783.364,63237,208771,TAP208685,REDMOND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.22793301,-121.2023095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,115,Y,Y
-13491128.22,5502173.333,63238,208772,UNKNOWN208686,REDMOND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.23687965,-121.1928668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,115,115,Y,Y
-13494660.73,5506107.362,63239,208773,TAP208687,REDMOND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.26219395,-121.2245999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,115,Y,Y
-13494629.58,5506062.091,63240,208774,UNKNOWN208688,REDMOND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.26190271,-121.2243201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,115,115,Y,Y
-13494156.66,5515025.634,63241,208775,TAP208689,REDMOND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.31954001,-121.2200718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,115,Y,Y
-13487953.8,5515004.309,63242,208776,UNKNOWN208690,REDMOND,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.31940295,-121.1643505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,69,Y,Y
-13507890.18,5475074.946,63243,208777,TAP208691,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06221368,-121.3434421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,4,69,69,Y,Y
-13507888.27,5475679.198,63244,208778,TAP208692,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.06611409,-121.3434249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,69,69,Y,Y
-13510365.45,5477469.425,63245,208779,TAP208693,BEND,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.0776684,-121.3656777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,69,Y,Y
-13507796.89,5488293.371,63246,208780,TAP208694,TUMALO,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.14747923,-121.3426041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,69,69,Y,Y
-13507419.97,5488292.264,63247,208781,TAP208695,TUMALO,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.14747209,-121.3392181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,69,Y,Y
-13427031.3,5493195.161,63248,208782,UNKNOWN208696,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.179067,-120.6170744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,115,115,Y,Y
-13470430.36,5506081.027,63249,208783,TAP208697,POWELL BUTTE,OR,NOT AVAILABLE,TAP,IN SERVICE,CROOK,41013,USA,44.26202453,-121.0069348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,115,115,Y,Y
-13470521.61,5506071.485,63250,208784,UNKNOWN208698,POWELL BUTTE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.26196314,-121.0077545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,115,115,Y,Y
-13482725.81,5520834.177,63251,208785,TAP208699,TERRABONNE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.35685986,-121.1173867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,69,69,Y,Y
-13482787.69,5520863.221,63252,208786,UNKNOWN208700,TERRABONNE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DESCHUTES,41017,USA,44.35704641,-121.1179425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,69,69,Y,Y
-13478081.51,5521845.447,63253,208787,UNKNOWN208701,TERRABONNE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.36335483,-121.0756662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,1,69,69,Y,Y
-13488427.73,5520691.031,63254,208788,TAP208702,TERRABONNE,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.35594043,-121.1686079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,3,69,69,Y,Y
-13524570.56,5507252.825,63255,208789,TAP208703,SISTERS,OR,NOT AVAILABLE,TAP,IN SERVICE,DESCHUTES,41017,USA,44.26956261,-121.4932845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/10/2018 0:00,IMAGERY/OTHER,5/10/2018 0:00,2,115,69,Y,Y
-13400526.97,5354304.295,63256,208790,UNKNOWN208704,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.27748875,-120.3789819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,4,115,69,Y,Y
-13399774.07,5356132.334,63257,208791,UNKNOWN208705,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.28944317,-120.3722185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13399189.64,5353219.867,63258,208792,UNKNOWN208706,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LAKE,41037,USA,43.27039606,-120.3669685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13416380.27,5365950.803,63259,208793,TAP208707,CHRISTMAS VALLEY,OR,NOT AVAILABLE,TAP,IN SERVICE,LAKE,41037,USA,43.35361057,-120.5213945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,115,115,Y,Y
-13479674.25,5562102.447,63260,208794,TAP208708,MADRAS,OR,NOT AVAILABLE,TAP,IN SERVICE,JEFFERSON,41031,USA,44.62132426,-121.089974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,69,69,Y,Y
-13786766.75,5482180.053,63261,208795,UNKNOWN208709,SWISSHOME,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.10806051,-123.8486329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13788411.98,5468796.999,63262,208796,UNKNOWN208710,MAPLETON,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.02167465,-123.8634122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13379473.32,5620710.526,63263,208797,UNKNOWN208711,FOSSIL,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEELER,41069,USA,44.99484851,-120.1898538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13364359.24,5618831.16,63264,208798,TAP208712,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,WHEELER,41069,USA,44.98290837,-120.0540817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,115,115,Y,Y
-13364253.72,5618796.109,63265,208799,UNKNOWN208713,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEELER,41069,USA,44.98268565,-120.0531337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,115,115,Y,Y
-13333466.35,5594543.397,63266,208800,UNKNOWN208714,SPRAY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEELER,41069,USA,44.82837761,-119.7765661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,115,115,Y,Y
-13387122.46,5658090.201,63267,208801,UNKNOWN208715,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.23181538,-120.2585672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,2,115,115,Y,Y
-13387209.17,5658088.563,63268,208802,TAP208716,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,GILLIAM,41021,USA,45.23180502,-120.2593461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,115,115,Y,Y
-13552724.18,5669100.553,63269,208803,UNKNOWN208717,GOVERNMENT CAMP,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.30142745,-121.7461928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13577781.02,5633611.734,63270,208804,UNKNOWN208718,ESTACADA,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.07674637,-121.9712822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13739395.23,5302546.013,63271,208805,UNKNOWN208719,UNKNOWN,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.93804236,-123.4230873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13739866.08,5302712.738,63272,208806,UNKNOWN208720,UNKNOWN,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.93913882,-123.427317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13739020.16,5302818.101,63273,208807,UNKNOWN208721,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.93983172,-123.419718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,230,69,NOT AVAILABLE,NOT AVAILABLE
-13743346.71,5494934.255,63274,208808,UNKNOWN208722,LOW PASS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.19026989,-123.4585841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13733631.75,5488564.528,63275,208809,TAP208723,GOLDSON,OR,NOT AVAILABLE,TAP,IN SERVICE,LANE,41039,USA,44.14922704,-123.3713131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,69,69,Y,Y
-13724252.55,5494120.001,63276,208810,TAP208724,CHESHIRE,OR,NOT AVAILABLE,TAP,IN SERVICE,LANE,41039,USA,44.1850249,-123.2870583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,3,69,69,Y,Y
-13725040.2,5498835.994,63277,208811,UNKNOWN208725,JUNCTION CITY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.21539634,-123.2941339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,69,69,Y,Y
-13729277.3,5533409.913,63278,208812,UNKNOWN208726,CORVALLIS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.43757748,-123.3321964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/14/2018 0:00,IMAGERY/OTHER,5/14/2018 0:00,1,115,115,Y,Y
-13716656.75,5492024.574,63279,208813,TAP208727,EUGENE,OR,NOT AVAILABLE,TAP,IN SERVICE,LANE,41039,USA,44.17152512,-123.2188241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/15/2018 0:00,IMAGERY/OTHER,5/15/2018 0:00,3,115,115,Y,Y
-13697409.38,5442856.144,63280,208814,TAP208728,WALKER,OR,NOT AVAILABLE,TAP,IN SERVICE,LANE,41039,USA,43.85387089,-123.045922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,3,69,69,Y,Y
-13697416.16,5442896.965,63281,208815,UNKNOWN208729,WALKER,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,43.85413531,-123.0459829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,1,69,69,Y,Y
-13709586.46,5457958.894,63282,208816,FOX HOLLOW,EUGENE,OR,97405,SUBSTATION,IN SERVICE,LANE,41039,USA,43.95162374,-123.1553106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,2,69,69,Y,Y
-13708436.67,5477181.268,63283,208817,UNKNOWN208730,EUGENE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.07580876,-123.1449818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,2,115,115,Y,Y
-13705330.26,5477153.984,63284,208818,UNKNOWN208731,EUGENE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.07563268,-123.1170764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,2,115,115,Y,Y
-13700501.49,5475842.842,63285,208819,UNKNOWN208732,EUGENE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.06717036,-123.0736989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,2,115,115,Y,Y
-13700373.58,5475020.2,63286,208820,TAP208733,EUGENE,OR,NOT AVAILABLE,TAP,IN SERVICE,LANE,41039,USA,44.06186028,-123.0725499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,3,115,115,Y,Y
-13707897.27,5474484.414,63287,208821,UNKNOWN208734,EUGENE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.05840157,-123.1401363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/16/2018 0:00,IMAGERY/OTHER,5/16/2018 0:00,2,115,115,Y,Y
-13679733.99,5472656.979,63288,208822,UNKNOWN208735,SPRINGFIELD,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LANE,41039,USA,44.04660326,-122.8871412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,1,115,115,Y,Y
-13710789.01,5524836.845,63289,208823,TAP208736,HALSEY,OR,NOT AVAILABLE,TAP,IN SERVICE,LINN,41043,USA,44.38256315,-123.1661132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,115,115,Y,Y
-13710788.46,5524872.357,63290,208824,TAP208737,HALSEY,OR,NOT AVAILABLE,TAP,IN SERVICE,LINN,41043,USA,44.38279114,-123.1661083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,115,115,Y,Y
-13710741,5524869.322,63291,208825,TAP208738,HALSEY,OR,NOT AVAILABLE,TAP,IN SERVICE,LINN,41043,USA,44.38277165,-123.165682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,115,115,Y,Y
-13710326.2,5524766.288,63292,208826,UNKNOWN208739,HALSEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINN,41043,USA,44.38211016,-123.1619557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,2,115,115,Y,Y
-13704871.99,5525870.685,63293,208827,TAP208740,HALSEY,OR,NOT AVAILABLE,TAP,IN SERVICE,LINN,41043,USA,44.38920016,-123.1129597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,115,115,Y,Y
-13732082.41,5550907.422,63294,208828,UNKNOWN208741,PHILOMATH,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.54970036,-123.3573952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,1,115,115,Y,Y
-13736258.62,5549404.738,63295,208829,UNKNOWN208742,PHILOMATH,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.54007972,-123.3949107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,2,115,115,Y,Y
-13739948.3,5557403.128,63296,208830,UNKNOWN208743,PHILOMATH,OR,97370,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.59126954,-123.4280556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,4,115,69,Y,Y
-13741277.26,5578006.381,63297,208831,UNKNOWN208744,KING'S VALLEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,POLK,41053,USA,44.72292322,-123.4399939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,1,69,69,Y,Y
-13729974.76,5557200.429,63298,208832,TAP208745,CORVALLIS,OR,NOT AVAILABLE,TAP,IN SERVICE,BENTON,41003,USA,44.58997283,-123.3384618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,69,69,Y,Y
-13729356.53,5555616.825,63299,208833,OAK CREEK,CORVALLIS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.57984108,-123.3329082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,1,69,69,Y,Y
-13725124.06,5557568.811,63300,208834,UNKNOWN208746,CORVALLIS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.59232945,-123.2948872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,1,69,69,Y,Y
-13725117.92,5557683.971,63301,208835,TAP208747,CORVALLIS,OR,NOT AVAILABLE,TAP,IN SERVICE,BENTON,41003,USA,44.59306613,-123.294832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,69,69,Y,Y
-13721395.82,5562718.797,63302,208836,TAP208748,CORVALLIS,OR,NOT AVAILABLE,TAP,IN SERVICE,BENTON,41003,USA,44.62526499,-123.2613958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,3,69,69,Y,Y
-13721307.45,5562715.819,63303,208837,UNKNOWN208749,CORVALLIS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.62524596,-123.260602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,1,69,69,Y,Y
-13716493.41,5574932.145,63304,208838,ADAIR,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,41003,USA,44.70329799,-123.2173568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/17/2018 0:00,IMAGERY/OTHER,5/17/2018 0:00,2,115,69,N,Y
-13786890.33,5568455.17,63305,208839,UNKNOWN208750,TOLEDO,OR,97391,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.66192866,-123.849743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,1,69,69,Y,Y
-13808928.59,5568681.596,63306,208840,AGATE BEACH SS 108,NEWPORT,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.66337538,-124.0477161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,2,115,115,Y,Y
-13808523.51,5565254.744,63307,208841,NEWPORT SS 101,NEWPORT,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.6414762,-124.0440772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,2,115,115,Y,Y
-13809186.12,5579791.12,63308,208842,UNKNOWN208751,OTTER ROCK,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.73431353,-124.0500295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,2,115,115,Y,Y
-13807179.07,5603054.959,63309,208843,GLENEDEN,GLENEDEN BEACH,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,41041,USA,44.88257965,-124.0319999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,1,69,69,Y,Y
-13728274.17,5342744.023,63310,208844,TAP208752,ROSEBURG,OR,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,41019,USA,43.20183629,-123.3231851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,3,115,115,Y,Y
-13718068.69,5596511.7,63311,208845,UNKNOWN208753,MONMOUTH,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,POLK,41053,USA,44.84091639,-123.2315077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,1,115,115,Y,Y
-13715425.35,5594427.814,63312,208846,TAP208754,MONMOUTH,OR,NOT AVAILABLE,TAP,IN SERVICE,POLK,41053,USA,44.82764122,-123.2077622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/18/2018 0:00,IMAGERY/OTHER,5/18/2018 0:00,3,115,115,Y,Y
-13685070.5,5543244.897,63313,208847,UNKNOWN208755,LEBANON,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINN,41043,USA,44.50062594,-122.9350799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,1,115,115,Y,Y
-13677415.03,5559729.558,63314,208848,UNKNOWN208756,LEBANON,OR,97355,SUBSTATION,IN SERVICE,LINN,41043,USA,44.60615028,-122.8663097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,2,115,34.5,Y,Y
-13673342.65,5571055.236,63315,208849,UNKNOWN208757,SCIO,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINN,41043,USA,44.67853919,-122.8297269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,1,34.5,34.5,Y,Y
-13703562.96,5560294.197,63316,208850,UNKNOWN208758,ALBANY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINN,41043,USA,44.60976135,-123.1012005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,2,115,115,Y,Y
-13703436.66,5572124.073,63317,208851,TAP208759,ALBANY,OR,97321,TAP,IN SERVICE,LINN,41043,USA,44.68536607,-123.100066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,3,115,115,Y,Y
-13699280.72,5641838.169,63318,208852,TAP208760,DAYTON,OR,97114,TAP,IN SERVICE,YAMHILL,41071,USA,45.12890721,-123.0627325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,3,115,115,Y,Y
-13699310.6,5641880.969,63319,208853,UNKNOWN208761,DAYTON,OR,97114,SUBSTATION,IN SERVICE,YAMHILL,41071,USA,45.12917847,-123.0630009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,1,115,115,Y,Y
-13700657.67,5621630.331,63320,208854,UNKNOWN208762,SALEM,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,POLK,41053,USA,45.00069138,-123.0751019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/21/2018 0:00,IMAGERY/OTHER,5/21/2018 0:00,2,115,115,Y,Y
-13726607.2,5782413.656,63321,208855,UNKNOWN208763,BIRKENFELD,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.01288104,-123.3082105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,1,115,115,Y,Y
-13726489.53,5797383.569,63322,208856,TAP208764,CLATSKANIE,OR,97016,TAP,IN SERVICE,COLUMBIA,41009,USA,46.10619602,-123.3071534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,3,115,115,Y,Y
-13689013.85,5796499.673,63323,208857,UNKNOWN208765,RAINIER,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,46.10069063,-122.9705037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,1,115,115,Y,Y
-13678759.8,5738771.546,63324,208858,DUTCH CANYON,SCAPPOOSE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.73993769,-122.87839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,1,115,115,Y,Y
-13680970.26,5739290.61,63325,208859,TAP208766,SCAPPOOSE,OR,NOT AVAILABLE,TAP,IN SERVICE,COLUMBIA,41009,USA,45.74319186,-122.8982469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,3,115,115,Y,Y
-13672061.8,5754734.563,63326,208860,UNKNOWN208767,ST. HELENS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.83992795,-122.8182208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,1,115,115,Y,Y
-13672177.3,5755685.66,63327,208861,TAP208768,ST. HELENS,OR,NOT AVAILABLE,TAP,IN SERVICE,COLUMBIA,41009,USA,45.84587983,-122.8192583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,3,115,115,Y,Y
