X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13670448.36,5756069.968,63328,208862,UNKNOWN208769,ST. HELENS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,COLUMBIA,41009,USA,45.84828462,-122.803727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,1,115,115,Y,Y
-13671383.53,5756528.702,63329,208863,TAP208770,ST. HELENS,OR,NOT AVAILABLE,TAP,IN SERVICE,COLUMBIA,41009,USA,45.85115499,-122.8121278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,3,115,115,Y,Y
-13671493.94,5756627.91,63330,208864,TAP208771,ST. HELENS,OR,NOT AVAILABLE,TAP,IN SERVICE,COLUMBIA,41009,USA,45.85177573,-122.8131196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,3,115,115,Y,Y
-13672073.55,5755806.973,63331,208865,TAP208772,ST. HELENS,OR,NOT AVAILABLE,TAP,IN SERVICE,COLUMBIA,41009,USA,45.84663896,-122.8183264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,3,115,115,Y,Y
-13713444.38,5695171.503,63332,208866,UNKNOWN208773,SCOGGINS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.46591856,-123.1899668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/22/2018 0:00,IMAGERY/OTHER,5/22/2018 0:00,1,115,115,Y,Y
-13611102.51,5684430.741,63333,208867,TAP208774,SANDY,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.39820915,-122.2706141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,69,Y,Y
-13623171.95,5690407.104,63334,208868,TAP208775,BORING,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.43589398,-122.3790358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,4,115,115,Y,Y
-13618284.78,5666624.774,63335,208869,TAP208776,ESTACADA,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.28578198,-122.3351336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13618206.27,5666590.439,63336,208870,TAP208777,ESTACADA,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.28556497,-122.3344284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13658044.2,5671649.84,63337,208871,TAP208778,FAR WEST,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.31753294,-122.6922986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13647639.38,5679116.892,63338,208872,TAP208779,OREGON CITY,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.3646808,-122.5988304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13643381.35,5675196.305,63339,208873,TAP208780,OREGON CITY,OR,NOT AVAILABLE,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.33993064,-122.5605799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/23/2018 0:00,IMAGERY/OTHER,5/23/2018 0:00,3,115,115,Y,Y
-13674582.01,5695147.902,63340,208874,TAP208781,BEAVERTON,OR,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,41067,USA,45.46576987,-122.8408602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13657645.3,5695916.381,63341,208875,TAP208782,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.47061123,-122.6887152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13655839.19,5695710.916,63342,208876,TAP208783,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.46931686,-122.6724907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13648233.49,5705929.331,63343,208877,TAP208784,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53365413,-122.6041675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13652343.92,5706238.965,63344,208878,TAP208785,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.5356025,-122.6410921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13652566.92,5706246.354,63345,208879,TAP208786,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.53564899,-122.6430953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13655426.72,5712403.777,63346,208880,TAP208787,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.57438053,-122.6687853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13654868.43,5710384.784,63347,208881,TAP208788,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56168357,-122.6637702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13662050.24,5713222.873,63348,208882,TAP208789,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.57953082,-122.7282854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13658567.49,5714706.66,63349,208883,TAP208790,PORTLAND,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.58885932,-122.6969993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,115,115,Y,Y
-13446042.56,5678555.745,63350,208884,UNKNOWN208791,GRASS VALLEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.36113901,-120.7878554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,1,69,69,Y,Y
-13439803.25,5698069.922,63351,208885,UNKNOWN208792,MORO,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.48417618,-120.7318068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,1,69,69,Y,Y
-13439743.49,5697959.604,63352,208886,TAP208793,MORO,OR,NOT AVAILABLE,TAP,IN SERVICE,SHERMAN,41055,USA,45.48348138,-120.73127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,3,69,69,Y,Y
-13434900,5703104.588,63353,208887,UNKNOWN208794,DE MOSS SPRINGS,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.51587631,-120.6877601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/24/2018 0:00,IMAGERY/OTHER,5/24/2018 0:00,2,69,69,Y,Y
-13432618.53,5669557.501,63354,208888,UNKNOWN208795,GRASS VALLEY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.30431462,-120.6672653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/30/2018 0:00,IMAGERY/OTHER,5/30/2018 0:00,1,69,69,Y,Y
-13425500.09,5713933.047,63355,208889,TAP208796,KLONDIKE,OR,NOT AVAILABLE,TAP,IN SERVICE,SHERMAN,41055,USA,45.58399584,-120.6033193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/30/2018 0:00,IMAGERY/OTHER,5/30/2018 0:00,3,115,115,Y,Y
-13425498.39,5713978.464,63356,208890,UNKNOWN208797,KLONDIKE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.58428138,-120.603304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/30/2018 0:00,IMAGERY/OTHER,5/30/2018 0:00,1,115,115,Y,Y
-13426613.3,5715057.324,63357,208891,TAP208798,KLONDIKE,OR,NOT AVAILABLE,TAP,IN SERVICE,SHERMAN,41055,USA,45.5910637,-120.6133194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,5/30/2018 0:00,IMAGERY/OTHER,5/30/2018 0:00,3,115,69,Y,Y
-13615379.37,6078369.025,63358,208893,TAP208800,LYNNWOOD,WA,98037,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.82849037,-122.3090339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,3,115,115,Y,Y
-13617844.68,6078404.119,63359,208894,TAP208801,LYNNWOOD,WA,98036,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.82870201,-122.3311801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,3,115,115,Y,Y
-13608578.79,6079309.605,63360,208895,TAP208802,MARTHA LAKE,WA,98037,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.83416256,-122.2479432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,115,115,Y,Y
-13616182.61,6074796.305,63361,208896,TAP208803,LYNNWOOD,WA,98036,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.80693932,-122.3162495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,115,115,Y,Y
-13616180.45,6074788.605,63362,208897,ESPERANCE,LYNNWOOD,WA,98036,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.80689286,-122.3162301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,1,115,115,Y,Y
-13605567.36,6072178.937,63363,208898,TAP208804,BOTHELL,WA,98011,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.79114539,-122.2208911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,115,115,Y,Y
-13602882.27,6073543.514,63364,208899,FITZGERALD,BOTHELL,WA,98011,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.79938023,-122.1967705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,2,115,115,Y,Y
-13621226.31,6073568.305,63365,208900,TAP208805,EDMONDS,WA,98020,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.79952983,-122.3615578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,115,115,Y,Y
-13613803.25,6081389.973,63366,208901,TAP208806,LYNNWOOD,WA,98037,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.84670608,-122.2948754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2018 0:00,IMAGERY,4/17/2018 0:00,3,115,115,Y,Y
-13595295.62,6078711.208,63367,208902,TAP208807,CLEARVIEW,WA,98296,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.83055398,-122.1286185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2018 0:00,IMAGERY,4/17/2018 0:00,3,115,115,Y,Y
-13595313.84,6078678.38,63368,208903,TAP208808,CLEARVIEW,WA,98296,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.83035601,-122.1287822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2018 0:00,IMAGERY,4/17/2018 0:00,3,115,115,Y,Y
-13598728.26,6078691.006,63369,208904,TAP208809,NORTH CREEK,WA,98012,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.83043215,-122.1594544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,3,115,115,Y,Y
-13598726.99,6078633.558,63370,208905,UNKNOWN208810,NORTH CREEK,WA,98012,SUBSTATION,IN SERVICE,SNOHOMISH,53061,USA,47.8300857,-122.159443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,1,115,115,Y,Y
-13604046.39,6077682.301,63371,208906,TAP208811,NORTH CREEK,WA,98012,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.82434867,-122.207228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2018 0:00,IMAGERY,4/17/2018 0:00,3,115,115,Y,Y
-13600529.48,6072125.662,63372,208907,TAP208812,NORTH CREEK,WA,98021,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.79082387,-122.1756351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2018 0:00,IMAGERY,4/17/2018 0:00,3,115,115,Y,Y
-13617882.35,6072362.168,63373,208908,TAP208813,EDMONDS,WA,98026,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.79225121,-122.3315185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2018 0:00,IMAGERY,4/26/2018 0:00,3,115,115,Y,Y
-13601361.01,6068500.99,63374,208909,TAP208814,BOTHELL,WA,98011,TAP,IN SERVICE,KING,53033,USA,47.76894352,-122.1831048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2018 0:00,IMAGERY,4/26/2018 0:00,3,115,115,Y,Y
-13601421.58,6068383.782,63375,208910,UNKNOWN208815,BOTHELL,WA,98011,SUBSTATION,IN SERVICE,KING,53033,USA,47.76823584,-122.1836489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2018 0:00,IMAGERY,4/26/2018 0:00,1,115,115,Y,Y
-13600212.26,6068553.273,63376,208911,TAP208816,BOTHELL,WA,98011,TAP,IN SERVICE,KING,53033,USA,47.76925919,-122.1727854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2018 0:00,IMAGERY,4/26/2018 0:00,3,115,115,Y,Y
-13600061.41,6069706.462,63377,208912,TAP208817,BOTHELL,WA,98011,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.77622138,-122.1714303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,3,115,115,Y,Y
-13598697.25,6058973.027,63378,208913,TAP208818,REDMOND,WA,98052,TAP,IN SERVICE,KING,53033,USA,47.711384,-122.1591759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,3,115,115,Y,Y
-13577784.22,6062378.428,63379,208914,TAP208819,DUVALL,WA,98019,TAP,IN SERVICE,KING,53033,USA,47.73196373,-121.9713109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,3,115,115,Y,Y
-13601226.09,6012576.908,63380,208915,TAP208820,RENTON,WA,98042,TAP,IN SERVICE,KING,53033,USA,47.43019001,-122.1818928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-12660138.14,4478360.769,63381,208916,TAP208821,GUNLOCK,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.28109644,-113.7279559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,69,69,Y,Y
-12663543.97,4479030.598,63382,208917,UNKNOWN208822,GUNLOCK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.285884,-113.758551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/4/2018 0:00,IMAGERY,4/4/2018 0:00,1,69,69,Y,Y
-12656781.02,4478807.046,63383,208918,TAP208823,GUNLOCK,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.2842862,-113.6977984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/4/2018 0:00,IMAGERY,4/4/2018 0:00,3,138,69,Y,Y
-12476752.22,4775446.008,63384,208920,TAP208824,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.37441437,-112.0805722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,3,69,69,Y,Y
-12465414.31,4791889.763,63385,208921,UNKNOWN208825,LEVAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.48850853,-111.978722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,1,69,69,Y,Y
-12513351.92,4752397.999,63386,208922,UNKNOWN208826,MCCORNICK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.21418264,-112.4093528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2018 0:00,IMAGERY,4/5/2018 0:00,3,69,69,Y,Y
-12530869.59,4775035.604,63387,208923,TAP208827,DELTA,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.37156442,-112.5667167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,3,128,128,Y,Y
-12531171.55,4775915.952,63388,208924,UNKNOWN208828,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.37767764,-112.5694293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,1,128,128,Y,Y
-12531120.56,4775912.096,63389,208925,TAP208829,DELTA,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.37765087,-112.5689713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,3,128,128,Y,Y
-12509809.7,4795877.536,63390,208926,UNKNOWN208830,LYNNDYL,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.51614934,-112.3775325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2018 0:00,IMAGERY,4/6/2018 0:00,2,128,69,Y,Y
-12450113.84,4825664.875,63391,208927,UNKNOWN208831,NEPHI,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.72226906,-111.8412755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2018 0:00,IMAGERY,4/7/2018 0:00,5,69,69,Y,Y
-12458061.76,4804471.598,63392,208928,UNKNOWN208832,LEVAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.57568074,-111.9126729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,1,69,69,Y,Y
-12458007.73,4804310.496,63393,208929,TAP208833,LEVAN,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.57456525,-111.9121875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2018 0:00,IMAGERY,4/9/2018 0:00,3,69,69,Y,Y
-12465387.4,4791868.621,63394,208930,TAP208834,LEVAN,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.48836195,-111.9784802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-12450221.68,4825817.008,63395,208931,TAP208835,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.7233202,-111.8422443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-12450225.53,4825906.376,63396,208932,TAP208836,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.72393767,-111.8422788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-12450181.82,4825757.774,63397,208933,TAP208837,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.72291093,-111.8418862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-12450174.78,4825811.981,63398,208934,TAP208838,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.72328547,-111.841823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-12437246.03,4823929.65,63399,208935,TAP208839,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.71027865,-111.725682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2018 0:00,IMAGERY,4/10/2018 0:00,3,69,69,Y,Y
-12530574.93,4792159.001,63400,208936,TAP208840,DELTA,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.49037507,-112.5640698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,128,128,Y,Y
-12530712.14,4792133.946,63401,208937,UNKNOWN208841,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.49020137,-112.5653024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,128,128,Y,Y
-12530746.31,4793381.313,63402,208938,UNKNOWN208842,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.49884833,-112.5656093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,128,69,Y,Y
-12534159.02,4795607.584,63403,208939,UNKNOWN208843,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.51427854,-112.5962662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,2,69,69,Y,Y
-12532199.44,4793655.933,63404,208940,TAP208844,DELTA,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.5007519,-112.578663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,69,69,Y,Y
-12532239.64,4793692.382,63405,208941,UNKNOWN208845,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.50100454,-112.5790242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-12506591.66,4738574.397,63406,208942,UNKNOWN208846,HOLDEN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.11790392,-112.3486244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,1,69,69,Y,Y
-12506574.41,4738582.847,63407,208943,TAP208847,HOLDEN,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.11796282,-112.3484694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2018 0:00,IMAGERY,4/11/2018 0:00,3,69,69,Y,Y
-12513549.34,4718660.802,63408,208944,UNKNOWN208848,FLOWELL,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,38.97897802,-112.4111263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,1,69,69,Y,Y
-12562208.33,4736669.458,63409,208945,UNKNOWN208849,NOT AVAILABLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.10462606,-112.8482374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,1,69,69,Y,Y
-12532175.01,4772127.525,63410,208946,UNKNOWN208850,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.35136659,-112.5784435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,3,128,69,Y,Y
-12531129.83,4775028.923,63411,208947,TAP208851,DELTA,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.37151802,-112.5690546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,3,128,128,Y,Y
-12513399.27,4752404.062,63412,208948,TAP208852,MCCORNICK,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.21422483,-112.4097782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,3,69,69,Y,Y
-12513364.47,4752348.883,63413,208949,TAP208853,MCCORNICK,UT,NOT AVAILABLE,TAP,IN SERVICE,MILLARD,49027,USA,39.21384079,-112.4094656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,3,69,69,Y,Y
-12507900.88,4743953.042,63414,208950,UNKNOWN208854,MCCORNICK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.15538081,-112.3603853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,1,69,69,Y,Y
-12507826.29,4743729.509,63415,208951,UNKNOWN208855,MCCORNICK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.15382369,-112.3597153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2018 0:00,IMAGERY,4/12/2018 0:00,1,69,69,Y,Y
-12456277.63,4839471.724,63416,208952,UNKNOWN208856,MONA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.81760014,-111.8966457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,4/13/2018 0:00,1,69,69,Y,Y
-12263164.01,4903673.329,63417,208953,TAP208857,IOKA,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.25915209,-110.1618766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,4/13/2018 0:00,3,69,69,Y,Y
-12264221.96,4914506.042,63418,208954,TAP208858,BLUEBELL,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33337289,-110.1713804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-12257938.71,4914296.671,63419,208955,TAP208859,BLUEBELL,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33193915,-110.114937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-12248526.98,4914337.325,63420,208956,TAP208860,ROOSEVELT,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33221755,-110.03039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-12256567.83,4922482.229,63421,208957,UNKNOWN208861,MONARCH,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.38796997,-110.1026221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,69,69,Y,Y
-12247702.58,4914894.449,63422,208958,TAP208862,ROOSEVELT,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33603257,-110.0229842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-12264199.2,4914504.103,63423,208959,TAP208863,BLUEBELL,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33335962,-110.1711759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-12278888.47,4915019.767,63424,208960,UNKNOWN208864,ALTAMONT,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.33689068,-110.3031318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,1,69,69,Y,Y
-12278736.74,4914623.917,63425,208961,TAP208865,ALTAMONT,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33418007,-110.3017688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2018 0:00,IMAGERY,4/16/2018 0:00,3,69,69,Y,Y
-12288671.7,4914315.16,63426,208962,TAP208866,TALMAGE,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.33206577,-110.3910161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2018 0:00,IMAGERY,4/17/2018 0:00,3,69,69,Y,Y
-12326126.68,4897870.733,63427,208963,TAP208867,FRUITLAND,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.21936182,-110.7274799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2018 0:00,IMAGERY,4/18/2018 0:00,3,138,138,Y,Y
-12368591.42,4898865.48,63428,208964,UNKNOWN208868,STRAWBERRY RESERVOIR,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.22618478,-111.1089472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2018 0:00,IMAGERY,4/18/2018 0:00,1,138,138,Y,Y
-12324606.89,4917645.726,63429,208965,UNKNOWN208869,TABIONA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.35486934,-110.7138274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2018 0:00,IMAGERY,4/18/2018 0:00,1,138,138,Y,Y
-12324625.22,4917646.456,63430,208966,TAP208870,TABIONA,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.35487434,-110.7139921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2018 0:00,IMAGERY,4/18/2018 0:00,3,138,138,Y,Y
-12330096.45,4924699.198,63431,208967,UNKNOWN208871,TABIONA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.40313729,-110.763141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2018 0:00,IMAGERY,4/19/2018 0:00,1,138,138,Y,Y
-12329476.55,4924334.078,63432,208968,UNKNOWN208872,TABIONA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.40063957,-110.7575723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2018 0:00,IMAGERY,4/19/2018 0:00,1,138,138,Y,Y
-12329747.45,4924316.026,63433,208969,TAP208873,TABIONA,UT,NOT AVAILABLE,TAP,IN SERVICE,DUCHESNE,49013,USA,40.40051608,-110.7600058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2018 0:00,IMAGERY,4/19/2018 0:00,3,138,138,Y,Y
-12292642.09,4914344.719,63434,208970,UNKNOWN208874,TALMAGE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,DUCHESNE,49013,USA,40.33226819,-110.4266827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2018 0:00,IMAGERY,4/19/2018 0:00,1,69,69,Y,Y
-12368632.72,5111627.585,63435,208971,TAP208875,RANDOLPH,UT,NOT AVAILABLE,TAP,IN SERVICE,RICH,49033,USA,41.66968513,-111.1093181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2018 0:00,IMAGERY,4/19/2018 0:00,3,69,69,Y,Y
-12360697.44,5072369.996,63436,208972,UNKNOWN208876,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTA,56041,USA,41.40571513,-111.0380343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,1,69,69,Y,Y
-12360723.98,5072371.48,63437,208973,TAP208877,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,UINTA,56041,USA,41.40572512,-111.0382728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,3,69,69,Y,Y
-12377419.04,5111692.793,63438,208974,UNKNOWN208878,RANDOLPH,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICH,49033,USA,41.67012269,-111.188247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,1,69,69,Y,Y
-12368803.97,5091875.74,63439,208975,UNKNOWN208879,WOODRUFF,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,RICH,49033,USA,41.5370074,-111.1108565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,1,69,69,Y,Y
-12368787.76,5091892.513,63440,208976,TAP208880,WOODRUFF,UT,NOT AVAILABLE,TAP,IN SERVICE,RICH,49033,USA,41.53712018,-111.1107109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,3,69,69,Y,Y
-12450923.98,4753634.919,63441,208977,UNKNOWN208881,FAYETTE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.22279112,-111.8485531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,1,69,69,Y,Y
-12450912.75,4753635.215,63442,208978,TAP208882,FAYETTE,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.22279318,-111.8484522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2018 0:00,IMAGERY,4/20/2018 0:00,3,69,69,Y,Y
-12453064.08,4800756.616,63443,208979,UNKNOWN208883,LEVAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.54995318,-111.867778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2018 0:00,IMAGERY,5/1/2018 0:00,2,69,69,Y,Y
-12360883.22,4754460.777,63444,208980,UNKNOWN208884,ORANGEVILLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,EMERY,49015,USA,39.22853819,-111.0397032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2018 0:00,IMAGERY,5/1/2018 0:00,1,69,69,Y,Y
-12360867.54,4754460.23,63445,208981,TAP208885,ORANGEVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,EMERY,49015,USA,39.22853438,-111.0395624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2018 0:00,IMAGERY,5/1/2018 0:00,3,69,69,Y,Y
-12355341.27,4769711.842,63446,208982,TAP208886,HUNTINGTON,UT,NOT AVAILABLE,TAP,IN SERVICE,EMERY,49015,USA,39.33458422,-110.989919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,69,69,Y,Y
-12580955.44,4634160.601,63447,208983,TAP208887,MILFORD,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.3864331,-113.0166456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,138,69,Y,Y
-12587414.33,4639364.492,63448,208984,TAP208888,MINERSVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.42306628,-113.0746668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,69,69,Y,Y
-12593587.11,4648042.667,63449,208985,UNKNOWN208889,MILFORD,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.48411563,-113.1301178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,1,69,69,Y,Y
-12594198.66,4648072.444,63450,208986,UNKNOWN208890,MILFORD,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.48432502,-113.1356115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,1,69,69,Y,Y
-12593541.76,4647904.607,63451,208987,TAP208891,MILFORD,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.48314481,-113.1297104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,69,69,Y,Y
-12587318.98,4639355.296,63452,208988,UNKNOWN208892,MINERSVILLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.42300155,-113.0738102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,1,69,69,Y,Y
-12398187.82,4975816.043,63453,208989,TAP208893,ROCKPORT,UT,NOT AVAILABLE,TAP,IN SERVICE,SUMMIT,49043,USA,40.7519033,-111.3748162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,115,69,Y,Y
-12404033.91,4951846.606,63454,208990,UNKNOWN208894,HEBER CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.58858821,-111.4273324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,2,115,115,Y,Y
-12387992.38,4959321.882,63455,208991,UNKNOWN208895,KAMAS,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.63956371,-111.283229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,1,115,115,Y,Y
-12387995.35,4959290.326,63456,208992,TAP208896,KAMAS,UT,NOT AVAILABLE,TAP,IN SERVICE,SUMMIT,49043,USA,40.6393486,-111.2832556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,3,115,115,Y,Y
-12387724.53,4969559.114,63457,208993,OAKLEY,OAKLEY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.70931047,-111.2808228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,1,115,115,Y,Y
-12387735.98,4969558.555,63458,208994,TAP208897,OAKLEY,UT,NOT AVAILABLE,TAP,IN SERVICE,SUMMIT,49043,USA,40.70930666,-111.2809256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,3,115,115,Y,Y
-12163325.33,4885067.821,63459,208996,TAP208899,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UINTAH,49047,USA,40.13148543,-109.2650105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,138,Y,Y
-12121045.6,4885683.295,63460,208997,TAP208900,RANGELY,CO,NOT AVAILABLE,TAP,IN SERVICE,RIO BLANCO,8103,USA,40.13571252,-108.8852052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,115,Y,Y
-12123729.1,4885699.579,63461,208998,TAP208901,RANGELY,CO,NOT AVAILABLE,TAP,IN SERVICE,RIO BLANCO,8103,USA,40.13582435,-108.9093116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,138,Y,Y
-12479865.22,4775292.986,63462,208999,UNKNOWN208902,SCIPIO,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.37335176,-112.1085367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,1,69,69,Y,Y
-12532888.04,4795309.869,63463,209000,UNKNOWN208903,DELTA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,39.51221528,-112.5848488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2018 0:00,IMAGERY,5/8/2018 0:00,1,69,69,Y,Y
-12451644.06,4817950.857,63464,209001,UNKNOWN208904,NEPHI,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.6689492,-111.8550217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2018 0:00,IMAGERY,5/8/2018 0:00,1,69,69,Y,Y
-13505628.33,5639576.361,63465,209002,ABBOT,PINE GROVE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.11457066,-121.3231235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11797907,4881740.334,63466,209003,UNKNOWN209003,WINDY GAP,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAND,8049,USA,40.10862766,-105.9824018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,N,N
-13335305,6067249.263,63467,209004,TAP209004,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,53017,USA,47.76138532,-119.793083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13076266.03,5468976.717,63468,209005,UNKNOWN209005,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MALHEUR,41045,USA,44.02283555,-117.4660964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,N,N
-13053936.34,5467143.317,63469,209006,TAP209006,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,MALHEUR,41045,USA,44.01099161,-117.2655054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-13633017.36,5698789.947,63470,209007,TAP209007,GRESHAM,OR,NOT AVAILABLE,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48871082,-122.4674786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-12731748.54,5273209.388,63471,209008,UNKNOWN209008,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,JEROME,16053,USA,42.74480834,-114.371243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-13061699.91,6055961.462,63472,209009,TAP209009,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,SPOKANE,53063,USA,47.69317756,-117.3352467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,69,Y,Y
-12087484.24,4614293.86,63473,209010,UNKNOWN209010,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.246409,-108.5837184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/28/2018 0:00,IMAGERY,6/28/2018 0:00,3,34.5,34.5,Y,Y
-12480409.14,4858902.583,63474,209012,UNKNOWN209012,EUREKA,UT,84628,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.95153918,-112.1134228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2018 0:00,IMAGERY,6/29/2018 0:00,1,115,115,Y,Y
-12613163.24,4604085.446,63475,209013,TAP209013,NOT AVAILABLE,UT,84751,TAP,IN SERVICE,BEAVER,49001,USA,38.17435327,-113.3059732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/26/2018 0:00,IMAGERY,7/26/2018 0:00,1,34.5,34.5,Y,Y
-12607941.74,4547524.544,63476,209014,UNKNOWN209014,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.77382916,-113.2590676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,3,115,115,Y,Y
-12607831.55,4547485.001,63477,209015,UNKNOWN209015,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.77354839,-113.2580778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,1,115,115,Y,Y
-12606777.46,4547582.719,63478,209016,UNKNOWN209016,CEDAR CITY,UT,84720,SUBSTATION,IN SERVICE,IRON,49021,USA,37.77424224,-113.2486087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,1,115,115,Y,Y
-12118148.77,4877929.347,63479,209017,UNKNOWN209017,RANGELY,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.0824391,-108.8591826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,1,115,115,Y,Y
-12115569.37,4879220.393,63480,209018,UNKNOWN209018,RANGELY,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.09131211,-108.8360114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,4,115,115,Y,Y
-12118548.74,4880356.126,63481,209019,UNKNOWN209019,RANGELY,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.09911674,-108.8627756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,2,115,115,Y,Y
-12120203.45,4881179.267,63482,209020,UNKNOWN209020,RANGELY,CO,81648,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.10477272,-108.8776401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,2,115,115,Y,Y
-12014230.88,4871001.203,63483,209021,UNKNOWN209021,MEEKER,CO,81641,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.03480408,-107.9256723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2018 0:00,IMAGERY,11/20/2018 0:00,2,115,115,Y,Y
-12438129.74,4908130.757,63484,209022,UNKNOWN209022,VINEYARD,UT,84058,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.28970222,-111.7336205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY/OTHER,4/25/2019 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13617798.29,6015379.473,63485,209023,TAP209023,SEATTLE,WA,98148,TAP,IN SERVICE,KING,53033,USA,47.44721843,-122.3307634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2018 0:00,IMAGERY,7/31/2018 0:00,3,115,115,Y,Y
-13613962.33,6005380.519,63486,209024,TAP209024,SEATTLE,WA,98198,TAP,IN SERVICE,KING,53033,USA,47.38643942,-122.2963044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2018 0:00,IMAGERY,8/2/2018 0:00,3,115,115,Y,Y
-13622744.16,5988370.427,63487,209025,TAP209025,TACOMA,WA,98422,TAP,IN SERVICE,PIERCE,53053,USA,47.28288173,-122.3751929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,3,115,115,Y,Y
-13624479.23,5987932.497,63488,209026,TAP209026,TACOMA,WA,98421,TAP,IN SERVICE,PIERCE,53053,USA,47.28021293,-122.3907793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,3,115,115,Y,Y
-13611147.1,5996062.462,63489,209027,TAP209027,AUBURN,WA,98001,TAP,IN SERVICE,KING,53033,USA,47.32973611,-122.2710147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,3,115,115,Y,Y
-13606410.38,5982965.857,63490,209028,TAP209028,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,PIERCE,53053,USA,47.24993612,-122.2284641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,3,115,115,Y,Y
-13606443.15,5986505.028,63491,209029,TAP209029,AUBURN,WA,98002,TAP,IN SERVICE,KING,53033,USA,47.27151281,-122.2287584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,8/6/2018 0:00,3,115,115,Y,Y
-13592300.96,5978982.492,63492,209030,TAP209030,ENUMCLAW,WA,98022,TAP,IN SERVICE,KING,53033,USA,47.22564087,-122.101717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,115,115,Y,Y
-13606353.81,5981004.355,63493,209031,TAP209031,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,PIERCE,53053,USA,47.23797397,-122.2279559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2018 0:00,IMAGERY,9/15/2018 0:00,3,115,115,Y,Y
-13584679,5968274.558,63494,209032,TAP209032,BUCKLEY,WA,98321,TAP,IN SERVICE,PIERCE,53053,USA,47.16027607,-122.0332478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2018 0:00,IMAGERY,9/15/2018 0:00,3,115,115,Y,Y
-13586529.77,5959907.319,63495,209033,TAP209033,WILKESON,WA,98321,TAP,IN SERVICE,PIERCE,53053,USA,47.10914361,-122.0498735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2018 0:00,IMAGERY,9/15/2018 0:00,3,115,115,Y,Y
-13573360.3,5973125.404,63496,209034,TAP209034,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.18989723,-121.9315702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,115,115,Y,Y
-13557785.69,5971129.752,63497,209035,TAP209035,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.177713,-121.791661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,2,115,115,Y,Y
-13605005.41,5986853.041,63498,209036,TAP209036,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.273634,-122.215843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,115,115,Y,Y
-13604929.63,5987079.017,63499,209037,TAP209037,AUBURN,WA,98002,TAP,IN SERVICE,KING,53033,USA,47.27501132,-122.2151622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,115,115,Y,Y
-13600876.77,5989355.015,63500,209038,UNKNOWN209038,AUBURN,WA,98092,SUBSTATION,IN SERVICE,KING,53033,USA,47.28888146,-122.1787548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,115,115,Y,Y
-13613721.63,5980591.764,63501,209039,TAP209039,EDGEWOOD,WA,98371,TAP,IN SERVICE,PIERCE,53053,USA,47.23545745,-122.2941421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,115,115,Y,Y
-13614880.53,5980596.445,63502,209040,TAP209040,EDGEWOOD,WA,98371,TAP,IN SERVICE,PIERCE,53053,USA,47.235486,-122.3045527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,115,115,Y,Y
-13618396.37,5981148.457,63503,209041,TAP209041,TACOMA,WA,98424,TAP,IN SERVICE,PIERCE,53053,USA,47.23885286,-122.336136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,115,115,Y,Y
-13620154.27,5981177.347,63504,209042,TAP209042,TACOMA,WA,98424,TAP,IN SERVICE,PIERCE,53053,USA,47.23902906,-122.3519276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,115,115,Y,Y
-13646657.93,5931117.428,63505,209043,TAP209043,YELM,WA,98597,TAP,IN SERVICE,THURSTON,53067,USA,46.932832,-122.590014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,115,115,Y,Y
-13652978.21,5927188.609,63506,209044,TAP209044,RAINIER,WA,98576,TAP,IN SERVICE,THURSTON,53067,USA,46.90872644,-122.64679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,115,115,Y,Y
-13638585.34,5964941.531,63507,209045,TAP209045,LAKEWOOD,WA,98499,TAP,IN SERVICE,PIERCE,53053,USA,47.13991373,-122.5174967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,115,115,Y,Y
-13611580.53,5967336.303,63508,209046,TAP209046,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,PIERCE,53053,USA,47.15454481,-122.2749083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,115,115,Y,Y
-13613713.89,5958207.185,63509,209047,TAP209047,PUYALLUP,WA,98375,TAP,IN SERVICE,PIERCE,53053,USA,47.09874803,-122.2940726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,115,115,Y,Y
-13608795.45,5998319.956,63510,209048,TAP209048,AUBURN,WA,98001,TAP,IN SERVICE,KING,53033,USA,47.34347927,-122.2498895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,115,115,Y,Y
-13604829.34,5993660.051,63511,209049,TAP209049,AUBURN,WA,98002,TAP,IN SERVICE,KING,53033,USA,47.3151068,-122.2142613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,115,115,Y,Y
-13606396.56,5981124.575,63512,209050,TAP209050,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,PIERCE,53053,USA,47.2387072,-122.22834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,115,115,Y,Y
-13636374.34,5985526.114,63513,209051,TAP209051,TACOMA,WA,98406,TAP,IN SERVICE,PIERCE,53053,USA,47.2655457,-122.4976349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,115,115,Y,Y
-13663208.57,5950628.29,63514,209052,TAP209052,OLYMPIA,WA,98513,TAP,IN SERVICE,THURSTON,53067,USA,47.05238168,-122.7386909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,115,115,Y,Y
-13604050.72,6017361.528,63515,209053,TAP209053,RENTON,WA,98055,TAP,IN SERVICE,KING,53033,USA,47.45925809,-122.2072668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,115,115,Y,Y
-13598122,6016604.422,63516,209054,TAP209054,RENTON,WA,98058,TAP,IN SERVICE,KING,53033,USA,47.45465951,-122.1540083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,115,115,Y,Y
-13608789.83,5998779.049,63517,209055,TAP209055,AUBURN,WA,98001,TAP,IN SERVICE,KING,53033,USA,47.34627369,-122.249839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2018 0:00,IMAGERY,11/21/2018 0:00,1,115,115,Y,Y
-13627867.21,5938678.226,63518,209056,LACAMAS,ROY,WA,98580,SUBSTATION,IN SERVICE,PIERCE,53053,USA,46.97919131,-122.421214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2018 0:00,IMAGERY,11/23/2018 0:00,1,115,115,Y,Y
-13622118.4,5938842.42,63519,209057,TAP209057,GRAHAM,WA,98338,TAP,IN SERVICE,PIERCE,53053,USA,46.98019763,-122.3695716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2018 0:00,IMAGERY,11/23/2018 0:00,1,115,115,Y,Y
-13605712.8,5997763.241,63520,209058,TAP209058,AUBURN,WA,98002,TAP,IN SERVICE,KING,53033,USA,47.34009043,-122.2221976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2018 0:00,IMAGERY,11/23/2018 0:00,1,115,115,Y,Y
-13635233.85,5985681.168,63521,209059,TAP209059,TACOMA,WA,98406,TAP,IN SERVICE,PIERCE,53053,USA,47.2664909,-122.4873897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2018 0:00,IMAGERY,11/23/2018 0:00,1,115,115,Y,Y
