X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11659025.39,4930375.929,63522,209060,TAP209060,GREELEY,CO,80631,TAP,IN SERVICE,WELD,8123,USA,40.44195888,-104.734807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2018 0:00,IMAGERY,12/1/2018 0:00,1,34.5,34.5,Y,Y
-11677482.32,4717754.592,63523,209061,TAP209061,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,EL PASO,8041,USA,38.97264941,-104.9006085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2018 0:00,IMAGERY,12/1/2018 0:00,3,34.5,34.5,Y,Y
-11687516.49,4710449.09,63524,209062,TAP209062,CASCADE,CO,80809,TAP,IN SERVICE,EL PASO,8041,USA,38.92161,-104.990747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,12/4/2018 0:00,3,34.5,34.5,Y,Y
-11687521.5,4710439.074,63525,209063,TAP209063,CASCADE,CO,80809,TAP,IN SERVICE,EL PASO,8041,USA,38.92154,-104.990792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,12/4/2018 0:00,3,34.5,34.5,Y,Y
-11688167.56,4710611.183,63526,209064,UNKNOWN209064,CASCADE,CO,80809,SUBSTATION,IN SERVICE,EL PASO,8041,USA,38.92274285,-104.9965957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,12/4/2018 0:00,2,34.5,34.5,Y,Y
-12094921.92,4610834.385,63527,209065,UNKNOWN209065,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.22199841,-108.6505322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,12/4/2018 0:00,2,34.5,34.5,Y,Y
-12098776.89,4611487.993,63528,209066,TAP209066,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,MONTROSE,8085,USA,38.226611,-108.685162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,12/4/2018 0:00,3,34.5,34.5,Y,Y
-12098780.32,4611435.19,63529,209067,UNKNOWN209067,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.22623837,-108.6851928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,12/4/2018 0:00,2,34.5,34.5,Y,Y
-12102170.69,4613451.084,63530,209068,TAP209068,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,MONTROSE,8085,USA,38.240463,-108.715649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2018 0:00,IMAGERY,12/5/2018 0:00,3,34.5,34.5,Y,Y
-12102249.11,4613487.153,63531,209069,UNKNOWN209069,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.24071749,-108.7163535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2018 0:00,IMAGERY,12/5/2018 0:00,2,34.5,34.5,Y,Y
-12114853.2,4592373.041,63532,209070,UNKNOWN209070,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN MIGUEL,8113,USA,38.09159383,-108.8295779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2018 0:00,IMAGERY,12/5/2018 0:00,1,34.5,34.5,Y,Y
-12093071.01,4624779.991,63533,209071,UNKNOWN209071,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.3203507,-108.6339052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2018 0:00,IMAGERY,12/5/2018 0:00,2,34.5,34.5,Y,Y
-12104586.56,4632761.765,63534,209072,UNKNOWN209072,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.37658271,-108.7373512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2018 0:00,IMAGERY,12/5/2018 0:00,2,34.5,34.5,Y,Y
-12114664.6,4640657.346,63535,209073,UNKNOWN209073,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.43216454,-108.8278837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2018 0:00,IMAGERY,12/16/2018 0:00,1,34.5,34.5,Y,Y
-12122046.11,4621607.967,63536,209074,UNKNOWN209074,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTROSE,8085,USA,38.2979915,-108.8941929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2018 0:00,IMAGERY,12/16/2018 0:00,1,34.5,34.5,Y,Y
-12015383.29,4711602.438,63537,209075,UNKNOWN209075,CEDAREDGE,CO,81413,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.92967023,-107.9360245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2018 0:00,IMAGERY,12/16/2018 0:00,1,34.5,34.5,Y,Y
-11760377.78,4851800.09,63538,209076,UNKNOWN209076,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILPIN,8047,USA,39.90261127,-105.645271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,1,34.5,34.5,Y,Y
-11739183.4,4855495.981,63539,209077,UNKNOWN209077,BLACK HAWK,CO,80422,SUBSTATION,IN SERVICE,GILPIN,8047,USA,39.92807602,-105.4548787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,2,34.5,34.5,Y,Y
-11807372.32,4763421.864,63540,209078,UNKNOWN209078,ALMA,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PARK,8093,USA,39.29086724,-106.0674302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,69,34.5,Y,Y
-13487219.94,5699235.567,63541,209079,TAP209079,ENDERSBY,OR,NOT AVAILABLE,TAP,IN SERVICE,WASCO,41065,USA,45.4915171,-121.1577581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,3,115,69,Y,Y
-13489541.35,5713939.864,63542,209080,TAP209080,THE DALLES,OR,NOT AVAILABLE,TAP,IN SERVICE,WASCO,41065,USA,45.5840387,-121.1786117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,3,115,115,Y,Y
-13492309.35,5722005.319,63543,209081,UNKNOWN209081,THE DALLES,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASCO,41065,USA,45.63472308,-121.203477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,4,230,115,Y,Y
-13492354.91,5722025.775,63544,209082,TAP209082,THE DALLES,OR,NOT AVAILABLE,TAP,IN SERVICE,WASCO,41065,USA,45.63485157,-121.2038863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,2,230,230,Y,Y
-13492368.15,5722008.35,63545,209083,TAP209083,THE DALLES,OR,NOT AVAILABLE,TAP,IN SERVICE,WASCO,41065,USA,45.63474211,-121.2040053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,2,230,230,Y,Y
-13435798.33,5714582.076,63546,209084,UNKNOWN209084,WASCO,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,SHERMAN,41055,USA,45.58807612,-120.69583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,1,69,69,Y,Y
-13434922.16,5703087.334,63547,209085,TAP209085,DE MOSS SPRINGS,OR,NOT AVAILABLE,TAP,IN SERVICE,SHERMAN,41055,USA,45.5157677,-120.6879592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,3,69,69,Y,Y
-13398364.22,5726528.411,63548,209086,TAP209086,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,GILLIAM,41021,USA,45.66312674,-120.3595537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,3,115,115,Y,Y
-13398317.08,5726551.91,63549,209087,UNKNOWN209087,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.66327426,-120.3591301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,1,115,115,Y,Y
-13381332.68,5734453.985,63550,209088,TAP209088,ARLINGTON,OR,NOT AVAILABLE,TAP,IN SERVICE,GILLIAM,41021,USA,45.71286223,-120.2065567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,2,115,115,Y,Y
-13380989.66,5734509.37,63551,209089,UNKNOWN209089,ARLINGTON,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.71320963,-120.2034753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,1,115,115,Y,Y
-13356654.01,5740136.645,63552,209090,UNKNOWN209090,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.74849551,-119.9848645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,1,69,69,Y,Y
-13358962.51,5745394.528,63553,209091,UNKNOWN209091,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.78144496,-120.0056021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,1,34.5,34.5,NOT AVAILABLE,NOT AVAILABLE
-13372556.61,5729470.175,63554,209092,TAP209092,NOT AVAILABLE,OR,NOT AVAILABLE,TAP,IN SERVICE,GILLIAM,41021,USA,45.6815924,-120.1277199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/26/2018 0:00,IMAGERY/OTHER,6/26/2018 0:00,3,115,69,NOT AVAILABLE,NOT AVAILABLE
-13382045.12,5728491.885,63555,209093,UNKNOWN209093,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.67545228,-120.2129567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,1,69,69,Y,Y
-13382207.23,5728382.707,63556,209094,UNKNOWN209094,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.674767,-120.2144129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13382408.01,5728219.701,63557,209095,UNKNOWN209095,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILLIAM,41021,USA,45.67374383,-120.2162165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13314077.65,5753020.045,63558,209096,UNKNOWN209096,NOT AVAILABLE,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.82919703,-119.6023945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,1,115,115,Y,Y
-13316405.28,5753653.727,63559,209097,TAP209097,BOARDMAN,OR,NOT AVAILABLE,TAP,IN SERVICE,MORROW,41049,USA,45.83316339,-119.6233039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,2,115,115,Y,Y
-13319751.92,5756241.162,63560,209098,UNKNOWN209098,BOARDMAN,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.84935582,-119.6533673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,2,115,115,Y,Y
-13319869.55,5755736.983,63561,209099,TAP209099,BOARDMAN,OR,NOT AVAILABLE,TAP,IN SERVICE,MORROW,41049,USA,45.84620099,-119.654424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,3,115,115,Y,Y
-13317631.81,5758642.618,63562,209100,TAP209100,BOARDMAN,OR,NOT AVAILABLE,TAP,IN SERVICE,MORROW,41049,USA,45.86438017,-119.6343221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/27/2018 0:00,IMAGERY/OTHER,6/27/2018 0:00,3,115,115,Y,Y
-13276735.72,5766762.566,63563,209101,UNKNOWN209101,MCNARY,OR,NOT AVAILABLE,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.9151513,-119.2669462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,6/28/2018 0:00,IMAGERY/OTHER,6/28/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13444688.96,5842449.3,63564,209102,TAP209102,WHITE SWAN,WA,NOT AVAILABLE,TAP,IN SERVICE,YAKIMA,53077,USA,46.38616149,-120.7756958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/23/2018 0:00,IMAGERY/OTHER,7/23/2018 0:00,3,115,115,Y,Y
-13427159.18,5836041.919,63565,209103,UNKNOWN209103,WHITE SWAN,WA,98952,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.34644353,-120.6182231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/23/2018 0:00,IMAGERY/OTHER,7/23/2018 0:00,2,115,115,Y,Y
-13404904.7,5836068.115,63566,209104,TAP209104,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,YAKIMA,53077,USA,46.34660598,-120.4183078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/23/2018 0:00,IMAGERY/OTHER,7/23/2018 0:00,3,115,115,Y,Y
-13404947.08,5835969.883,63567,209105,UNKNOWN209105,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.34599683,-120.4186885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/23/2018 0:00,IMAGERY/OTHER,7/23/2018 0:00,1,115,115,Y,Y
-13404876.09,5839536.101,63568,209106,TAP209106,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,YAKIMA,53077,USA,46.36810679,-120.4180508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,115,69,Y,Y
-13413088.16,5839658.231,63569,209107,UNKNOWN209107,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.36886381,-120.491821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,1,69,69,Y,Y
-13384497.4,5832902.582,63570,209108,TAP209108,TOPPENISH,WA,98948,TAP,IN SERVICE,YAKIMA,53077,USA,46.32697292,-120.2349858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,69,69,Y,Y
-13384417.79,5832999.379,63571,209109,UNKNOWN209109,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.32757338,-120.2342707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,1,69,69,Y,Y
-13382439.61,5829040.417,63572,209110,TAP209110,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,YAKIMA,53077,USA,46.30300973,-120.2165004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,69,69,Y,Y
-13485311.63,5751569.426,63573,209111,UNKNOWN209111,KILICKITAT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.8201162,-121.1406155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,1,69,69,Y,Y
-13464311.33,5758120.861,63574,209112,TAP209112,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KLICKITAT,53039,USA,45.86111622,-120.9519666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,69,69,Y,Y
-13464405.42,5758312.106,63575,209113,UNKNOWN209113,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.86231261,-120.9528118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,1,69,69,Y,Y
-13451805.57,5750925.1,63576,209114,UNKNOWN209114,GOLDENDALE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.81608226,-120.8396254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,2,69,69,Y,Y
-13451771.56,5750925.556,63577,209115,TAP209115,GOLDENDALE,WA,NOT AVAILABLE,TAP,IN SERVICE,KLICKITAT,53039,USA,45.81608512,-120.8393199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,2,69,69,NOT AVAILABLE,NOT AVAILABLE
-13451707.67,5750926.468,63578,209116,TAP209116,GOLDENDALE,WA,NOT AVAILABLE,TAP,IN SERVICE,KLICKITAT,53039,USA,45.81609083,-120.838746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-13451713.08,5750899.56,63579,209117,UNKNOWN209117,GOLDENDALE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.81592236,-120.8387945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,2,69,69,Y,Y
-13465909.55,5726480.044,63580,209118,UNKNOWN209118,WISHRAM,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.66282308,-120.9663237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,1,69,69,Y,Y
-13446360.74,5735136.478,63581,209119,UNKNOWN209119,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.71714302,-120.7907137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13382046.32,5763713.691,63582,209120,UNKNOWN209120,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KLICKITAT,53039,USA,45.89609321,-120.2129675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,115,69,NOT AVAILABLE,NOT AVAILABLE
-13392116.61,5770604.486,63583,209121,TAP209121,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KLICKITAT,53039,USA,45.93915727,-120.3034304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-13392028.67,5768345.324,63584,209122,TAP209122,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KLICKITAT,53039,USA,45.92504231,-120.3026404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-13392734.31,5759010.098,63585,209123,TAP209123,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KLICKITAT,53039,USA,45.86667889,-120.3089793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/24/2018 0:00,IMAGERY/OTHER,7/24/2018 0:00,3,345,69,NOT AVAILABLE,NOT AVAILABLE
-13344383.98,5829071.19,63586,209124,UNKNOWN209124,GRANDVIEW,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.3032007,-119.8746409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,2,115,115,Y,Y
-13344312.86,5829251.81,63587,209125,TAP209125,GRANDVIEW,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.30432161,-119.874002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,3,115,115,Y,Y
-13352918.09,5827350.628,63588,209126,TAP209126,SUNNYSIDE,WA,NOT AVAILABLE,TAP,IN SERVICE,YAKIMA,53077,USA,46.29252196,-119.9513041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,3,115,115,Y,Y
-13380429.45,5840742.469,63589,209127,UNKNOWN209127,GRANGER,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.37558404,-120.1984429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,2,115,115,Y,Y
-13413976.65,5873971.371,63590,209128,UNKNOWN209128,YAKIMA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.58113949,-120.4998024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,1,115,115,Y,Y
-13422578.53,5876381.406,63591,209129,UNKNOWN209129,YAKIMA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.59601787,-120.5770745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,2,115,115,Y,Y
-13431129.51,5892807.649,63592,209130,UNKNOWN209130,YAKIMA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,YAKIMA,53077,USA,46.69731673,-120.6538892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/25/2018 0:00,IMAGERY/OTHER,7/25/2018 0:00,2,115,115,Y,Y
-13412196.63,5880521.24,63593,209131,TAP209131,YAKIMA,WA,NOT AVAILABLE,TAP,IN SERVICE,YAKIMA,53077,USA,46.62156566,-120.4838122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/26/2018 0:00,IMAGERY/OTHER,7/26/2018 0:00,2,115,115,Y,Y
-13453830.17,5969252.625,63594,209132,TAP209132,CLE ELUM,WA,NOT AVAILABLE,TAP,IN SERVICE,KITTITAS,53037,USA,47.16624986,-120.8578127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/30/2018 0:00,IMAGERY/OTHER,7/30/2018 0:00,2,115,115,Y,Y
-13505008.45,5989930.046,63595,209133,TAP209133,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KITTITAS,53037,USA,47.29238517,-121.317555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,7/30/2018 0:00,IMAGERY/OTHER,7/30/2018 0:00,2,115,115,Y,Y
-13557786.07,5971126.83,63596,209134,TAP209134,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.17769515,-121.7916645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/1/2018 0:00,IMAGERY/OTHER,8/1/2018 0:00,1,69,69,Y,Y
-13573359.24,5973125.372,63597,209135,TAP209135,ENUMCLAW,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.18989703,-121.9315606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/1/2018 0:00,IMAGERY/OTHER,8/1/2018 0:00,3,69,69,Y,Y
-13342035.01,5925789.673,63598,209136,TAP209136,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,46.90014055,-119.8535397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/1/2018 0:00,IMAGERY/OTHER,8/1/2018 0:00,1,115,115,Y,Y
-13337489.98,5937473.635,63599,209137,TAP209137,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,46.97180801,-119.812711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/1/2018 0:00,IMAGERY/OTHER,8/1/2018 0:00,3,115,115,Y,Y
-13338761.41,5942455.611,63600,209138,TAP209138,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.00233744,-119.8241324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/6/2018 0:00,IMAGERY/OTHER,8/6/2018 0:00,3,115,115,Y,Y
-13339199.1,5942327.438,63601,209139,UNKNOWN209139,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.00155222,-119.8280643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/6/2018 0:00,IMAGERY/OTHER,8/6/2018 0:00,1,115,115,Y,Y
-13341932.77,5957235.626,63602,209140,TAP209140,GEORGE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.09280646,-119.8526213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/6/2018 0:00,IMAGERY/OTHER,8/6/2018 0:00,2,115,115,Y,Y
-13343236.99,5961340.606,63603,209141,TAP209141,QUINCY,WA,98848,TAP,IN SERVICE,GRANT,53025,USA,47.11790596,-119.8643372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/6/2018 0:00,IMAGERY/OTHER,8/6/2018 0:00,3,115,115,Y,Y
-13327962.23,5956690.934,63604,209142,UNKNOWN209142,QUINCY,WA,98848,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.0894751,-119.7271218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/6/2018 0:00,IMAGERY/OTHER,8/6/2018 0:00,2,115,115,Y,Y
-13331428.56,5937549.702,63605,209143,UNKNOWN209143,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,46.97227427,-119.7582604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,2,115,115,Y,Y
-13327821.95,5968519.109,63606,209144,TAP209144,QUINCY,WA,98848,TAP,IN SERVICE,GRANT,53025,USA,47.16176979,-119.7258616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,3,115,115,Y,Y
-13327838.8,5968610.269,63607,209145,WHITE TRAIL,QUINCY,WA,98848,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.16232658,-119.726013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,1,115,115,Y,Y
-13343241.96,5968422.964,63608,209146,TAP209146,QUINCY,WA,98848,TAP,IN SERVICE,GRANT,53025,USA,47.16118254,-119.8643819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,5,115,115,Y,Y
-13350966.93,5962319.836,63609,209147,UNKNOWN209147,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.12389162,-119.9337765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,1,115,115,Y,Y
-13346755.88,5968237.153,63610,209148,TAP209148,QUINCY,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.1600476,-119.895948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,2,115,115,Y,Y
-13346745.29,5968151.451,63611,209149,QUINCY CHUTE,QUINCY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.15952411,-119.8958529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,2,115,115,Y,Y
-13343198.01,5977983.097,63612,209150,TAP209150,QUINCY,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.21954364,-119.8639871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,3,115,115,Y,Y
-13340909.5,5978020.38,63613,209151,BABCOCK,QUINCY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.21977112,-119.843429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,1,115,115,Y,Y
-13346312.74,5980878.895,63614,209152,UNKNOWN209152,QUINCY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.23720876,-119.8919672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,1,115,115,Y,Y
-13344122.18,5981571.782,63615,209153,TAP209153,QUINCY,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.24143468,-119.8722891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,3,115,115,Y,Y
-13344119.53,5980828.959,63616,209154,TAP209154,QUINCY,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.23690419,-119.8722653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,3,115,115,Y,Y
-13343449.91,5981397.775,63617,209155,UNKNOWN209155,QUINCY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.24037344,-119.86625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,2,230,115,Y,Y
-13344123.55,5987591.623,63618,209156,TAP209156,QUINCY,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.27813551,-119.8723014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/7/2018 0:00,IMAGERY/OTHER,8/7/2018 0:00,4,115,115,Y,Y
-13339799.06,5987661.292,63619,209157,TAP209157,QUINCY,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.2785601,-119.8334538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,3,115,115,Y,Y
-13339527.82,5980820.552,63620,209158,UNKNOWN209158,QUINCY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.23685291,-119.8310173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,1,115,115,Y,Y
-13325481.56,5987900.776,63621,209159,TAP209159,WINCHESTER,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.28001961,-119.7048375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,3,115,115,Y,Y
-13326492.71,5982898.969,63622,209160,WINCHESTER,WINCHESTER,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.24952825,-119.7139209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,1,115,115,Y,Y
-13308874.75,5988162.074,63623,209161,TAP209161,EPHRATA,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.28161202,-119.555656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,3,115,115,Y,Y
-13297295.24,5984845.434,63624,209162,TAP209162,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.26139612,-119.4516355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,3,115,115,Y,Y
-13308449.88,5993846.407,63625,209163,CENTRAL EPHRATA,EPHRATA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.31624175,-119.5518393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,2,115,115,Y,Y
-13277915.23,6009957.132,63626,209164,UNKNOWN209164,STRATFORD,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.41426724,-119.2775419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,1,115,115,Y,Y
-13277849.11,6009983.906,63627,209165,TAP209165,STRATFORD,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.41442999,-119.276948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/8/2018 0:00,IMAGERY/OTHER,8/8/2018 0:00,1,115,115,Y,Y
-13298480.91,5997852.748,63628,209166,TAP209166,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.34063529,-119.4622866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13306353.16,5995396.758,63629,209167,UNKNOWN209167,EPHRATA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.32568276,-119.5330042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,2,115,115,Y,Y
-13306356.14,5995325.194,63630,209168,TAP209168,EPHRATA,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.325247,-119.533031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13299307.52,6004845.221,63631,209169,UNKNOWN209169,SOAP LAKE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.38318361,-119.4697121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13283364.9,5964666.375,63632,209170,CASCADE VALLEY,CASCADE VALLEY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.13823238,-119.3264971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13280408.84,5965812.836,63633,209171,PAXSON DIRVE,MOSES LAKE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.14523751,-119.2999424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13280419.43,5965896.957,63634,209172,TAP209172,MOSES LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.14575148,-119.3000375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,2,115,115,Y,Y
-13280336.79,5965895.4,63635,209173,TAP209173,MOSES LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.14574196,-119.2992952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13277942.43,5965987.902,63636,209174,MOSES LAKE,MOSES LAKE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.14630712,-119.2777862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,2,115,115,Y,Y
-13277987.05,5973429.509,63637,209175,TAP209175,MOSES LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.19175366,-119.2781871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13282707.49,5971598.313,63638,209176,UNKNOWN209176,MOSES LAKE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.180574,-119.3205915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13279489.45,5960920.023,63639,209177,UNKNOWN209177,MOSES LAKE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.11533489,-119.2916834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13278027.84,5960531.425,63640,209178,TAP209178,MOSES LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.11295923,-119.2785535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13278069.17,5960598.369,63641,209179,UNKNOWN209179,MOSES LAKE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.1133685,-119.2789247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13261619.03,5956268.259,63642,209180,BASSETT JUNCTION,MOSES LAKE,WA,98837,SUBSTATION,IN SERVICE,GRANT,53025,USA,47.08688986,-119.1311507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13261421.96,5963323.302,63643,209181,TAP209181,MOSES LAKE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.13002473,-119.1293804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,2,115,115,Y,Y
-13270925.87,5963447.891,63644,209182,TAP209182,MOSES LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.13078616,-119.2147554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13274996.49,5963475.317,63645,209183,TAP209183,MOSES LAKE,WA,NOT AVAILABLE,TAP,IN SERVICE,GRANT,53025,USA,47.13095377,-119.2513225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,1,115,115,Y,Y
-13256662.85,5963320.642,63646,209184,TAP209184,MOSES LAKE,WA,98837,TAP,IN SERVICE,GRANT,53025,USA,47.13000847,-119.0866286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/9/2018 0:00,IMAGERY/OTHER,8/9/2018 0:00,3,115,115,Y,Y
-13297423.15,5822205.236,63647,209185,UNKNOWN209185,BENTON CITY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.26057442,-119.4527846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13279734.97,5831021.058,63648,209186,SNYDER,RICHLAND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.31530012,-119.2938889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,2,115,115,Y,Y
-13262156.58,5828653.65,63649,209187,TAP209187,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.30060941,-119.1359795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,3,115,115,Y,Y
-13262158.15,5830910.017,63650,209188,TAP209188,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.31461116,-119.1359936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,3,115,115,Y,Y
-13264706.45,5821507.977,63651,209189,TAP209189,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.25624374,-119.1588854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,2,115,115,Y,Y
-13264626.35,5821676.844,63652,209190,UNKNOWN209190,PASCO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.2572926,-119.1581659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,2,115,115,Y,Y
-13264706.35,5821657.689,63653,209191,TAP209191,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.25717363,-119.1588845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,3,115,115,Y,Y
-13251369.34,5807379.414,63654,209192,TAP209192,FINLEY,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.16841734,-119.0390762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,2,115,115,Y,Y
-13249467.62,5807338.838,63655,209193,UNKNOWN209193,FINLEY,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BENTON,53005,USA,46.1681649,-119.0219927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,1,115,115,Y,Y
-13258961.72,5810832.574,63656,209194,TAP209194,FINLEY,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.18989594,-119.1072797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,2,115,115,Y,Y
-13244353.69,5816590.447,63657,209195,SUNSET,BURBANK HEIGHTS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.22569117,-118.9760535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/10/2018 0:00,IMAGERY/OTHER,8/10/2018 0:00,1,34.5,34.5,Y,Y
-13238263.76,5796884.981,63658,209196,UNKNOWN209196,ATTALIA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.10309061,-118.9213467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/14/2018 0:00,IMAGERY/OTHER,8/14/2018 0:00,2,115,115,Y,Y
-13236978.27,5796640.641,63659,209197,TAP209197,ATTALIA,WA,NOT AVAILABLE,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.1015687,-118.909799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/14/2018 0:00,IMAGERY/OTHER,8/14/2018 0:00,3,115,115,Y,Y
-13257798.48,5815778.287,63660,209198,UNKNOWN209198,PASCO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.22064359,-119.0968301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/23/2018 0:00,IMAGERY/OTHER,8/23/2018 0:00,2,115,69,Y,Y
-13237482.42,5799600.454,63661,209199,UNKNOWN209199,PASCO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.12000157,-118.9143279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/23/2018 0:00,IMAGERY/OTHER,8/23/2018 0:00,1,115,115,Y,Y
-13231081.54,5805165.509,63662,209200,TAP209200,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.15464246,-118.8568277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13257733.89,5815755.839,63663,209201,TAP209201,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.22050407,-119.0962498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13265914.35,5816312.964,63664,209202,TAP209202,KENNEWICK,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.22396666,-119.1697362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13274196.78,5815002.157,63665,209203,TAP209203,KENNEWICK,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.21581951,-119.2441385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13255701.76,5816310.947,63666,209204,TAP209204,PASCO,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.22395413,-119.077995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,69,69,Y,Y
-13255721.68,5816231.924,63667,209205,UNKNOWN209205,PASCO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.22346301,-119.0781739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,1,69,69,Y,Y
-13265874.05,5810799.379,63668,209206,TAP209206,KENNEWICK,WA,NOT AVAILABLE,TAP,IN SERVICE,BENTON,53005,USA,46.18968951,-119.1693742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,2,115,115,Y,Y
-13230489.8,5820735.83,63669,209207,UNKNOWN209207,ASH,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.25144752,-118.851512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,1,115,115,Y,Y
-13229945.9,5819605.278,63670,209208,TAP209208,ASH,WA,NOT AVAILABLE,TAP,IN SERVICE,WALLA WALLA,53071,USA,46.24442431,-118.8466261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13215956.82,5828009.666,63671,209209,UNKNOWN209209,PRESCOTT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,WALLA WALLA,53071,USA,46.29661255,-118.7209601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,1,115,115,Y,Y
-13223063.19,5835299.786,63672,209210,UNKNOWN209210,PASCO,WA,99301,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.34184134,-118.7847977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,1,115,115,Y,Y
-13232681.58,5825930.355,63673,209211,UNKNOWN209211,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.2837054,-118.8712011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,1,115,115,Y,Y
-13232679.04,5826002.719,63674,209212,TAP209212,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.28415464,-118.8711783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13241674.19,5838991.695,63675,209213,TAP209213,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.36473214,-118.9519831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/24/2018 0:00,IMAGERY/OTHER,8/24/2018 0:00,3,115,115,Y,Y
-13178235.32,5778367.888,63676,209214,TAP209214,MILTON-FREEWATER,OR,NOT AVAILABLE,TAP,IN SERVICE,UMATILLA,41059,USA,45.98763466,-118.3821021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,115,115,Y,Y
-13200310.73,5866560.473,63677,209215,UNKNOWN209215,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.53536263,-118.5804089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,34.5,34.5,Y,Y
-13199035.86,5882508.426,63678,209216,UNKNOWN209216,KAHLOTUS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.63382473,-118.5689565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,2,34.5,34.5,Y,Y
-13230178.38,5887277.627,63679,209217,TAP209217,CONNELL,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.66323486,-118.8487145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,34.5,34.5,Y,Y
-13232495.32,5883924.786,63680,209218,TAP209218,CONNELL,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.64256063,-118.8695279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,115,115,Y,Y
-13232274.17,5884954.694,63681,209219,TAP209219,CONNELL,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.64891208,-118.8675413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,34.5,34.5,Y,Y
-13232302.57,5884925.677,63682,209220,UNKNOWN209220,CONNELL,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.64873314,-118.8677964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,2,115,34.5,Y,Y
-13268848.65,5890989.156,63683,209221,UNKNOWN209221,OTHELLO,WA,99344,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.68611162,-119.1960954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13268864.33,5890948.999,63684,209222,UNKNOWN209222,OTHELLO,WA,99344,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.68586415,-119.1962363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13275211.32,5904900.414,63685,209223,UNKNOWN209223,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.77177028,-119.2532523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,69,69,Y,Y
-13259511.86,5899291.083,63686,209224,TAP209224,CONNELL,WA,99326,TAP,IN SERVICE,ADAMS,53001,USA,46.73724715,-119.1122217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,69,69,Y,Y
-13252836.01,5894220.838,63687,209225,UNKNOWN209225,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.70602285,-119.0522515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,69,69,Y,Y
-13252938.25,5893978.573,63688,209226,TAP209226,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.70453045,-119.0531699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,69,69,Y,Y
-13251386.74,5894584.864,63689,209227,UNKNOWN209227,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,53021,USA,46.70826525,-119.0392325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,69,69,Y,Y
-13254803.01,5894014.109,63690,209228,TAP209228,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,53021,USA,46.70474936,-119.0699213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,69,69,Y,Y
-13242986.38,5904002.791,63691,209229,UNKNOWN209229,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,ADAMS,53001,USA,46.76624727,-118.9637707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,115,115,Y,Y
-13242899.92,5903936.434,63692,209230,TAP209230,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,53001,USA,46.76583895,-118.962994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,2,115,115,Y,Y
-13238104.43,5901514.542,63693,209231,TAP209231,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,ADAMS,53001,USA,46.75093427,-118.9199154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,3,115,115,Y,Y
-13349947.36,6115001.2,63694,209232,PATEROS,PATEROS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.04894377,-119.9246175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,8/27/2018 0:00,IMAGERY/OTHER,8/27/2018 0:00,1,115,115,Y,Y
-13396654.67,6012605.829,63695,209233,COLLEGE,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.43036576,-120.3441965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/10/2018 0:00,IMAGERY/OTHER,9/10/2018 0:00,2,115,115,Y,Y
-13396671.62,6012506.218,63696,209234,TAP209234,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.42976043,-120.3443488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/10/2018 0:00,IMAGERY/OTHER,9/10/2018 0:00,2,115,115,Y,Y
-13392106.92,6010670.439,63697,209235,WENATCHEE SWITCHYARD,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.41860313,-120.3033433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,4,115,115,Y,Y
-13397089.07,6015566.901,63698,209236,UNKNOWN209236,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.44835705,-120.3480987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,2,115,115,Y,Y
-13394823.5,6015845.473,63699,209237,UNKNOWN209237,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.45004932,-120.3277468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,4,115,115,Y,Y
-13393232.36,6022115.728,63700,209238,TAP209238,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.48812545,-120.3134534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,3,115,115,Y,Y
