X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13393455.66,6022115.728,63701,209239,OLDS STATION,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.48812545,-120.3154592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,1,115,115,Y,Y
-13392225.5,6028272.536,63702,209240,UNKNOWN209240,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.52548585,-120.3044086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,2,115,115,Y,Y
-13381312.8,6053945.688,63703,209241,TAP209241,ENTIAT,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.68098762,-120.2063781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,3,115,115,Y,Y
-13382261.12,6057915.125,63704,209242,UNKNOWN209242,ENTIAT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.70498917,-120.214897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,3,115,115,Y,Y
-13395525.27,6059475.544,63705,209243,CRUM CANYON,ENTIAT,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.71442135,-120.3340509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,1,115,115,Y,Y
-13371404.44,6078285.721,63706,209244,UNKNOWN209244,LAKESIDE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.82798797,-120.1173698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,1,115,115,Y,Y
-13393971.88,6014095.269,63707,209245,UNKNOWN209245,WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.43941628,-120.3200965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,1,115,115,Y,Y
-13395794.52,6019603.838,63708,209246,TAP209246,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.47287531,-120.3364696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,3,115,115,Y,Y
-13403323.1,6022085.15,63709,209247,TAP209247,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.48793984,-120.4041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,3,115,115,Y,Y
-13391271.42,6010730.204,63710,209248,TAP209248,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.4189664,-120.2958379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,3,115,115,Y,Y
-13380728.16,6002745.57,63711,209249,TAP209249,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.37041111,-120.2011262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/11/2018 0:00,IMAGERY/OTHER,9/11/2018 0:00,2,115,115,Y,Y
-13391955.15,6006154.218,63712,209250,TAP209250,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.39114488,-120.30198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,2,115,115,Y,Y
-13394491.16,6009646.459,63713,209251,TAP209251,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.41237868,-120.3247613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,3,115,115,Y,Y
-13394500.81,6012315.927,63714,209252,TAP209252,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.42860401,-120.324848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,3,115,115,Y,Y
-13399360.88,6013078.291,63715,209253,TAP209253,WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.43323683,-120.3685068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,3,115,115,Y,Y
-13387839.95,6015700.637,63716,209254,MIKE DONTEEN,EAST WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.44916948,-120.2650125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,2,115,115,Y,Y
-13384966.78,6006567.743,63717,209255,SOUTH NILE,EAST WENATCHEE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.39365967,-120.2392024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,2,115,115,Y,Y
-13370160.62,5997988.563,63718,209256,TAP209256,EAST WENATCHEE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.34146204,-120.1061964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,1,115,115,Y,Y
-13368627.39,5998578.989,63719,209257,ROCK ISLAND DAM,VOLTAGE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.34505597,-120.0924231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,4,115,115,Y,Y
-13366218.88,6049336.966,63720,209258,WATERVILLE,WATERVILLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.65310673,-120.0707871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,1,69,69,Y,Y
-13366304.39,6049908.885,63721,209259,TAP209259,WATERVILLE,WA,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,53017,USA,47.65656741,-120.0715552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,2,69,69,Y,Y
-13381336.77,6049352.842,63722,209260,TAP209260,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,53017,USA,47.65320279,-120.2065935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,3,115,115,Y,Y
-13356778.97,6049870.966,63723,209261,TAP209261,NOT AVAILABLE,WA,NOT AVAILABLE,TAP,IN SERVICE,DOUGLAS,53017,USA,47.65633797,-119.985987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,3,69,69,Y,Y
-13356744.22,6049892.359,63724,209262,MILES O'MALLEY,NOT AVAILABLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOUGLAS,53017,USA,47.65646741,-119.9856748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/12/2018 0:00,IMAGERY/OTHER,9/12/2018 0:00,1,69,69,Y,Y
-13356096.96,6080557.032,63725,209263,TAP209263,CHELAN,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.84168425,-119.9798604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,3,115,115,Y,Y
-13356285.79,6080472.155,63726,209264,UNKNOWN209264,CHELAN,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.8411725,-119.9815567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,2,115,34.5,Y,Y
-13356162.89,6080572.395,63727,209265,TAP209265,CHELAN,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.84177688,-119.9804526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,3,115,115,Y,Y
-13359184.8,6081414.551,63728,209266,TAP209266,CHELAN,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.84685425,-120.0075989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,3,115,115,Y,Y
-13373391.49,6090385.68,63729,209267,TAP209267,MANSON,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.90091052,-120.1352198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,3,115,115,Y,Y
-13375991.88,6089408.734,63730,209268,MANSON,MANSON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.89502659,-120.1585794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,2,115,115,Y,Y
-13375961.36,6089447.292,63731,209269,TAP209269,MANSON,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.89525883,-120.1583053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,3,115,115,Y,Y
-13370938.7,6086746.796,63732,209270,WAPATO,MANSON,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.87899093,-120.113186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,1,115,115,Y,Y
-13371093.39,6087084.865,63733,209271,TAP209271,MANSON,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.88102775,-120.1145756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,2,115,115,Y,Y
-13344797.15,6097873.646,63734,209272,UNKNOWN209272,AZWELL,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.9459867,-119.8783524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,9/17/2018 0:00,IMAGERY/OTHER,9/17/2018 0:00,1,34.5,34.5,Y,Y
-13335725.38,6123900.91,63735,209273,TAP209273,BREWSTER,WA,NOT AVAILABLE,TAP,IN SERVICE,OKANOGAN,53047,USA,48.10236056,-119.7968593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,3,115,115,Y,Y
-13326807.01,6138992.9,63736,209274,UNKNOWN209274,BREWSTER,WA,98812,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.19281718,-119.7167443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,2,115,115,Y,Y
-13310639.77,6167936.76,63737,209275,UNKNOWN209275,OKANOGAN,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,OKANOGAN,53047,USA,48.36585158,-119.5715115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,1,230,230,NOT AVAILABLE,NOT AVAILABLE
-13412444.01,6028681.923,63738,209276,TAP209276,CASHMERE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.52796912,-120.4860345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,3,115,115,Y,Y
-13423188.93,6033458.094,63739,209277,TAP209277,PESHASTIN,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.55693192,-120.5825578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,3,115,115,Y,Y
-13423751.54,6035599.83,63740,209278,TAP209278,PESHASTIN,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.56991426,-120.5876118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,3,115,115,Y,Y
-13408252.86,6026739.563,63741,209279,TAP209279,CASHMERE,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.51618603,-120.4483848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,3,115,115,Y,Y
-13409400.32,6026918.405,63742,209280,UNKNOWN209280,CASHMERE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHELAN,53007,USA,47.51727107,-120.4586926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,1,115,115,Y,Y
-13403118.49,6021935.355,63743,209281,TAP209281,MONITOR,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.48703052,-120.4022619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,4,115,115,Y,Y
-13423676.31,6035752.787,63744,209282,TAP209282,PESHASTIN,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.5708413,-120.586936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/3/2018 0:00,IMAGERY/OTHER,10/3/2018 0:00,2,115,115,Y,Y
-13440613.56,6063270.138,63745,209283,TAP209283,WINTON,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.73735122,-120.7390859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,3,115,115,Y,Y
-13805161.83,6118839.631,63746,209284,UNKNOWN209284,PORT ANGELES,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.07198915,-124.0138787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,1,69,69,Y,Y
-13440731.7,6066416.839,63747,209285,TAP209285,COLE'S CORNER,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.75635836,-120.7401471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,5,115,115,Y,Y
-13469337.93,6068831.405,63748,209286,TAP209286,STEVEN'S PASS,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.77093845,-120.9971213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,3,115,115,Y,Y
-13479493.19,6065021.463,63749,209287,TAP209287,STEVEN'S PASS,WA,NOT AVAILABLE,TAP,IN SERVICE,CHELAN,53007,USA,47.74793067,-121.0883476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,3,115,115,Y,Y
-13486452.38,6059074.019,63750,209288,TAP209288,SCENIC,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.71199444,-121.150863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,3,115,115,Y,Y
-13486391.99,6058990.562,63751,209289,UNKNOWN209289,SCENIC,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,KING,53033,USA,47.71148999,-121.1503205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,1,115,115,Y,Y
-13508877.15,6058247.363,63752,209290,TAP209290,SKYKOMISH,WA,NOT AVAILABLE,TAP,IN SERVICE,KING,53033,USA,47.70699757,-121.3523082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,3,115,115,Y,Y
-13711124.98,6128207.127,63753,209291,UNKNOWN209291,SEQUIM,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,CLALLAM,53009,USA,48.12818692,-123.1691314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,1,69,69,Y,Y
-13710924.87,6124940.558,63754,209292,TAP209292,SEQUIM,WA,NOT AVAILABLE,TAP,IN SERVICE,CLALLAM,53009,USA,48.108597,-123.1673337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/4/2018 0:00,IMAGERY/OTHER,10/4/2018 0:00,4,115,69,Y,Y
-13761206.26,5872829.407,63755,209293,TAP209293,RAYMOND,WA,NOT AVAILABLE,TAP,IN SERVICE,PACIFIC,53049,USA,46.57408813,-123.6190191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,3,115,115,Y,Y
-13761264.6,5873179.031,63756,209294,OXBOW,RAYMOND,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.57624708,-123.6195432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,1,115,115,Y,Y
-13783593.78,5937302.587,63757,209295,TAP209295,ABERDEEN,WA,NOT AVAILABLE,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.97075952,-123.8201296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,3,115,115,Y,Y
-13783616.33,5937333.147,63758,209296,STATE STREET,ABERDEEN,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAYS HARBOR,53027,USA,46.97094685,-123.8203322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,1,115,115,Y,Y
-13784560.07,5937069.058,63759,209297,TAP209297,ABERDEEN,WA,NOT AVAILABLE,TAP,IN SERVICE,GRAYS HARBOR,53027,USA,46.969328,-123.82881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,3,115,115,Y,Y
-13655725.99,5836451.814,63760,209298,UNKNOWN209298,TOUTLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.34898525,-122.6714737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,1,115,115,Y,Y
-13663806.75,5831879.46,63761,209299,UNKNOWN209299,TOUTLE,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.32062588,-122.7440644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,2,115,115,Y,Y
-13676378.5,5826883.211,63762,209300,UNKNOWN209300,CASTLE ROCK,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.28962055,-122.8569984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,3,115,115,Y,Y
-13679208.34,5822973.748,63763,209301,UNKNOWN209301,CASTLE ROCK,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.26534726,-122.8824192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/8/2018 0:00,IMAGERY/OTHER,10/8/2018 0:00,2,115,115,Y,Y
-13675790.88,5852432.473,63764,209302,TOLEDO,TOLEDO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.44798746,-122.8517197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/15/2018 0:00,IMAGERY/OTHER,10/15/2018 0:00,1,115,115,Y,Y
-13677322.21,5868410.24,63765,209303,TAP209303,CHEHALIS,WA,NOT AVAILABLE,TAP,IN SERVICE,LEWIS,53041,USA,46.5467922,-122.8654758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/15/2018 0:00,IMAGERY/OTHER,10/15/2018 0:00,2,115,115,Y,Y
-13661156.03,5868336.295,63766,209304,LEONARD ROAD,ONALASKA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LEWIS,53041,USA,46.54633534,-122.7202526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/15/2018 0:00,IMAGERY/OTHER,10/15/2018 0:00,2,115,115,Y,Y
-13685566.97,5807510.294,63767,209305,UNKNOWN209305,LONGVIEW HEIGHTS,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.16923156,-122.9395398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/19/2018 0:00,IMAGERY/OTHER,10/19/2018 0:00,1,115,115,Y,Y
-13682237.11,5808906.769,63768,209306,TAP209306,LEXINGTON,WA,NOT AVAILABLE,TAP,IN SERVICE,COWLITZ,53015,USA,46.17791849,-122.9096271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/23/2018 0:00,IMAGERY/OTHER,10/23/2018 0:00,3,115,115,Y,Y
-13678946.5,5803981.761,63769,209307,CORDUROY,KELSO,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,COWLITZ,53015,USA,46.14727579,-122.8800671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/23/2018 0:00,IMAGERY/OTHER,10/23/2018 0:00,1,115,115,Y,Y
-13681106.49,5820522.148,63770,209308,TAP209308,CASTLE ROCK,WA,NOT AVAILABLE,TAP,IN SERVICE,COWLITZ,53015,USA,46.25012015,-122.8994707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/23/2018 0:00,IMAGERY/OTHER,10/23/2018 0:00,2,115,115,Y,Y
-13688914.84,5804187.1,63771,209309,TAP209309,LONGVIEW,WA,NOT AVAILABLE,TAP,IN SERVICE,COWLITZ,53015,USA,46.14855372,-122.9696142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/24/2018 0:00,IMAGERY/OTHER,10/24/2018 0:00,3,69,69,Y,Y
-13692046.21,5802960.848,63772,209310,TAP209310,LONGVIEW,WA,NOT AVAILABLE,TAP,IN SERVICE,COWLITZ,53015,USA,46.14092168,-122.9977438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/24/2018 0:00,IMAGERY/OTHER,10/24/2018 0:00,2,115,115,Y,Y
-11816209.5,5509104.99,63773,209311,UNKNOWN209311,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,44.28147548,-106.1468159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,115,115,Y,Y
-11808787.87,5518428.976,63774,209312,TAP209312,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,JOHNSON,56019,USA,44.34140934,-106.0801463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,115,115,Y,Y
-11808973.29,5518864.535,63775,209313,UNKNOWN209313,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,JOHNSON,56019,USA,44.34420759,-106.0818119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,115,115,Y,Y
-11793657.9,5518073.432,63776,209314,TAP209314,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,44.33912506,-105.9442315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,2,115,115,Y,Y
-11794445.94,5522393.229,63777,209315,UNKNOWN209315,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.36687271,-105.9513105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,115,115,Y,Y
-11750568.23,5537187.575,63778,209316,UNKNOWN209316,GILLETTE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.46180274,-105.5571504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,115,115,Y,Y
-11746007.42,5541654.376,63779,209317,TAP209317,GILLETTE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,44.49043431,-105.5161799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,115,69,Y,Y
-11746011.71,5541936.131,63780,209318,TAP209318,GILLETTE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,44.49223985,-105.5162185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11746163.22,5541931.675,63781,209319,UNKNOWN209319,GILLETTE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.4922113,-105.5175795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11745783.91,5539199.161,63782,209320,TAP209320,GILLETTE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,44.47469846,-105.5141721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11746117.66,5539800.541,63783,209321,UNKNOWN209321,GILLETTE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.47855319,-105.5171702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11747544.66,5534300.845,63784,209322,TAP209322,GILLETTE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,44.44329173,-105.5299892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11747768.4,5537157.736,63785,209323,TAP209323,GILLETTE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,44.46161143,-105.531999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11747748.26,5537221.57,63786,209324,UNKNOWN209324,GILLETTE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,44.46202069,-105.5318182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11663552.64,5514714.424,63787,209325,UNKNOWN209325,PINE HAVEN,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CROOK,56011,USA,44.31753982,-104.7754761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,0,-999999,-999999,Y,Y
-11655394.75,5456535.083,63788,209326,UNKNOWN209326,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.94241494,-104.7021925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11647433.82,5458398.166,63789,209327,TAP209327,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,WESTON,56045,USA,43.95446453,-104.6306782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11647431.7,5458457.038,63790,209328,UNKNOWN209328,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.95484524,-104.6306592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11620468.68,5464446.226,63791,209329,UNKNOWN209329,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.99356383,-104.3884463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11623512.69,5463556.139,63792,209330,TAP209330,OSAGE,WY,NOT AVAILABLE,TAP,IN SERVICE,WESTON,56045,USA,43.98781125,-104.415791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11623053.28,5459685.769,63793,209331,UNKNOWN209331,OSAGE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,WESTON,56045,USA,43.96279074,-104.4116641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11624347.69,5460947.926,63794,209332,TAP209332,OSAGE,WY,NOT AVAILABLE,TAP,IN SERVICE,WESTON,56045,USA,43.97095127,-104.423292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11729069.08,5398148.107,63795,209333,UNKNOWN209333,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.56355653,-105.3640202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,2,115,115,Y,Y
-11729010.25,5397933.534,63796,209334,TAP209334,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.5621598,-105.3634917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,115,115,Y,Y
-11728949.56,5398045.462,63797,209335,UNKNOWN209335,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.56288838,-105.3629466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,2,115,69,Y,Y
-11726225.48,5404713.79,63798,209336,TAP209336,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.60627927,-105.3384757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11721845.42,5404726.959,63799,209337,TAP209337,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.60636494,-105.299129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11721527.56,5404728.423,63800,209338,TAP209338,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.60637445,-105.2962736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11726583.6,5401468.909,63801,209339,UNKNOWN209339,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.5851687,-105.3416928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11721840.46,5402887.912,63802,209340,UNKNOWN209340,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.59440137,-105.2990845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11716194.27,5402968.374,63803,209341,TAP209341,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CAMPBELL,56005,USA,43.59492485,-105.2483639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,3,69,69,Y,Y
-11716190.03,5401370.964,63804,209342,UNKNOWN209342,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.58453137,-105.2483258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11713904.65,5403607.709,63805,209343,UNKNOWN209343,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CAMPBELL,56005,USA,43.59908415,-105.2277958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11618067.21,5250649.266,63806,209344,UNKNOWN209344,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.5957987,-104.3668735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,69,69,Y,Y
-11684809.76,5169161.315,63807,209345,UNKNOWN209345,WHEATLAND,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.05459695,-104.966432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,115,115,Y,Y
-11683090.78,5170987.817,63808,209346,TAP209346,WHEATLAND,WY,NOT AVAILABLE,TAP,IN SERVICE,PLATTE,56031,USA,42.06677865,-104.9509902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/25/2018 0:00,IMAGERY/OTHER,10/25/2018 0:00,1,115,115,Y,Y
-11887084.5,5044619.48,63809,209347,UNKNOWN209347,ENCAMPMENT,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.21846958,-106.7834969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/29/2018 0:00,IMAGERY/OTHER,10/29/2018 0:00,1,69,69,Y,Y
-11882811.13,5064273.621,63810,209348,UNKNOWN209348,SARATOGA,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,41.35114072,-106.7451086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/29/2018 0:00,IMAGERY/OTHER,10/29/2018 0:00,1,69,69,Y,Y
-11882822.58,5064164.095,63811,209349,TAP209349,SARATOGA,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,41.35040213,-106.7452114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/29/2018 0:00,IMAGERY/OTHER,10/29/2018 0:00,3,69,69,Y,Y
-11808003.19,5052555.737,63812,209350,UNKNOWN209350,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.27207408,-106.0730974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,10/29/2018 0:00,IMAGERY/OTHER,10/29/2018 0:00,1,69,69,Y,Y
-11787422.66,5071000.373,63813,209351,TAP209351,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,ALBANY,56001,USA,41.39648626,-105.8882193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,69,69,Y,Y
-11787422.66,5070962.238,63814,209352,UNKNOWN209352,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.39622928,-105.8882193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,69,69,Y,Y
-11761282.62,5061890.535,63815,209353,UNKNOWN209353,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,ALBANY,56001,USA,41.33506857,-105.6533994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,69,69,Y,Y
-11596470.28,5169091.775,63816,209354,UNKNOWN209354,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.05413312,-104.1728649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11596856.73,5169755.811,63817,209355,TAP209355,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.05856215,-104.1763365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,115,34.5,Y,Y
-11598586.57,5171924.104,63818,209356,UNKNOWN209356,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.07302223,-104.1918759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11598507.32,5171803.635,63819,209357,UNKNOWN209357,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.07221892,-104.1911639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11598550.54,5171826.473,63820,209358,TAP209358,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.07237121,-104.1915523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,115,115,Y,Y
-11598550.97,5171860.729,63821,209359,TAP209359,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.07259964,-104.1915561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,115,115,Y,Y
-11598221.19,5170544.512,63822,209360,TAP209360,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.06382228,-104.1885937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,4,115,115,Y,Y
-11598226.91,5170514.063,63823,209361,TAP209361,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.06361921,-104.188645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11598261.17,5170471.899,63824,209362,TAP209362,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.06333802,-104.1889528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,115,115,Y,Y
-11598367.02,5167892.535,63825,209363,TAP209363,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.04613356,-104.1899037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,115,115,Y,Y
-11598259.48,5167807.643,63826,209364,UNKNOWN209364,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.04556725,-104.1889376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11598623.95,5167192.02,63827,209365,UNKNOWN209365,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.0414603,-104.1922117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11597147.56,5171908.432,63828,209366,TAP209366,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.07291773,-104.1789491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,115,115,Y,Y
-11590620.96,5172035.753,63829,209367,UNKNOWN209367,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.07376672,-104.1203196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,115,115,Y,Y
-11616429.37,5135433.79,63830,209368,UNKNOWN209368,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.82923427,-104.3521605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,69,69,Y,Y
-11606813.69,5135182.967,63831,209369,TAP209369,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.82755532,-104.2657813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,69,69,Y,Y
-11606832.65,5144824.762,63832,209370,UNKNOWN209370,YODER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.89206346,-104.2659517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,69,69,Y,Y
-11606866.13,5144815.083,63833,209371,TAP209371,YODER,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.89199874,-104.2662525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,69,69,Y,Y
-11606867.24,5145924.051,63834,209372,TAP209372,YODER,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.89941409,-104.2662625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,69,69,Y,Y
-11606895.69,5148286.607,63835,209373,TAP209373,YODER,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.91520895,-104.266518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,69,69,Y,Y
-11606851.19,5148288.031,63836,209374,UNKNOWN209374,YODER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.91521847,-104.2661183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,69,69,Y,Y
-11606894.95,5161317.575,63837,209375,TAP209375,TORRINGTON,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,42.00225725,-104.2665114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,3,69,69,Y,Y
-11606849.18,5161292.482,63838,209376,UNKNOWN209376,TORRINGTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,42.00208974,-104.2661002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/5/2018 0:00,IMAGERY/OTHER,11/5/2018 0:00,1,69,69,Y,Y
-11606996.91,5128583.347,63839,209377,UNKNOWN209377,HAWK SPRINGS,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.78336325,-104.2674273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11606847.31,5128508.323,63840,209378,TAP209378,HAWK SPRINGS,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.78286071,-104.2660834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11603737.08,5109439.665,63841,209379,TAP209379,LAGRANGE,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.6550018,-104.2381437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11615487.55,5108945.766,63842,209380,UNKNOWN209380,LAGRANGE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.65168673,-104.3437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11596067.56,5107938.053,63843,209381,TAP209381,LAGRANGE,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.64492241,-104.1692473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11596104.64,5107129.917,63844,209382,UNKNOWN209382,LAGRANGE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.63949723,-104.1695804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11591793.45,5107891.264,63845,209383,TAP209383,LAGRANGE,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.64460832,-104.1308523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11565023.31,5109380.674,63846,209384,TAP209384,HARRISON,NE,NOT AVAILABLE,TAP,IN SERVICE,BANNER,31007,USA,41.65460586,-103.890372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,2,69,69,Y,Y
-11564810.35,5109340.969,63847,209385,UNKNOWN209385,HARRISON,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,BANNER,31007,USA,41.65433936,-103.888459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11591801.08,5106119.559,63848,209386,TAP209386,LAGRANGE,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.63271387,-104.1309208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11591804.78,5105518.332,63849,209387,TAP209387,LAGRANGE,WY,NOT AVAILABLE,TAP,IN SERVICE,GOSHEN,56015,USA,41.628677,-104.130954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11591924.83,5105625.121,63850,209388,UNKNOWN209388,LAGRANGE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.62939404,-104.1320325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11591611.74,5096648.882,63851,209389,UNKNOWN209389,LAGRANGE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,GOSHEN,56015,USA,41.56909469,-104.12922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11539755.79,5068483.426,63852,209390,UNKNOWN209390,HARRISON,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,KIMBALL,31105,USA,41.37952304,-103.66339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11539771.9,5068459.704,63853,209391,TAP209391,HARRISON,NE,NOT AVAILABLE,TAP,IN SERVICE,KIMBALL,31105,USA,41.37936314,-103.6635347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,2,69,69,Y,Y
-11587362.11,5069957.71,63854,209392,TAP209392,ALBIN,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.38945966,-104.0910448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,3,69,69,Y,Y
-11587362.11,5070029.736,63855,209393,UNKNOWN209393,ALBIN,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.38994507,-104.0910448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/6/2018 0:00,IMAGERY/OTHER,11/6/2018 0:00,1,69,69,Y,Y
-11611874.35,5059280.165,63856,209394,UNKNOWN209394,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.317459,-104.3112421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/12/2018 0:00,IMAGERY/OTHER,11/12/2018 0:00,2,69,69,Y,Y
-11609694.6,5041211.654,63857,209395,TAP209395,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.19543834,-104.291661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/13/2018 0:00,IMAGERY/OTHER,11/13/2018 0:00,3,69,69,Y,Y
-11643563.37,5042317.046,63858,209396,UNKNOWN209396,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.20290985,-104.5959094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,69,69,Y,Y
-11609708.87,5037874.265,63859,209397,TAP209397,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.17287528,-104.2917892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,69,69,Y,Y
-11609664.58,5037871.45,63860,209398,UNKNOWN209398,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.17285624,-104.2913914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,69,69,Y,Y
-11609869.07,5025000.381,63861,209399,TAP209399,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.08576606,-104.2932283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,69,69,Y,Y
-11610084.75,5015909.791,63862,209400,TAP209400,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.02418629,-104.2951658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,69,69,Y,Y
-11610048.2,5015894.624,63863,209401,UNKNOWN209401,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.0240835,-104.2948375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,69,69,Y,Y
-11612368.18,4997727.469,63864,209402,UNKNOWN209402,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,WELD,8123,USA,40.9008461,-104.3156782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,69,69,Y,Y
-11592473.4,5024925.981,63865,209403,TAP209403,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.08526231,-104.1369603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,69,69,Y,Y
-11588101.81,5024927.106,63866,209404,TAP209404,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.08526993,-104.0976897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,69,69,Y,Y
-11578404.01,5008536.426,63867,209405,UNKNOWN209405,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,WELD,8123,USA,40.97419669,-104.0105729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,69,69,Y,Y
-11585104.95,5039170.497,63868,209406,UNKNOWN209406,PINE BLUFFS,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.18163962,-104.0707684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,2,69,69,Y,Y
-11670208.25,5028038.407,63869,209407,UNKNOWN209407,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.10633284,-104.8352644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,34.5,34.5,Y,Y
-11669539.06,5028134.588,63870,209408,TAP209408,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10698386,-104.829253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,34.5,34.5,Y,Y
-11669541.6,5028537.322,63871,209409,TAP209409,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10970977,-104.8292758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,34.5,34.5,Y,Y
-11672309.5,5028570.509,63872,209410,TAP209410,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10993439,-104.8541402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,34.5,34.5,Y,Y
-11675958.12,5027911.713,63873,209411,TAP209411,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10547528,-104.8869163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,34.5,34.5,Y,Y
-11674959.17,5022073.549,63874,209412,UNKNOWN209412,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.06594596,-104.8779426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,34.5,34.5,Y,Y
-11707421.02,5027349.763,63875,209413,UNKNOWN209413,GRANITE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.10167143,-105.1695524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,1,34.5,34.5,Y,Y
-11707271.1,5027026.377,63876,209414,TAP209414,GRANITE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.09948233,-105.1682057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/14/2018 0:00,IMAGERY/OTHER,11/14/2018 0:00,3,34.5,34.5,Y,Y
-11714202.16,5026789.246,63877,209415,UNKNOWN209415,GRANITE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.09787707,-105.2304684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,1,34.5,34.5,Y,Y
-11667843.43,5029100.374,63878,209416,UNKNOWN209416,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.1135206,-104.8140209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,2,34.5,34.5,Y,Y
