X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11675859.85,5031739.996,63879,209417,TAP209417,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.13138309,-104.8860336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11678578.53,5031542.179,63880,209418,TAP209418,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.13004461,-104.9104559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,2,34.5,34.5,Y,Y
-11678628.75,5031539.123,63881,209419,TAP209419,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.13002394,-104.910907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,2,34.5,34.5,Y,Y
-11678655.45,5031537.435,63882,209420,TAP209420,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.13001252,-104.9111469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,2,34.5,34.5,Y,Y
-11679092.73,5031547.261,63883,209421,TAP209421,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.130079,-104.915075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11682281.39,5033442.238,63884,209422,TAP209422,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.14289968,-104.9437193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11682649.05,5033720.815,63885,209423,TAP209423,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.14478421,-104.947022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11687256.16,5034268.836,63886,209424,TAP209424,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.14849134,-104.9884084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11667366.94,5027469.698,63887,209425,TAP209425,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10248329,-104.8097405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11706353.7,5027354.094,63888,209426,TAP209426,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10170075,-105.1599645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/15/2018 0:00,IMAGERY/OTHER,11/15/2018 0:00,3,34.5,34.5,Y,Y
-11689150.01,5030792.483,63889,209427,TAP209427,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.12497177,-105.0054211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,1,34.5,34.5,Y,Y
-11689135.18,5030786.857,63890,209428,UNKNOWN209428,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.1249337,-105.0052879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11690501.96,5030292.467,63891,209429,UNKNOWN209429,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.12158817,-105.0175659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,1,34.5,34.5,Y,Y
-11662759.03,5029459.587,63892,209430,TAP209430,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11595171,-104.7683469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11662678.76,5029582.178,63893,209431,TAP209431,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11678136,-104.7676258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11662698.25,5029581.053,63894,209432,TAP209432,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11677375,-104.767801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11662636.8,5029658.122,63895,209433,TAP209433,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11729532,-104.7672489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11662618.15,5029730.692,63896,209434,SWITCH,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11778645,-104.7670814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11662590.39,5029843.767,63897,209435,TAP209435,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11855168,-104.766832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11662581.49,5029875.833,63898,209436,TAP209436,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11876869,-104.7667521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,4,34.5,34.5,Y,Y
-11663032.85,5029582.178,63899,209437,TAP209437,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11678136,-104.7708067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11665165.67,5029032.301,63900,209438,TAP209438,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11305988,-104.7899661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,4,34.5,34.5,Y,Y
-11665165.46,5029011.488,63901,209439,SWITCH,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11291902,-104.7899642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11666344.07,5028514.798,63902,209440,TAP209440,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10955732,-104.8005519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,1,34.5,34.5,Y,Y
-11666337.29,5028065.943,63903,209441,TAP209441,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10651922,-104.8004909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11666336.86,5027977.075,63904,209442,TAP209442,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10591769,-104.8004871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11666330.93,5027529.932,63905,209443,SWITCH,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.10289102,-104.8004338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11666328.8,5027469.618,63906,209444,TAP209444,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.10248275,-104.8004147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11665232.84,5029031.738,63907,209445,SWITCH,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.11305608,-104.7905695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,2,34.5,34.5,Y,Y
-11665162.91,5029565.02,63908,209446,TAP209446,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11666524,-104.7899414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11667699.41,5029590.335,63909,209447,TAP209447,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11683656,-104.8127271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11667322.22,5029592.585,63910,209448,TAP209448,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11685179,-104.8093387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/16/2018 0:00,IMAGERY/OTHER,11/16/2018 0:00,3,34.5,34.5,Y,Y
-11665380.49,5031425.829,63911,209449,TAP209449,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.12925735,-104.7918958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/19/2018 0:00,IMAGERY/OTHER,11/19/2018 0:00,4,34.5,34.5,Y,Y
-11665253.34,5031254.22,63912,209450,UNKNOWN209450,CHEYENNE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARAMIE,56021,USA,41.12809617,-104.7907537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/19/2018 0:00,IMAGERY/OTHER,11/19/2018 0:00,1,34.5,34.5,Y,Y
-11665164.34,5029626.197,63913,209451,TAP209451,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.11707927,-104.7899542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/21/2018 0:00,IMAGERY/OTHER,11/21/2018 0:00,3,34.5,34.5,Y,Y
-11664328.65,5030476.392,63914,209452,TAP209452,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.12283281,-104.782447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/21/2018 0:00,IMAGERY/OTHER,11/21/2018 0:00,2,34.5,34.5,Y,Y
-11823945.89,5214109.972,63915,209453,TAP209453,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,42.35369899,-106.2163131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/21/2018 0:00,IMAGERY/OTHER,11/21/2018 0:00,2,69,69,Y,Y
-11824374.36,5214309.549,63916,209454,TAP209454,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,42.35502387,-106.2201621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/21/2018 0:00,IMAGERY/OTHER,11/21/2018 0:00,3,69,69,Y,Y
-11819398.85,5215920.938,63917,209455,UNKNOWN209455,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.36572003,-106.1754663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/21/2018 0:00,IMAGERY/OTHER,11/21/2018 0:00,1,69,69,Y,Y
-11844983.94,5292061.883,63918,209456,TAP209456,CASPER,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.86905506,-106.4053011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/21/2018 0:00,IMAGERY/OTHER,11/21/2018 0:00,3,115,115,Y,Y
-11845521.71,5291569.294,63919,209457,TAP209457,CASPER,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.86581185,-106.410132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11845282.45,5291369.324,63920,209458,UNKNOWN209458,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.86449519,-106.4079827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,1,115,115,Y,Y
-11845519.36,5291242.118,63921,209459,UNKNOWN209459,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.86365762,-106.4101109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,1,115,115,Y,Y
-11845669.39,5291225.928,63922,209460,TAP209460,CASPER,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.86355102,-106.4114586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11845592.62,5290230.297,63923,209461,TAP209461,CASPER,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.856995,-106.410769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11846202.54,5285697.916,63924,209462,UNKNOWN209462,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.82714146,-106.416248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,2,115,115,Y,Y
-11835204.91,5284836.617,63925,209463,UNKNOWN209463,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.82146669,-106.3174546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,2,115,115,Y,Y
-11826909.28,5285866.78,63926,209464,UNKNOWN209464,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.82825398,-106.2429337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11826537.97,5290009.451,63927,209465,TAP209465,BROOKHURST,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.85554069,-106.2395982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11826478.64,5290238.537,63928,209466,UNKNOWN209466,BROOKHURST,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.85704927,-106.2390652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,1,115,115,Y,Y
-11796502.66,5288559.908,63929,209467,TAP209467,PARKERTON,WY,NOT AVAILABLE,TAP,IN SERVICE,CONVERSE,56009,USA,42.84599429,-105.9697864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11796505.94,5288624.938,63930,209468,UNKNOWN209468,PARKERTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.84642259,-105.9698159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,1,115,115,Y,Y
-11787508.17,5286966.681,63931,209469,TAP209469,GLENROCK,WY,NOT AVAILABLE,TAP,IN SERVICE,CONVERSE,56009,USA,42.83549991,-105.8889875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,3,115,115,Y,Y
-11787464.09,5286996.734,63932,209470,UNKNOWN209470,GLENROCK,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.83569789,-105.8885915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,1,115,115,Y,Y
-11774272.41,5286344.838,63933,209471,UNKNOWN209471,GLENROCK,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.83140343,-105.7700887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,2,115,115,Y,Y
-11833058.93,5290475.471,63934,209472,UNKNOWN209472,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.85860948,-106.2981769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,2,115,115,Y,Y
-11827664.37,5289974.656,63935,209473,UNKNOWN209473,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.85531155,-106.2497168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/26/2018 0:00,IMAGERY/OTHER,11/26/2018 0:00,1,34.5,34.5,Y,Y
-11836120.02,5289875.981,63936,209474,UNKNOWN209474,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.85466174,-106.3256752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,2,115,115,Y,Y
-11839561,5289543.882,63937,209475,UNKNOWN209475,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.8524747,-106.356586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,1,115,115,Y,Y
-11839982.69,5289609.786,63938,209476,TAP209476,CASPER,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.85290872,-106.3603741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,115,115,Y,Y
-11839788.32,5287326.303,63939,209477,UNKNOWN209477,CASPER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,NATRONA,56025,USA,42.83786885,-106.3586281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,2,115,115,Y,Y
-11841610.07,5288812.55,63940,209478,TAP209478,CASPER,WY,NOT AVAILABLE,TAP,IN SERVICE,NATRONA,56025,USA,42.84765824,-106.3749931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,115,115,Y,Y
-11789080.36,5325817.486,63941,209479,UNKNOWN209479,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,43.0908966,-105.9031107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,1,69,69,Y,Y
-11781952.75,5316533.109,63942,209480,UNKNOWN209480,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,43.02995955,-105.8390823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,2,69,69,Y,Y
-11774633.41,5288822.56,63943,209481,TAP209481,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CONVERSE,56009,USA,42.84772417,-105.7733316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,69,69,Y,Y
-11774485.08,5288743.8,63944,209482,UNKNOWN209482,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CONVERSE,56009,USA,42.84720545,-105.7719991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,2,69,69,Y,Y
-12020401.16,5114146.721,63945,209483,UNKNOWN209483,WAMSUTTER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.68658713,-107.9811009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,1,34.5,34.5,Y,Y
-12020548.97,5113513.975,63946,209484,UNKNOWN209484,WAMSUTTER,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.68234217,-107.9824286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,1,34.5,34.5,Y,Y
-12020767.76,5113833.889,63947,209485,TAP209485,WAMSUTTER,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,41.68448845,-107.984394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,34.5,34.5,Y,Y
-12051595.6,5106837.924,63948,209486,TAP209486,TIPTON,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,41.63753692,-108.2613252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,34.5,34.5,Y,Y
-12052062.85,5106708.916,63949,209487,TAP209487,TIPTON,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,41.6366708,-108.2655226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,34.5,34.5,Y,Y
-12051227.94,5107531.195,63950,209488,UNKNOWN209488,TIPTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.64219115,-108.2580225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,1,34.5,34.5,Y,Y
-12051995.04,5106503.358,63951,209489,UNKNOWN209489,TIPTON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.63529071,-108.2649135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,1,34.5,34.5,Y,Y
-12067666.42,5103641.588,63952,209490,TAP209490,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,41.61607418,-108.4056919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,34.5,34.5,Y,Y
-12067694.49,5103644.539,63953,209491,TAP209491,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,41.616094,-108.405944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,34.5,34.5,Y,Y
-12084826.43,5103694.025,63954,209492,UNKNOWN209492,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.61642634,-108.5598429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,11/30/2018 0:00,IMAGERY/OTHER,11/30/2018 0:00,2,34.5,34.5,Y,Y
-12131204.66,5126647.48,63955,209493,UNKNOWN209493,SUPERIOR,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.7703946,-108.9764656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,69,69,Y,Y
-12110528.73,5133006.337,63956,209494,UNKNOWN209494,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.81298364,-108.7907306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,2,115,115,Y,Y
-12109629.89,5129995.101,63957,209495,UNKNOWN209495,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.79281914,-108.7826561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,2,115,115,Y,Y
-12108714.57,5121461.733,63958,209496,UNKNOWN209496,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,41.73564164,-108.7744337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,115,115,Y,Y
-11974997.33,5197797.362,63959,209497,UNKNOWN209497,BAIROIL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.24531362,-107.5732313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,2,69,34.5,Y,Y
-11973951.37,5197854.04,63960,209498,UNKNOWN209498,BAIROIL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.24569053,-107.5638353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,2,69,34.5,Y,Y
-11974715.93,5196770.334,63961,209499,UNKNOWN209499,BAIROIL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,SWEETWATER,56037,USA,42.23848353,-107.5707034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-11974703.22,5196803.965,63962,209500,TAP209500,BAIROIL,WY,NOT AVAILABLE,TAP,IN SERVICE,SWEETWATER,56037,USA,42.2387072,-107.5705892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,34.5,34.5,Y,Y
-11968802.16,5196410.419,63963,209501,UNKNOWN209501,BAIROIL,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.2360898,-107.5175791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-11968728.84,5195448.803,63964,209502,TAP209502,BAIROIL,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,42.2296938,-107.5169205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,34.5,34.5,Y,Y
-11963832.62,5193203.795,63965,209503,TAP209503,BAIROIL,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,42.21475907,-107.472937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,34.5,34.5,Y,Y
-11949200.38,5187918.603,63966,209504,UNKNOWN209504,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.17958581,-107.3414933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-11949223.69,5187847.115,63967,209505,TAP209505,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,42.17910992,-107.3417027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,34.5,34.5,Y,Y
-11931664.24,5190818.618,63968,209506,TAP209506,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,CARBON,56007,USA,42.198888,-107.1839635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,34.5,34.5,Y,Y
-11931643.05,5190345.231,63969,209507,UNKNOWN209507,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,CARBON,56007,USA,42.19573759,-107.1837731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-11980922.61,5282330.044,63970,209508,UNKNOWN209508,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.80494887,-107.626459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-11978665.67,5283661.199,63971,209509,UNKNOWN209509,NOT AVAILABLE,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.81372147,-107.6061846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,2,34.5,34.5,Y,Y
-11975240.75,5287437.019,63972,209510,TAP209510,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,42.83859815,-107.575418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,2,34.5,34.5,Y,Y
-12073754.71,5351405.513,63973,209511,TAP209511,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.25852744,-108.4603839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,34.5,34.5,Y,Y
-12100763.34,5344470.816,63974,209512,UNKNOWN209512,PAVILLION,WY,82523,SUBSTATION,IN SERVICE,FREMONT,56013,USA,43.2131427,-108.7030066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,69,69,Y,Y
-12108214.24,5344567.942,63975,209513,TAP209513,NOT AVAILABLE,WY,NOT AVAILABLE,TAP,IN SERVICE,FREMONT,56013,USA,43.21377858,-108.7699391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,69,69,Y,Y
-12086883.98,5296801.769,63976,209514,UNKNOWN209514,HUDSON,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,FREMONT,56013,USA,42.90025385,-108.5783262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,34.5,34.5,Y,Y
-12162253.24,4561401.69,63977,209515,UNKNOWN209515,MONTICELLO,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.87229951,-109.2553797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/6/2018 0:00,IMAGERY/OTHER,12/6/2018 0:00,1,69,69,Y,Y
-12480408.41,4858905.344,63978,209516,UNKNOWN209516,EUREKA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.9515582,-112.1134163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/13/2018 0:00,IMAGERY/OTHER,12/13/2018 0:00,1,69,69,Y,Y
-12473324.77,4858868.932,63979,209517,TAP209517,DIVIDEND,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,39.95130745,-112.0497828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/13/2018 0:00,IMAGERY/OTHER,12/13/2018 0:00,0,-999999,-999999,Y,Y
-12473386.81,4858729.092,63980,209518,UNKNOWN209518,DIVIDEND,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.95034445,-112.0503402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/13/2018 0:00,IMAGERY/OTHER,12/13/2018 0:00,2,69,69,Y,Y
-12473998.43,4858016.5,63981,209519,UNKNOWN209519,DIVIDEND,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,39.94543701,-112.0558344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/13/2018 0:00,IMAGERY/OTHER,12/13/2018 0:00,1,69,69,Y,Y
-12473155.7,4858815.356,63982,209520,TAP209520,DIVIDEND,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,39.95093851,-112.0482641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/13/2018 0:00,IMAGERY/OTHER,12/13/2018 0:00,3,69,69,Y,Y
-11902705.15,4969302.021,63983,209521,UNKNOWN209521,CLARK,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.70755977,-106.9238196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/19/2018 0:00,IMAGERY/OTHER,12/19/2018 0:00,1,115,115,Y,Y
-11894974.91,4941925.259,63984,209522,TAP209522,STEAMBOAT SPRINGS,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.52087238,-106.8543777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/19/2018 0:00,IMAGERY/OTHER,12/19/2018 0:00,3,115,115,Y,Y
-11915132.38,4935813.226,63985,209523,TAP209523,MILNER,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.47912204,-107.0354553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/19/2018 0:00,IMAGERY/OTHER,12/19/2018 0:00,3,115,115,Y,Y
-11909548.31,4927188.705,63986,209524,UNKNOWN209524,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.4201651,-106.9852927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,1,115,115,Y,Y
-11909205.14,4927154.101,63987,209525,TAP209525,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.41992844,-106.9822099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,115,115,Y,Y
-11937753.26,4936692.146,63988,209526,TAP209526,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.4851274,-107.2386621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11972796.99,4936722.647,63989,209527,UNKNOWN209527,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.48533579,-107.5534653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,5,69,69,Y,Y
-11971663.51,4940391.089,63990,209528,UNKNOWN209528,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.51039514,-107.5432831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,1,69,69,Y,Y
-11972774.78,4934624.826,63991,209529,TAP209529,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.47100125,-107.5532658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11972773.41,4934568.076,63992,209530,TAP209530,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.47061343,-107.5532534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11972894.03,4931933.536,63993,209531,TAP209531,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.45260701,-107.554337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11976343.66,4932109.321,63994,209532,TAP209532,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.4538086,-107.5853256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11976547.85,4931873.188,63995,209533,UNKNOWN209533,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.45219449,-107.5871599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,2,69,69,Y,Y
-11976548.4,4931800.66,63996,209534,TAP209534,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.4516987,-107.5871648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11976567.71,4931786.265,63997,209535,UNKNOWN209535,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.4516003,-107.5873382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,1,69,69,Y,Y
-11976584.25,4931643.976,63998,209536,TAP209536,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.45062764,-107.5874869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11973968.05,4927952.966,63999,209537,TAP209537,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.42539165,-107.5639851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11982958.88,4929474.129,64000,209538,UNKNOWN209538,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.43579322,-107.6447511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,2,69,69,Y,Y
-11970388.35,4928711.827,64001,209539,UNKNOWN209539,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.43058087,-107.5318281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,1,69,69,Y,Y
-11998767.16,4908328.902,64002,209540,TAP209540,MEEKER,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.29105994,-107.7867593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-12002311.42,4887128.858,64003,209541,UNKNOWN209541,NINE MILE GAP,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.14563962,-107.8185979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-12012532.09,4892686.328,64004,209542,UNKNOWN209542,DEVIL'S HOLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.18379091,-107.9104118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,1,69,69,Y,Y
-12012301.94,4875692.01,64005,209543,UNKNOWN209543,MEEKER,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,40.06705975,-107.9083443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,2,115,69,Y,Y
-11967455.37,4940944.309,64006,209544,TAP209544,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.51417341,-107.5054807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11967455.37,4940861.261,64007,209545,TAP209545,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.51360624,-107.5054807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-11967400.22,4940901.401,64008,209546,UNKNOWN209546,CRAIG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.51388037,-107.5049853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,2,69,69,Y,Y
-11966355.47,4936607.764,64009,209547,TAP209547,CRAIG,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.48455087,-107.4956001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,3,69,69,Y,Y
-12055348.56,4843332.198,64010,209548,UNKNOWN209548,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.84423164,-108.2950387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,12/20/2018 0:00,IMAGERY/OTHER,12/20/2018 0:00,1,115,115,Y,Y
-12055395.44,4842704.312,64011,209549,UNKNOWN209549,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.83990087,-108.2954598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/2/2019 0:00,IMAGERY/OTHER,1/2/2019 0:00,2,115,115,Y,Y
-12046519.53,4839488.053,64012,209550,UNKNOWN209550,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.81771281,-108.2157261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/2/2019 0:00,IMAGERY/OTHER,1/2/2019 0:00,2,115,115,Y,Y
-12043200.95,4846264.958,64013,209551,UNKNOWN209551,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,RIO BLANCO,8103,USA,39.8644564,-108.1859148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/2/2019 0:00,IMAGERY/OTHER,1/2/2019 0:00,3,230,115,Y,Y
-12114338.7,4882305.179,64014,209552,TAP209552,RANGELY,CO,NOT AVAILABLE,TAP,IN SERVICE,RIO BLANCO,8103,USA,40.11250834,-108.8249561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/7/2019 0:00,IMAGERY/OTHER,1/7/2019 0:00,3,115,115,Y,Y
-12123581.3,4884404.224,64015,209553,TAP209553,RANGELY,CO,NOT AVAILABLE,TAP,IN SERVICE,RIO BLANCO,8103,USA,40.12692755,-108.9079838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/7/2019 0:00,IMAGERY/OTHER,1/7/2019 0:00,3,138,138,Y,Y
-12124976.63,4885699.745,64016,209554,TAP209554,RANGELY,CO,NOT AVAILABLE,TAP,IN SERVICE,RIO BLANCO,8103,USA,40.13582549,-108.9205182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/7/2019 0:00,IMAGERY/OTHER,1/7/2019 0:00,3,138,69,Y,Y
-12005827.06,4897028.166,64017,209555,UNKNOWN209555,MEEKER,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.21358212,-107.8501794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,69,69,Y,Y
-12004835.32,4898859.974,64018,209556,UNKNOWN209556,MEEKER,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.22614702,-107.8412705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,Y,Y
-12002424.99,4901137.757,64019,209557,UNKNOWN209557,MEEKER,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MOFFAT,8081,USA,40.24176773,-107.8196182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,69,69,Y,Y
-12001807.86,4904134.746,64020,209558,TAP209558,MEEKER,CO,NOT AVAILABLE,TAP,IN SERVICE,MOFFAT,8081,USA,40.26231517,-107.8140744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,3,69,69,Y,Y
-11924541.88,4922567.441,64021,209559,TAP209559,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.38855301,-107.1199822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,3,115,115,Y,Y
-11925050.75,4927925.36,64022,209560,UNKNOWN209560,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.42520287,-107.1245535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,115,115,Y,Y
-11925280.59,4927644.309,64023,209561,UNKNOWN209561,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.42328089,-107.1266182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,3,115,115,Y,Y
-11921966.76,4919717.966,64024,209562,UNKNOWN209562,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.36905357,-107.0968496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,69,69,Y,Y
-11917975.55,4919551.039,64025,209563,UNKNOWN209563,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.36791108,-107.0609959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,69,69,Y,Y
-11917917.64,4919544.118,64026,209564,TAP209564,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.36786372,-107.0604758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,3,69,69,Y,Y
-11916973.93,4917572.355,64027,209565,TAP209565,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.35436707,-107.0519982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,Y,Y
-11918021.64,4917264.244,64028,209566,UNKNOWN209566,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.35225782,-107.06141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,Y,Y
-11918122.15,4917409.164,64029,209567,TAP209567,NOT AVAILABLE,CO,NOT AVAILABLE,TAP,IN SERVICE,ROUTT,8107,USA,40.35324991,-107.0623129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,3,69,69,Y,Y
-11917213.83,4917914.516,64030,209568,UNKNOWN209568,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.35670934,-107.0541533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,69,69,Y,Y
-11916455.11,4921077.424,64031,209569,UNKNOWN209569,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.37835727,-107.0473376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,Y,Y
-11917349.92,4922204.115,64032,209570,UNKNOWN209570,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.38606702,-107.0553758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,Y,Y
-11918342.62,4922825.595,64033,209571,UNKNOWN209571,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ROUTT,8107,USA,40.39031932,-107.0642933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,1,69,69,Y,Y
-12649141.73,5238949.247,64034,209572,DECLO,DECLO,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.5183794,-113.6291735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/9/2019 0:00,IMAGERY/OTHER,1/9/2019 0:00,1,34.5,34.5,Y,Y
-12649141.18,5238927.66,64035,209573,TAP209573,DECLO,ID,NOT AVAILABLE,TAP,IN SERVICE,CASSIA,16031,USA,42.51823646,-113.6291685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/9/2019 0:00,IMAGERY/OTHER,1/9/2019 0:00,3,34.5,34.5,Y,Y
-12658409.14,5238668.059,64036,209574,TAP209574,BURLEY,ID,NOT AVAILABLE,TAP,IN SERVICE,CASSIA,16031,USA,42.51651759,-113.712424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/9/2019 0:00,IMAGERY/OTHER,1/9/2019 0:00,2,34.5,34.5,Y,Y
-12646853.56,5241123.469,64037,209575,TAP209575,DECLO,ID,NOT AVAILABLE,TAP,IN SERVICE,CASSIA,16031,USA,42.53277354,-113.6086185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/9/2019 0:00,IMAGERY/OTHER,1/9/2019 0:00,1,34.5,34.5,Y,Y
-12360611.1,4892348.718,64038,209579,TAP209579,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASATCH,49051,USA,40.18147387,-111.0372587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12360842.6,4892996.375,64039,209580,TAP209580,NOT AVAILABLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASATCH,49051,USA,40.18591871,-111.0393383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12463836.7,5033822.869,64040,209582,TAP209582,SOUTH WEBER,UT,NOT AVAILABLE,TAP,IN SERVICE,DAVIS,49011,USA,41.14547458,-111.96455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,230,115,Y,Y
-12635325.41,4457147.13,64041,209583,SWITCH,WASHINGTON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.12931599,-113.5050593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-12433169.96,5018903.369,64042,209584,MORGAN,MORGAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.04447119,-111.689066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12433167.73,5018889.672,64043,209585,TAP209585,MORGAN,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.0443784,-111.689046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12432072.78,5020674.611,64044,209586,TAP209586,MORGAN,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.05647043,-111.6792099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,345,69,Y,Y
-12402112.59,4981290.167,64045,209587,TAP209587,BRIDGE HOLLOW,UT,NOT AVAILABLE,TAP,IN SERVICE,SUMMIT,49043,USA,40.78914497,-111.4100729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12397427.38,4975889.228,64046,209588,UNKNOWN209588,PEOA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.75240133,-111.367985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12400892.45,4999453.527,64047,209589,UNKNOWN209589,COALVILLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,49043,USA,40.91256476,-111.3991122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12414160.61,5021799.786,64048,209590,UNKNOWN209590,CROYDON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.06409177,-111.5183021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12414168.02,5021670.856,64049,209591,TAP209591,CROYDON,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.06321851,-111.5183687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12415682.87,5021470.261,64050,209592,TAP209592,CROYDON,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.06185983,-111.5319769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12415727.64,5021565.113,64051,209593,UNKNOWN209593,CROYDON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.06250229,-111.532379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12415526.12,5021894.231,64052,209594,UNKNOWN209594,CROYDON,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.06473144,-111.5305688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12431560.42,5021251.872,64053,209595,TAP209595,MORGAN,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.0603806,-111.6746073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,345,345,Y,Y
-12431214.71,5018331.905,64054,209596,UNKNOWN209596,MORGAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MORGAN,49029,USA,41.04059936,-111.6715017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12431214.73,5018306.793,64055,209597,TAP209597,MORGAN,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.04042921,-111.6715019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12433083.34,5019054.249,64056,209598,TAP209598,MORGAN,UT,NOT AVAILABLE,TAP,IN SERVICE,MORGAN,49029,USA,41.04549341,-111.6882879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12466969.05,5086680.425,64057,209599,TAP209599,BRIGHAM CITY,UT,NOT AVAILABLE,TAP,IN SERVICE,BOX ELDER,49003,USA,41.50206395,-111.9926884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,46,Y,Y
-12477985.77,4973773.122,64058,209600,UNKNOWN209600,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.73799951,-112.0916533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
