X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12485797.32,4973185.307,64059,209601,UNKNOWN209601,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7339984,-112.1618257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12477713.78,4977136.763,64060,209602,UNKNOWN209602,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76089036,-112.08921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12479350.74,4978328.069,64061,209603,UNKNOWN209603,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76899576,-112.103915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12481313.61,4978344.297,64062,209604,TAP209604,MAGNA,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.76910616,-112.1215478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12481301.74,4978324.711,64063,209605,UNKNOWN209605,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76897291,-112.1214412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12482944.21,4978389.065,64064,209606,TAP209606,MAGNA,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.76941074,-112.1361958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12483032.15,4978375.075,64065,209607,UNKNOWN209607,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76931556,-112.1369857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12485122.16,4977844.031,64066,209608,UNKNOWN209608,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.76570258,-112.1557606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12486291.5,4976538.601,64067,209609,UNKNOWN209609,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75682022,-112.1662649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12477336.41,4974284.673,64068,209610,TAP209610,MAGNA,UT,NOT AVAILABLE,TAP,IN SERVICE,SALT LAKE,49035,USA,40.74148131,-112.08582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12477301.98,4974172.451,64069,209611,DEAD HEAD,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.74071751,-112.0855107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12481633.81,4970233.284,64070,209612,UNKNOWN209612,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71390106,-112.1244242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,5,69,69,Y,Y
-12480957.79,4970874.122,64071,209613,UNKNOWN209613,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.71826439,-112.1183514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12476111.32,5106394.094,64072,209614,TAP209614,HONEYVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,BOX ELDER,49003,USA,41.63455712,-112.0748148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-12491992.56,5105749.094,64073,209615,DEAD HEAD,BEAR RIVER,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.63022645,-112.2174785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12474047.52,5033138.252,64074,209616,TAP209616,CLINTON,UT,NOT AVAILABLE,TAP,IN SERVICE,DAVIS,49011,USA,41.1408432,-112.0562754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,115,115,Y,Y
-12174852.14,4564715.374,64075,209617,UNKNOWN209617,MONTICELLO,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.89579353,-109.3685576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,115,115,Y,Y
-12172815.21,4894812.905,64076,209618,TAP209618,OURAY,UT,NOT AVAILABLE,TAP,IN SERVICE,UINTAH,49047,USA,40.1983839,-109.3502595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12190665.43,4886045.88,64077,209619,UNKNOWN209619,OURAY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.13820263,-109.5106108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12180492.89,4871164.707,64078,209620,UNKNOWN209620,OURAY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.03592865,-109.4192293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12180503.7,4871293.405,64079,209621,UNKNOWN209621,OURAY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.03681381,-109.4193264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12442170.61,4928904.169,64080,209622,DEAD HEAD,HIGHLAND,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.43189607,-111.7699203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,115,115,Y,Y
-12444592.55,4928847.447,64081,209623,TAP209623,HIGHLAND,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.43150822,-111.7916769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,115,115,Y,Y
-12427427,4892435.729,64082,209624,TAP209624,SPRINGVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.18207104,-111.6374762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-12424037.34,4879526.565,64083,209625,TAP209625,SPANISH FORK,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.09341618,-111.6070263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,69,Y,Y
-12441933.27,4866628.036,64084,209626,TAP209626,SPRING LAKE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.00471887,-111.7677882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12446704.03,4866682.327,64085,209627,UNKNOWN209627,GENOLA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.00509244,-111.8106447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12453018.72,4801922.331,64086,209628,UNKNOWN209628,LEVAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.5580272,-111.8673705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12453043.97,4801932.379,64087,209629,TAP209629,LEVAN,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.55809678,-111.8675973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12452401.88,4812515.916,64088,209630,TAP209630,LEVAN,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.63135777,-111.8618294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12452158.19,4812539.028,64089,209631,UNKNOWN209631,LEVAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.63151767,-111.8596402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12452066.12,4815257.649,64090,209632,UNKNOWN209632,NEPHI,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.65032386,-111.8588131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12452107.44,4815263.497,64091,209633,TAP209633,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.65036431,-111.8591843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12449957.56,4823990.12,64092,209634,TAP209634,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.71069653,-111.8398716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12450011.86,4824020.248,64093,209635,UNKNOWN209635,NEPHI,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.71090474,-111.8403594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12450101.26,4825580.586,64094,209636,TAP209636,NEPHI,UT,NOT AVAILABLE,TAP,IN SERVICE,JUAB,49023,USA,39.72168667,-111.8411625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12450225.42,4825584.46,64095,209637,DEAD HEAD,NEPHI,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUAB,49023,USA,39.72171344,-111.8422779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12422337.53,4773215.294,64096,209638,TAP209638,EPHRAIM,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.35892228,-111.5917567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12422896.74,4773634.623,64097,209639,TAP209639,EPHRAIM,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.36183474,-111.5967802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12424770.19,4773656.001,64098,209640,UNKNOWN209640,EPHRAIM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.36198322,-111.6136096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12425011.12,4773680.12,64099,209641,UNKNOWN209641,EPHRAIM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.36215074,-111.615774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12425035.07,4773686.423,64100,209642,TAP209642,EPHRAIM,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.36219452,-111.6159891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12429860.48,4774039.013,64101,209643,TAP209643,EPHRAIM,UT,NOT AVAILABLE,TAP,IN SERVICE,SANPETE,49039,USA,39.36464333,-111.6593365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12422087.78,4775176.643,64102,209644,EPHRAIM CEMETERY,EPHRAIM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.37254384,-111.5895131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12421945.7,4773175.996,64103,209645,UNKNOWN209645,EPHRAIM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SANPETE,49039,USA,39.35864934,-111.5882368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12446279.66,4856397.212,64104,209646,TAP209646,ROCKY RIDGE,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,39.93428408,-111.8068324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12465171,5043087.238,64105,209647,DEAD HEAD,OGDEN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.20811518,-111.9765363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12465917.21,5043719.865,64106,209648,TAP209648,OGDEN,UT,NOT AVAILABLE,TAP,IN SERVICE,WEBER,49057,USA,41.21239047,-111.9832396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12465901.05,5043557.193,64107,209649,UNKNOWN209649,OGDEN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21129116,-111.9830944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12465830.33,5044027.259,64108,209650,TAP209650,OGDEN,UT,NOT AVAILABLE,TAP,IN SERVICE,WEBER,49057,USA,41.21446774,-111.9824591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12465679.87,5044020.921,64109,209651,DEAD HEAD,OGDEN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.21442491,-111.9811076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12639392.11,4452786.399,64110,209652,TAP209652,ST. GEORGE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.0980778,-113.5415911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-12639329.56,4452773.244,64111,209653,TAP209653,ST. GEORGE,UT,NOT AVAILABLE,TAP,IN SERVICE,WASHINGTON,49053,USA,37.09798354,-113.5410293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,115,115,Y,Y
-12463517.45,4989072.56,64112,209654,DEAD HEAD,NORTH SALT LAKE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.84205438,-111.9616822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,115,115,Y,Y
-12464368.01,5056297.672,64113,209655,UNKNOWN209655,HARRISVILLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.29733328,-111.9693229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12469216.84,5048479.475,64114,209656,TAP209656,MARRIOTT-SLATERVILLE,UT,NOT AVAILABLE,TAP,IN SERVICE,WEBER,49057,USA,41.24454695,-112.0128807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12469648.86,5045887.744,64115,209657,UNKNOWN209657,WEST HAVEN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.22703888,-112.0167616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12194822.12,4481695.336,64116,209658,TAP209658,BLUFF,UT,NOT AVAILABLE,TAP,IN SERVICE,SAN JUAN,49037,USA,37.304927,-109.547951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,138,138,Y,Y
-12549848.75,4999666.253,64117,209659,UNKNOWN209659,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.91400886,-112.7372095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,138,138,Y,Y
-12572296.34,5019784.959,64118,209660,UNKNOWN209660,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.05044377,-112.9388596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12481075.07,4970224.831,64119,209661,UNKNOWN209661,MAGNA,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.7138435,-112.119405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12457279.16,4976122.52,64120,209662,DEAD HEAD,SALT LAKE CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75398888,-111.9056427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12458185.53,4975802.578,64121,209663,DEAD HEAD,SALT LAKE CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.75181167,-111.9137847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12456478.75,4960473.313,64122,209664,DEAD HEAD,SALT LAKE CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SALT LAKE,49035,USA,40.6474121,-111.8984525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,Y,Y
-12163695.24,4479302.133,64123,209665,UNKNOWN209665,MONTEZUMA CREEK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.28782469,-109.2683335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12163733.38,4479308.925,64124,209666,UNKNOWN209666,MONTEZUMA CREEK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.28787323,-109.2686761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12162890.9,4480565.298,64125,209667,UNKNOWN209667,MONTEZUMA CREEK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAN JUAN,49037,USA,37.296852,-109.2611079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12431003.23,4913048.618,64126,209668,UNKNOWN209668,OREM,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.32339204,-111.669602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12427007.69,4894783.869,64127,209669,UNKNOWN209669,PROVO,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UTAH,49049,USA,40.19818467,-111.6337094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,0,-999999,-999999,Y,Y
-12427796.45,4897320.59,64128,209670,TAP209670,PROVO,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.2155881,-111.640795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,69,Y,Y
-12427226.41,4894469.28,64129,209671,TAP209671,PROVO,UT,NOT AVAILABLE,TAP,IN SERVICE,UTAH,49049,USA,40.19602609,-111.6356742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,115,115,Y,Y
-12532453.95,4658973.924,64130,209672,UNKNOWN209672,SULPHURDALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.56094147,-112.5809493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12534697.22,4657279.322,64131,209673,TAP209673,SULPHURDALE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.54903703,-112.601101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12534698.02,4657306.078,64132,209674,UNKNOWN209674,SULPHURDALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.54922501,-112.6011081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12572286.57,4630829.918,64133,209675,DEAD HEAD,SULPHURDALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.36297676,-112.9387718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12524813.5,4663050.022,64134,209676,DEAD HEAD,SULPHURDALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,MILLARD,49027,USA,38.58956765,-112.5123139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12225213.43,4713475.982,64135,209677,TAP209677,CRESCENT JUNCTION,UT,NOT AVAILABLE,TAP,IN SERVICE,GRAND,49019,USA,38.94276164,-109.8209607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12213653.75,4717934.394,64136,209678,UNKNOWN209678,THOMPSON SPRINGS,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRAND,49019,USA,38.97390512,-109.7171184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12189447.07,4928956.332,64137,209679,UNKNOWN209679,NAPLES,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,UINTAH,49047,USA,40.43225275,-109.4996661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12418301.28,4972821.212,64138,209680,TAP209680,PARK CITY,UT,NOT AVAILABLE,TAP,IN SERVICE,SUMMIT,49043,USA,40.73151997,-111.5554984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,115,115,Y,Y
-12474183.71,5040373.278,64139,209681,TAP209681,WEST HAVEN,UT,NOT AVAILABLE,TAP,IN SERVICE,WEBER,49057,USA,41.18977107,-112.0574989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,115,Y,Y
-12500609.23,5060034.335,64140,209682,UNKNOWN209682,WARREN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.32254713,-112.2948833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12493760.68,5053614.912,64141,209683,UNKNOWN209683,WARREN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.27922483,-112.2333618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12503076.71,4939611.72,64142,209684,TAP209684,TOOELE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.50507201,-112.3170491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,0,-999999,-999999,Y,Y
-12506976.99,4942199.462,64143,209685,UNKNOWN209685,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.52274481,-112.3520859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12505998.56,4939879.502,64144,209686,TAP209686,TOOELE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.50690103,-112.3432965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,69,Y,Y
-12540114.53,4909683.438,64145,209687,UNKNOWN209687,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.30034068,-112.6497655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12540100.12,4909674.547,64146,209688,TAP209688,TOOELE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.30027977,-112.649636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12551011.15,4897600.313,64147,209689,UNKNOWN209689,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.21750689,-112.7476515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12560983.15,4895484.701,64148,209690,UNKNOWN209690,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.20299325,-112.8372314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,69,69,Y,Y
-12570589.91,4891942.81,64149,209691,UNKNOWN209691,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.178688,-112.9235305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12553935.37,4896938.261,64150,209692,TAP209692,TOOELE,UT,NOT AVAILABLE,TAP,IN SERVICE,TOOELE,49045,USA,40.21296538,-112.7739202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12555177.93,4895554.078,64151,209693,UNKNOWN209693,TOOELE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,TOOELE,49045,USA,40.20346924,-112.7850823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12362002.58,4914768.91,64152,209694,UNKNOWN209694,CURRANT CREEK,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASATCH,49051,USA,40.33517294,-111.0497586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,69,69,Y,Y
-12163721.62,4479297.739,64153,209695,TAP209695,MONTEZUMA CREEK,UT,NOT AVAILABLE,TAP,IN SERVICE,SAN JUAN,49037,USA,37.28779328,-109.2685705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-12532057.96,4659096.556,64154,209696,UNKNOWN209696,SULPHURDALE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BEAVER,49001,USA,38.56180287,-112.5773921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,138,138,Y,Y
-12532393.05,4660470.191,64155,209697,TAP209697,SULPHURDALE,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.57145099,-112.5804023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,138,138,Y,Y
-13625428.17,5987090.76,64156,209698,UNKNOWN209698,TACOMA,WA,98421,SUBSTATION,IN SERVICE,PIERCE,53053,USA,47.27508289,-122.3993038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY/OTHER,4/29/2019 0:00,2,115,115,Y,Y
-11240514.85,4567425.386,64157,209699,UNKNOWN209699,GARDEN CITY,KS,NOT AVAILABLE,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.91500194,-100.9752629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/15/2019 0:00,IMAGERY/OTHER,1/15/2019 0:00,4,345,138,Y,Y
-12573027.41,5179829.199,64158,209700,UNKNOWN209700,JUNIPER,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ONEIDA,16071,USA,42.12571244,-112.9454269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/21/2019 0:00,IMAGERY/OTHER,1/21/2019 0:00,1,69,69,Y,Y
-12545860.65,5184516.607,64159,209701,TAP209701,HOLBROOK,ID,NOT AVAILABLE,TAP,IN SERVICE,ONEIDA,16071,USA,42.15693497,-112.7013838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/21/2019 0:00,IMAGERY/OTHER,1/21/2019 0:00,3,69,69,Y,Y
-12545975.26,5160197.543,64160,209702,UNKNOWN209702,SNOWVILLE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.99477998,-112.7024133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2019 0:00,IMAGERY/OTHER,1/22/2019 0:00,1,69,69,Y,Y
-12540824.88,5186138.406,64161,209703,UNKNOWN209703,HOLBROOK,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,ONEIDA,16071,USA,42.16773409,-112.6561467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/22/2019 0:00,IMAGERY/OTHER,1/22/2019 0:00,2,69,69,Y,Y
-11938682.3,4745259.8,64162,209704,UNKNOWN209704,REDSTONE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PITKIN,8097,USA,39.16448291,-107.2470078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/24/2019 0:00,IMAGERY/OTHER,1/24/2019 0:00,1,34.5,34.5,Y,Y
-11891174.44,4775282.977,64163,209705,TAP209705,BASALT,CO,NOT AVAILABLE,TAP,IN SERVICE,EAGLE,8037,USA,39.37328226,-106.8202374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/29/2019 0:00,IMAGERY/OTHER,1/29/2019 0:00,3,34.5,34.5,Y,Y
-11889895.51,4776509.718,64164,209706,UNKNOWN209706,BASALT,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.38180052,-106.8087487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/29/2019 0:00,IMAGERY/OTHER,1/29/2019 0:00,1,34.5,34.5,Y,Y
-11891503.69,4815473.681,64165,209707,UNKNOWN209707,EAGLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.65181805,-106.8231951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/30/2019 0:00,IMAGERY/OTHER,1/30/2019 0:00,1,115,115,Y,Y
-11738618.18,4842929.943,64166,209708,UNKNOWN209708,GOLDEN GATE CANYON,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GILPIN,8047,USA,39.84145716,-105.4498012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/30/2019 0:00,IMAGERY/OTHER,1/30/2019 0:00,1,69,69,Y,Y
-11714841.9,4847156.815,64167,209709,TAP209709,ARVADA,CO,NOT AVAILABLE,TAP,IN SERVICE,JEFFERSON,8059,USA,39.8706056,-105.2362153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/30/2019 0:00,IMAGERY/OTHER,1/30/2019 0:00,2,69,69,Y,Y
-12498640.01,5099289.375,64168,209710,CORINNE PIPELINE,CORINNE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.58683849,-112.2771935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/31/2019 0:00,IMAGERY/OTHER,1/31/2019 0:00,1,115,115,Y,Y
-12497041.9,5102464.841,64169,209711,TAP209711,CORINNE,UT,NOT AVAILABLE,TAP,IN SERVICE,BOX ELDER,49003,USA,41.60817077,-112.2628374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/31/2019 0:00,IMAGERY/OTHER,1/31/2019 0:00,3,115,115,Y,Y
-12485654.99,5101764,64170,209712,UNKNOWN209712,BEAR RIVER CITY,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOX ELDER,49003,USA,41.60346324,-112.1605471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,1/31/2019 0:00,IMAGERY/OTHER,1/31/2019 0:00,2,115,115,Y,Y
-12075836.28,4723185.576,64171,209713,UNKNOWN209713,GRAND JUNCTION,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MESA,8077,USA,39.0105688,-108.479083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,1,69,69,Y,Y
-12084988.15,4734822.18,64172,209714,TAP209714,GRAND JUNCTION,CO,NOT AVAILABLE,TAP,IN SERVICE,MESA,8077,USA,39.09174772,-108.5612956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,2,69,69,Y,Y
-12084106,4734827.04,64173,209715,TAP209715,GRAND JUNCTION,CO,NOT AVAILABLE,TAP,IN SERVICE,MESA,8077,USA,39.0917816,-108.5533712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,2,69,69,Y,Y
-12082574.51,4734816.366,64174,209716,TAP209716,GRAND JUNCTION,CO,NOT AVAILABLE,TAP,IN SERVICE,MESA,8077,USA,39.09170718,-108.5396135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,2,69,69,Y,Y
-12083535.22,4734822.457,64175,209717,SWITCH,GRAND JUNCTION,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MESA,8077,USA,39.09174965,-108.5482437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,2,69,69,Y,Y
-12082504.19,4731734.804,64176,209718,TAP209718,GRAND JUNCTION,CO,NOT AVAILABLE,TAP,IN SERVICE,MESA,8077,USA,39.07021876,-108.5389818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,3,69,69,Y,Y
-12083143.24,4731102.155,64177,209719,TAP209719,GRAND JUNCTION,CO,NOT AVAILABLE,TAP,IN SERVICE,MESA,8077,USA,39.06580635,-108.5447225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/7/2019 0:00,IMAGERY/OTHER,2/7/2019 0:00,3,69,69,Y,Y
-12019372.36,4664245.321,64178,209720,TAP209720,OLATHE,CO,NOT AVAILABLE,TAP,IN SERVICE,MONTROSE,8085,USA,38.59796,-107.971859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11975967.81,4705792.329,64179,209721,UNKNOWN209721,PAONIA,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,DELTA,8029,USA,38.88905667,-107.5819493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11963403.4,4711322.915,64180,209722,UNKNOWN209722,SOMERSET,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.92771685,-107.4690812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11963814.82,4711493.331,64181,209723,TAP209723,SOMERSET,CO,NOT AVAILABLE,TAP,IN SERVICE,GUNNISON,8051,USA,38.92890777,-107.4727771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,2,69,69,Y,Y
-11963083.59,4712935.002,64182,209724,UNKNOWN209724,SOMERSET,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.93898179,-107.4662083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11962497.07,4711515.467,64183,209725,UNKNOWN209725,SOMERSET,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.92906246,-107.4609395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11959502.98,4711173.803,64184,209726,UNKNOWN209726,SOMERSET,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.9266748,-107.4340431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11959531.1,4711165.497,64185,209727,TAP209727,SOMERSET,CO,NOT AVAILABLE,TAP,IN SERVICE,GUNNISON,8051,USA,38.92661676,-107.4342958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,2,69,69,Y,Y
-11960149.06,4708039.577,64186,209728,UNKNOWN209728,SOMERSET,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.90476804,-107.439847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11961610.81,4711458.43,64187,209729,TAP209729,SOMERSET,CO,NOT AVAILABLE,TAP,IN SERVICE,GUNNISON,8051,USA,38.92866388,-107.4529781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,3,69,69,Y,Y
-11961011.33,4710730.25,64188,209730,UNKNOWN209730,SOMERSET,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUNNISON,8051,USA,38.92357498,-107.4475929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11962490.22,4711541.874,64189,209731,TAP209731,SOMERSET,CO,NOT AVAILABLE,TAP,IN SERVICE,GUNNISON,8051,USA,38.929247,-107.460878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,3,69,69,Y,Y
-11963592.07,4711799.263,64190,209732,TAP209732,SOMERSET,CO,NOT AVAILABLE,TAP,IN SERVICE,GUNNISON,8051,USA,38.93104566,-107.4707761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,3,69,69,Y,Y
-11821168.28,4777616.585,64191,209733,TAP209733,LEADVILLE,CO,NOT AVAILABLE,TAP,IN SERVICE,SUMMIT,8117,USA,39.38948551,-106.1913614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,3,69,69,Y,Y
-11821173.24,4777647.316,64192,209734,UNKNOWN209734,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.38969887,-106.191406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11821186.06,4777594.575,64193,209735,UNKNOWN209735,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.3893327,-106.1915212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/8/2019 0:00,IMAGERY/OTHER,2/8/2019 0:00,1,69,69,Y,Y
-11823145.36,4778408.127,64194,209736,TAP209736,LEADVILLE,CO,NOT AVAILABLE,TAP,IN SERVICE,EAGLE,8037,USA,39.39498068,-106.2091218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,4,115,115,Y,Y
-11823186.19,4778372.585,64195,209737,TAP209737,LEADVILLE,CO,NOT AVAILABLE,TAP,IN SERVICE,EAGLE,8037,USA,39.39473394,-106.2094886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,3,115,115,Y,Y
-11823574.81,4778730.201,64196,209738,TAP209738,LEADVILLE,CO,NOT AVAILABLE,TAP,IN SERVICE,EAGLE,8037,USA,39.3972165,-106.2129797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,3,115,115,Y,Y
-11823613.3,4778722.249,64197,209739,UNKNOWN209739,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.39716131,-106.2133254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,115,115,Y,Y
-11824637.02,4778702.869,64198,209740,UNKNOWN209740,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,EAGLE,8037,USA,39.39702677,-106.2225217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,115,115,Y,Y
-11818289.62,4784792.398,64199,209741,UNKNOWN209741,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.43928674,-106.165502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,2,69,69,Y,Y
-11818157.26,4785446.891,64200,209742,UNKNOWN209742,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.44382725,-106.164313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,4,69,69,Y,Y
-11821146.53,4783713.48,64201,209743,UNKNOWN209743,LEADVILLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SUMMIT,8117,USA,39.43180116,-106.1911661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,69,69,Y,Y
-11424407.97,4590174.157,64202,209744,TAP209744,LAMAR,CO,NOT AVAILABLE,TAP,IN SERVICE,PROWERS,8099,USA,38.07604613,-102.6272029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,3,34.5,34.5,Y,Y
-11424436.65,4590189.11,64203,209745,UNKNOWN209745,LAMAR,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.07615186,-102.6274605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,34.5,34.5,Y,Y
-11424192.33,4592123.543,64204,209746,UNKNOWN209746,LAMAR,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.08982986,-102.6252658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,2,34.5,34.5,Y,Y
-11422923.88,4592283.592,64205,209747,UNKNOWN209747,LAMAR,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,PROWERS,8099,USA,38.09096142,-102.6138711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,2,34.5,34.5,Y,Y
-11664028.97,4527411.427,64206,209748,UNKNOWN209748,WALSENBURG,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,HUERFANO,8055,USA,37.63087614,-104.779755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/11/2019 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,34.5,34.5,Y,Y
-11981071.69,4456332.11,64207,209750,UNKNOWN209750,IGNACIO,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.12347856,-107.6277982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/13/2019 0:00,IMAGERY/OTHER,2/13/2019 0:00,1,115,115,Y,Y
-11986793.13,4461329.388,64208,209751,UNKNOWN209751,IGNACIO,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.15926359,-107.6791948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/13/2019 0:00,IMAGERY/OTHER,2/13/2019 0:00,2,115,115,Y,Y
-11960858.02,4474948.474,64209,209752,UNKNOWN209752,NOT AVAILABLE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,ARCHULETA,8007,USA,37.25670258,-107.4462157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/13/2019 0:00,IMAGERY/OTHER,2/13/2019 0:00,0,-999999,-999999,Y,Y
-11979981.97,4470508.489,64210,209753,UNKNOWN209753,BAYFIELD,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,LA PLATA,8067,USA,37.22495013,-107.6180091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,1,115,115,Y,Y
-12108632.55,4529566.215,64211,209754,TAP209754,PLEASANT VIEW,CO,NOT AVAILABLE,TAP,IN SERVICE,DOLORES,8033,USA,37.64620438,-108.7736969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,3,115,69,Y,Y
-12107271.78,4529563.44,64212,209755,TAP209755,PLEASANT VIEW,CO,NOT AVAILABLE,TAP,IN SERVICE,DOLORES,8033,USA,37.64618464,-108.7614729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,3,69,69,Y,Y
-12107252.48,4529515.672,64213,209756,UNKNOWN209756,PLEASANT VIEW,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,DOLORES,8033,USA,37.64584488,-108.7612995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,1,69,69,Y,Y
-12106655.48,4529561.363,64214,209757,TAP209757,PLEASANT VIEW,CO,NOT AVAILABLE,TAP,IN SERVICE,DOLORES,8033,USA,37.64616987,-108.7559366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,3,69,69,Y,Y
-12106656.86,4521451.184,64215,209758,TAP209758,PLEASANT VIEW,CO,NOT AVAILABLE,TAP,IN SERVICE,MONTEZUMA,8083,USA,37.58846106,-108.7559489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,3,69,69,Y,Y
-12107518.58,4521444.261,64216,209759,SWITCH,PLEASANT VIEW,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONTEZUMA,8083,USA,37.58841178,-108.7636899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,2,69,69,Y,Y
-12106693.19,4537947.509,64217,209760,TAP209760,PLEASANT VIEW,CO,NOT AVAILABLE,TAP,IN SERVICE,DOLORES,8033,USA,37.70579523,-108.7562754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/14/2019 0:00,IMAGERY/OTHER,2/14/2019 0:00,4,69,69,Y,Y
-11651204.11,4690397.767,64218,209761,TAP209761,FOUNTAIN,CO,NOT AVAILABLE,TAP,IN SERVICE,EL PASO,8041,USA,38.78133398,-104.6645473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,3,230,230,Y,Y
-11676461.58,4718023.584,64219,209762,TAP209762,COLORADO SPRINGS,CO,NOT AVAILABLE,TAP,IN SERVICE,EL PASO,8041,USA,38.974528,-104.891439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,2,34.5,34.5,Y,Y
-11811925.1,4613083.915,64220,209763,UNKNOWN209763,VILLA GROVE,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAGUACHE,8109,USA,38.23787238,-106.1083286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,1,115,115,Y,Y
-11799595.13,4613354.424,64221,209764,TAP209764,VILLA GROVE,CO,NOT AVAILABLE,TAP,IN SERVICE,SAGUACHE,8109,USA,38.23978101,-105.9975665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,3,115,69,Y,Y
-11642455.74,4917161.304,64222,209765,UNKNOWN209765,GREELY,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,WELD,8123,USA,40.3515531,-104.5859594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,1,115,115,Y,Y
-11642262.72,4920771.154,64223,209766,UNKNOWN209766,GREELY,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,WELD,8123,USA,40.37626137,-104.5842254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,1,115,115,Y,Y
-11676221.26,4935269.179,64224,209767,TAP209767,WINDSOR,CO,NOT AVAILABLE,TAP,IN SERVICE,WELD,8123,USA,40.47540448,-104.8892802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,1,69,69,Y,Y
-11703538.85,4961730.781,64225,209768,UNKNOWN209768,FORT COLLINS,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,LARIMER,8069,USA,40.65598222,-105.1346783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,0,-999999,-999999,Y,Y
-11670136.15,4878644.948,64226,209769,TAP209769,FORT LUPTON,CO,NOT AVAILABLE,TAP,IN SERVICE,WELD,8123,USA,40.08735738,-104.8346167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/18/2019 0:00,IMAGERY/OTHER,2/18/2019 0:00,3,69,69,Y,Y
-11656650.38,5035879.006,64227,209770,TAP209770,CHEYENNE,WY,NOT AVAILABLE,TAP,IN SERVICE,LARAMIE,56021,USA,41.15938223,-104.713472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,3,69,69,Y,Y
-12623995.52,5234423.726,64228,209771,UNKNOWN209771,DECLO,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.48840816,-113.4032812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,1,69,69,Y,Y
-12624102.25,5234394.68,64229,209772,TAP209772,DECLO,ID,NOT AVAILABLE,TAP,IN SERVICE,CASSIA,16031,USA,42.48821575,-113.40424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,3,69,69,Y,Y
-12632625.96,5254161.741,64230,209773,TAP209773,JACKSON,ID,NOT AVAILABLE,TAP,IN SERVICE,CASSIA,16031,USA,42.61902208,-113.4808098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,3,69,69,Y,Y
-12632594.94,5254163.125,64231,209774,TAP209774,JACKSON,ID,NOT AVAILABLE,TAP,IN SERVICE,CASSIA,16031,USA,42.61903123,-113.4805311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,1,69,69,Y,Y
-12620824.81,5223446.834,64232,209775,UNKNOWN209775,IDAHAHOME,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.41565165,-113.3747982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,1,69,69,Y,Y
-12618595.02,5203733.884,64233,209776,UNKNOWN209776,MALTA,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,CASSIA,16031,USA,42.28477907,-113.3547677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,1,69,69,Y,Y
-12633866.86,5273847.915,64234,209777,TAP209777,MINIDOKA,ID,NOT AVAILABLE,TAP,IN SERVICE,MINIDOKA,16067,USA,42.74902062,-113.4919569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,2,34.5,34.5,Y,Y
-12633586.83,5273714.244,64235,209778,UNKNOWN209778,MINIDOKA,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.74813883,-113.4894414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,1,34.5,34.5,Y,Y
-12736977.11,5303614.901,64236,209779,TAP209779,SHOSHONE,ID,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,16063,USA,42.94507149,-114.4182121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY and FAA data,2/22/2019 0:00,IMAGERY/OTHER,2/22/2019 0:00,3,69,69,Y,Y
-13212291.55,5997657.173,64237,209780,UNKNOWN209780,ODESSA,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,LINCOLN,53043,USA,47.33944475,-118.6880344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-13642690.23,6184650.455,64238,209781,UNKNOWN209781,WHITEMARSH JUNCTION,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,SKAGIT,53057,USA,48.46550381,-122.5543715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-13642744.8,6184682.257,64239,209782,TAP209782,WHITEMARSH JUNCTION,WA,NOT AVAILABLE,TAP,IN SERVICE,SKAGIT,53057,USA,48.46569324,-122.5548617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-12466243.09,5047337.808,64240,209783,TAP209783,OGDEN,UT,NOT AVAILABLE,TAP,IN SERVICE,WEBER,49057,USA,41.23683516,-111.986167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY,3/5/2019 0:00,2,115,69,Y,Y
-12448633.49,5138967.795,64241,209784,TAP209784,SMITHFIELD,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.85288536,-111.8279773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY,3/5/2019 0:00,3,230,115,Y,Y
-12445716.32,5138950.473,64242,209785,TAP209785,SMITHFIELD,UT,NOT AVAILABLE,TAP,IN SERVICE,CACHE,49005,USA,41.85276945,-111.801772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY,3/5/2019 0:00,3,230,115,Y,Y
-12451693.69,5125861.976,64243,209786,UNKNOWN209786,LOGAN,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,CACHE,49005,USA,41.76513166,-111.8554675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,1,115,115,Y,Y
-12541699.19,4620131.341,64244,209787,TAP209787,BEAVER,UT,NOT AVAILABLE,TAP,IN SERVICE,BEAVER,49001,USA,38.28758059,-112.6640007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,69,Y,Y
-12648850.57,4444870.859,64245,209788,UNKNOWN209788,ST. GEORGE,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WASHINGTON,49053,USA,37.04134173,-113.6265579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,1,115,115,Y,Y
