X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12632815.51,5261873.758,64246,209790,UNKNOWN209790,NOT AVAILABLE,ID,NOT AVAILABLE,SUBSTATION,IN SERVICE,MINIDOKA,16067,USA,42.66998114,-113.4825125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,138,138,Y,Y
-12185258.36,5832197.463,64247,209791,UNKNOWN209791,SHAWMUT,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WHEATLAND,30107,USA,46.32259872,-109.4620383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-12524579.9,4434271.152,64248,209792,UNKNOWN209792,FREDONIA,AZ,NOT AVAILABLE,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.96529996,-112.5102155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,69,69,Y,Y
-12469239.19,5049208.318,64249,209793,UNKNOWN209793,MARRIOTT,UT,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBER,49057,USA,41.24946971,-112.0130815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,Y,Y
-11654381.06,5195027.862,64250,209794,UNKNOWN209794,WHEATLAND,WY,NOT AVAILABLE,SUBSTATION,IN SERVICE,PLATTE,56031,USA,42.2268938,-104.6930863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/4/2019 0:00,IMAGERY,4/4/2019 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11663044.03,4880077.03,64251,209795,UNKNOWN209795,FORT LUPTON,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,WELD,8123,USA,40.09719891,-104.7709071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2019 0:00,IMAGERY,4/15/2019 0:00,4,138,69,N,N
-11660164.44,4886913.319,64252,209796,UNKNOWN209796,FORT LUPTON,CO,NOT AVAILABLE,SUBSTATION,IN SERVICE,WELD,8123,USA,40.14415954,-104.7450393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2019 0:00,IMAGERY,4/15/2019 0:00,2,138,69,NOT AVAILABLE,NOT AVAILABLE
-13806597.27,5840008.176,64253,209797,LONG BEACH,LONG BEACH,WA,NOT AVAILABLE,SUBSTATION,IN SERVICE,PACIFIC,53049,USA,46.3710329,-124.0267735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,1,69,69,Y,Y
-13584131.75,6142692.4,64254,209798,TAP209798,ARLINGTON,WA,98223,TAP,IN SERVICE,SNOHOMISH,53061,USA,48.21496648,-122.0283317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,69,69,NOT AVAILABLE,NOT AVAILABLE
-13570637.07,6048461.16,64255,209799,TAP209799,CARNATION,WA,98014,TAP,IN SERVICE,KING,53033,USA,47.64780677,-121.9071069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13658949.65,5922846.819,64256,209800,TAP209800,RAINIER,WA,98576,TAP,IN SERVICE,THURSTON,53067,USA,46.88207445,-122.7004324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2020 0:00,IMAGERY,3/4/2020 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-13614089.51,6080598.35,64257,209801,TAP209801,LYNNWOOD,WA,98037,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.84193337,-122.2974468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13620017.07,6073573.213,64258,209802,TAP209802,EDMONDS,WA,98026,TAP,IN SERVICE,SNOHOMISH,53061,USA,47.79955944,-122.3506951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13308746.17,5988197.515,64259,209803,TAP209803,EPHRATA,WA,98823,TAP,IN SERVICE,GRANT,53025,USA,47.281828,-119.5545009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13598596.87,6052880.044,64260,209804,TAP209804,REDMOND,WA,98052,TAP,IN SERVICE,KING,53033,USA,47.67454223,-122.1582741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,4,115,115,NOT AVAILABLE,NOT AVAILABLE
-13598619.37,6052897.701,64261,209805,TAP209805,REDMOND,WA,98052,TAP,IN SERVICE,KING,53033,USA,47.67464903,-122.1584763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,5,115,115,NOT AVAILABLE,NOT AVAILABLE
-13602813.18,6051739.172,64262,209806,TAP209806,KIRKLAND,WA,98033,TAP,IN SERVICE,KING,53033,USA,47.66764096,-122.1961499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-13673025.39,5937908.41,64263,209807,TAP209807,OLYMPIA,WA,98501,TAP,IN SERVICE,THURSTON,53067,USA,46.974473,-122.8268769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-13672702.22,5938365.119,64264,209808,TAP209808,OLYMPIA,WA,98501,TAP,IN SERVICE,THURSTON,53067,USA,46.97727228,-122.8239738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,69,69,NOT AVAILABLE,NOT AVAILABLE
-13070031.82,6079981.507,64265,209809,TAP209809,COLBERT,WA,99005,TAP,IN SERVICE,SPOKANE,53063,USA,47.83821411,-117.4100935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,3,115,115,NOT AVAILABLE,NOT AVAILABLE
-13668492.54,5720966.594,64266,209810,UNKNOWN209810,ST. JOHNS,OR,97203,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.62819816,-122.7861576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2020 0:00,IMAGERY,2/5/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13114489.16,5629464.307,64267,209811,DEAD HEAD,NORTH POWDER,OR,97814,SUBSTATION,IN SERVICE,UNION,41061,USA,45.05043097,-117.8094606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13282609.24,5765049.352,64268,209812,UNKNOWN209812,POWER CITY,OR,97882,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.90444305,-119.3197089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13280456.31,5758818.814,64269,209813,DEAD HEAD,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.86548235,-119.3003688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2020 0:00,IMAGERY,2/11/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13527702.53,5732252.982,64270,209814,TAP209814,HOOD RIVER,OR,97031,TAP,IN SERVICE,HOOD RIVER,41027,USA,45.69905467,-121.5214194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13456797.77,5511666.389,64271,209815,TAP209815,PRINEVILLE,OR,97754,TAP,IN SERVICE,CROOK,41013,USA,44.29794605,-120.8844711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13456868.95,5511909.264,64272,209816,UNKNOWN209816,PRINEVILLE,OR,97754,SUBSTATION,IN SERVICE,CROOK,41013,USA,44.29950757,-120.8851106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13642968.33,5711247.157,64273,209817,TAP209817,"PORTLAND,",OR,97220,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.56710718,-122.5568697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13058725.1,5523946.221,64274,209818,UNKNOWN209818,HUNTINGTON,OR,97907,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.37684495,-117.3085234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13055322.35,5524523.753,64275,209819,UNKNOWN209819,HUNTINGTON,OR,97907,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.38055302,-117.2779561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13061836.15,5522140.224,64276,209820,UNKNOWN209820,HUNTINGTON,OR,97907,SUBSTATION,IN SERVICE,BAKER,41001,USA,44.36524793,-117.3364705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2020 0:00,IMAGERY,2/12/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13831525.49,5377895.638,64277,209821,UNKNOWN209821,COOS BAY,OR,97420,SUBSTATION,IN SERVICE,COOS,41011,USA,43.4315832,-124.2507075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13830354.5,5378682.944,64278,209822,TAP209822,COOS BAY,OR,97420,TAP,IN SERVICE,COOS,41011,USA,43.43671899,-124.2401883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2020 0:00,IMAGERY,2/17/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13724620.42,5316114.939,64279,209823,UNKNOWN209823,MYRTLE CREEK,OR,97457,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.02721351,-123.2903629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13821636.59,5328489.103,64280,209824,UNKNOWN209824,MYRTLE POINT,OR,97458,SUBSTATION,IN SERVICE,COOS,41011,USA,43.10842026,-124.161874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2020 0:00,IMAGERY,2/27/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13672920.51,5711174.261,64281,209825,DEAD HEAD,PORTLAND,OR,97229,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.56664874,-122.8259347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13307578.37,5713904.983,64282,209826,UNKNOWN209826,LEXINGTON,OR,97839,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.5838194,-119.5440104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2020 0:00,IMAGERY,3/2/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13642882.18,5696833.926,64283,209827,TAP209827,PORTLAND,OR,97266,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.47639116,-122.5560958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2020 0:00,IMAGERY,3/11/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13639275,5698933.276,64284,209828,TAP209828,PORTLAND,OR,97236,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.48961344,-122.523692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2020 0:00,IMAGERY,3/18/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13620978.89,5677943.299,64285,209829,TAP209829,EAGLE CREEK,OR,97022,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.35727319,-122.3593352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13620965.86,5677915.215,64286,209830,TAP209830,EAGLE CREEK,OR,97022,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.35709591,-122.3592181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2020 0:00,IMAGERY,3/19/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13658467.9,5709519.662,64287,209831,TAP209831,PORTLAND,OR,97217,TAP,IN SERVICE,MULTNOMAH,41051,USA,45.55624214,-122.6961048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2020 0:00,IMAGERY,3/20/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13658657.69,5714742.784,64288,209832,DEADHEAD,PORTLAND,OR,97217,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.58908641,-122.6978097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13658653.03,5714741.037,64289,209833,DEADHEAD,PORTLAND,OR,97217,SUBSTATION,IN SERVICE,MULTNOMAH,41051,USA,45.58907543,-122.6977678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2020 0:00,IMAGERY,3/24/2020 0:00,2,115,115,NOT AVAILABLE,NOT AVAILABLE
-13216003.03,5536895.892,64290,209834,TAP209834,PRAIRIE CITY,OR,97869,TAP,IN SERVICE,GRANT,41023,USA,44.4599326,-118.7213751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13215930.67,5536641.96,64291,209835,UNKNOWN209835,PRAIRIE CITY,OR,97869,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.45830446,-118.7207251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13215848.82,5536972.621,64292,209836,DEADHEAD,PRAIRIE CITY,OR,97869,SUBSTATION,IN SERVICE,GRANT,41023,USA,44.46042456,-118.7199899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2020 0:00,IMAGERY,3/26/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13143998.83,5672941.611,64293,209837,UNKNOWN209837,LA GRANDE,OR,97850,SUBSTATION,IN SERVICE,UNION,41061,USA,45.32569215,-118.0745505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13144005.79,5672986.35,64294,209838,TAP209838,LA GRANDE,OR,97850,TAP,IN SERVICE,UNION,41061,USA,45.32597471,-118.0746129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13145023.79,5672980.381,64295,209839,TAP209839,LA GRANDE,OR,97850,TAP,IN SERVICE,UNION,41061,USA,45.32593701,-118.0837579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13143622.54,5671255.386,64296,209840,TAP209840,LA GRANDE,OR,97850,TAP,IN SERVICE,UNION,41061,USA,45.31504122,-118.0711701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2020 0:00,IMAGERY,4/2/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13121863.07,5654850.365,64297,209841,TAP209841,UNION,OR,97883,TAP,IN SERVICE,UNION,41061,USA,45.21131553,-117.8757015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13119002.87,5589395.182,64298,209842,TAP209842,BAKER CITY,OR,97814,TAP,IN SERVICE,BAKER,41001,USA,44.79556875,-117.8500079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2020 0:00,IMAGERY,4/3/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13608642.57,5366350.095,64299,209843,UNKNOWN209843,IDLEYLD PARK,OR,97447,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,43.35621866,-122.2485162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13722096.23,5304838.44,64300,209844,TAP209844,MYRTLE CREEK,OR,97457,TAP,IN SERVICE,DOUGLAS,41019,USA,42.95311663,-123.2676877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13722104.97,5304878.828,64301,209845,UNKNOWN209845,MYRTLE CREEK,OR,97457,SUBSTATION,IN SERVICE,DOUGLAS,41019,USA,42.95338217,-123.2677662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13183126.56,5752459.416,64302,209846,UNKNOWN209846,WESTON,OR,97886,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.82568768,-118.4260408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2020 0:00,IMAGERY,4/8/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13276831.56,5756127.152,64303,209847,UNKNOWN209847,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.84864244,-119.2678072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13288379.89,5748141.195,64304,209848,UNKNOWN209848,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.79864969,-119.3715476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13288224.94,5748163.99,64305,209849,UNKNOWN209849,HERMISTON,OR,97838,SUBSTATION,IN SERVICE,UMATILLA,41059,USA,45.79879246,-119.3701556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13288447.79,5748942.324,64306,209850,TAP209850,HERMISTON,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.80366685,-119.3721575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13288468.95,5748941.591,64307,209851,TAP209851,HERMISTON,OR,97838,TAP,IN SERVICE,UMATILLA,41059,USA,45.80366226,-119.3723476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13322601.03,5691619.332,64308,209852,DEADHEAD,LEXINGTON,OR,97839,SUBSTATION,IN SERVICE,MORROW,41049,USA,45.44353478,-119.6789613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2020 0:00,IMAGERY,4/16/2020 0:00,1,115,115,NOT AVAILABLE,NOT AVAILABLE
-13574456,5676815.303,64309,209853,DEADHEAD,RHODODENDRON,OR,97839,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.35015247,-121.941413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,1,57,57,NOT AVAILABLE,NOT AVAILABLE
-13646296.15,5673868.878,64310,209854,DEADHEAD,OREGON CITY,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.33154831,-122.586764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13645963.46,5674090.43,64311,209855,DEADHEAD,OREGON CITY,OR,97045,SUBSTATION,IN SERVICE,CLACKAMAS,41005,USA,45.33294743,-122.5837754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13644034.95,5684385.816,64312,209856,TAP209856,CLACKAMAS,OR,97015,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.39792578,-122.5664513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13644131.42,5684500.881,64313,209857,TAP209857,CLACKAMAS,OR,97015,TAP,IN SERVICE,CLACKAMAS,41005,USA,45.39865158,-122.5673179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13673101.3,5700698.718,64314,209858,UNKNOWN209858,BEAVERTON,OR,97005,SUBSTATION,IN SERVICE,WASHINGTON,41067,USA,45.50073028,-122.8275588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2020 0:00,IMAGERY,4/23/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13282954.13,5765771.306,64315,209859,TAP209859,UMATILLA,OR,97882,TAP,IN SERVICE,UMATILLA,41059,USA,45.90895579,-119.3228072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13282977.23,5765765.114,64316,209860,TAP209860,UMATILLA,OR,97882,TAP,IN SERVICE,UMATILLA,41059,USA,45.90891709,-119.3230147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2020 0:00,IMAGERY,4/30/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12595671.06,5887213.562,64317,209861,UNKNOWN209861,DRUMMOND,MT,59832,SUBSTATION,IN SERVICE,GRANITE,30039,USA,46.66283991,-113.1488383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2020 0:00,IMAGERY,4/17/2020 0:00,1,69,69,Y,Y
-12846394.81,6004986.634,64318,209862,TAP209862,HAUGAN,MT,59842,TAP,IN SERVICE,MINERAL,30061,USA,47.38404374,-115.4011281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,Y,Y
-12370379.17,5569614.484,64319,209863,TAP209863,WEST YELLOWSTONE,MT,59758,TAP,IN SERVICE,GALLATIN,30031,USA,44.66933553,-111.1250068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2020 0:00,IMAGERY,4/23/2020 0:00,3,69,69,Y,Y
-11631653.06,6162129.405,64320,209864,UNKNOWN209864,FROID,MT,59226,SUBSTATION,IN SERVICE,ROOSEVELT,30085,USA,48.3311806,-104.4889172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2020 0:00,IMAGERY,4/28/2020 0:00,1,69,69,Y,Y
-11919781.81,5749375.17,64321,209865,TAP209865,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,30003,USA,45.80637741,-107.0772219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,3,69,69,Y,Y
-11917413.56,5747337.64,64322,209866,TAP209866,NOT AVAILABLE,MT,NOT AVAILABLE,TAP,IN SERVICE,BIG HORN,30003,USA,45.79361689,-107.0559475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,2,69,69,Y,Y
-11917010.5,5744006.293,64323,209867,UNKNOWN209867,NOT AVAILABLE,MT,NOT AVAILABLE,SUBSTATION,IN SERVICE,BIG HORN,30003,USA,45.77274723,-107.0523268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2020 0:00,IMAGERY,4/29/2020 0:00,1,69,69,Y,Y
-13814971.61,5036367.524,64324,300001,BIG LAGOON,TRINIDAD,CA,95570,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,41.16268611,-124.1020015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10904023.06,3532763.519,64325,300002,CEDAR VALLEY,BEAR CREEK,TX,78736,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.2270112,-97.95250577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10565981.96,3422457.737,64326,300003,CHEROKEE,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.36713609,-94.91583082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13605849.45,4738957.637,64327,300004,CORTINA,WILLIAMS,CA,95987,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.12057489,-122.2234251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/28/2016 0:00,IMAGERY/OTHER,9/28/2016 0:00,8,230,60,N,Y
-10651486.95,3486026.32,64328,300005,GERTIE,SATSUMA,TX,77449,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.86357977,-95.68393521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13260750.31,4546570.835,64329,300006,RUSH CREEK,JUNE LAKE,CA,93529,SUBSTATION,IN SERVICE,MONO,6051,USA,37.76705695,-119.1233468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,115,Y,Y
-13541436.88,4801503.718,64330,300007,TABLE MT.,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.55512789,-121.6447972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,13,500,69,N,N
-13166455.29,4009952.716,64331,300008,NOLA,CARSON,CA,90248,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.85950627,-118.2762803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-12408781.18,3915134.766,64332,300009,ABEL,FLORENCE,AZ,85143,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.1492768,-111.4699779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,2,500,230,N,Y
-10618162.47,3471187.094,64333,300010,HYDE PARK,HOUSTON,TX,77006,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74791068,-95.38457636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,69,69,N,Y
-13284639.63,4469873.931,64334,300011,MAMMOTH,NORTH FORK,CA,93643,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.22041101,-119.3379483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,1,230,230,N,Y
-10668960.04,3426160.85,64335,300012,HIDDEN VALLEY,NEEDVILLE,TX,77461,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.3961228,-95.84089865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,138,N,Y
-10459396.38,3496020.362,64336,300013,MID COUNTY,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.94140608,-93.95835627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,5,138,69,N,N
-10844755.03,3819635.413,64337,300014,UNKNOWN300014,JOSHUA,TX,76058,NOT AVAILABLE,NOT AVAILABLE,JOHNSON,48251,USA,32.428084,-97.420092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,69,-999999,Y,N
-12356375.71,3917208.852,64338,300015,RAY,KEARNY,AZ,85137,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.16487489,-110.9992116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-13095895.6,3984171.238,64339,300016,VIEJO,LAKE FOREST,CA,92610,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.66696868,-117.6424318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,230,230,N,Y
-10739940.67,3507756.852,64340,300017,UNKNOWN300017,INDUSTRY,TX,78944,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,30.03272361,-96.4785285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10718071.75,3682742.49,64341,300018,UNKNOWN300018,FARRAR,TX,75846,SUBSTATION,NOT AVAILABLE,LEON,48289,USA,31.38417315,-96.28207672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,Y,Y
-10848209.3,3866587.602,64342,300019,UNKNOWN300019,FORT WORTH,TX,76108,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.78338868,-97.45112218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-12277510.64,4156677.888,64343,300020,UNKNOWN300020,HOLBROOK,AZ,86025,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.94697718,-110.2907546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,2,345,345,N,Y
-10822645.92,3198644.413,64344,300021,UNKNOWN300021,CORPUS CHRISTI,TX,78418,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.60006775,-97.22148245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,69,N,Y
-13116962.84,4013800.817,64345,300022,RISER300022,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.888207,-117.831682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-12458630.08,3963439.104,64346,300023,CAMEL BACK,SCOTTSDALE,AZ,85250,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.51182651,-111.9177782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,4,69,-999999,N,N
-12707131.61,4145737.207,64347,300024,UNKNOWN300024,YUCCA,AZ,86442,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.86637774,-114.1501055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11259621.9,3846146.366,64348,300025,UNKNOWN300025,IRA,TX,79527,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.62887549,-101.1469045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,1,-999999,-999999,N,N
-12281308.65,4096009.17,64349,300026,UNKNOWN300026,HEBER,AZ,85928,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,34.49903853,-110.3248727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-10866706.71,3530708.516,64350,300027,ONION CREEK,AUSTIN,TX,78617,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.21105942,-97.61728724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,138,N,Y
-10879578.92,3538655.29,64351,300028,BRACKENRIDGE,AUSTIN,TX,78701,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.2727312,-97.7329203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,69,69,N,Y
-10831054.92,3887281.4,64352,300029,UNKNOWN300029,FORT WORTH,TX,76244,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.93953807,-97.29702178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,138,69,N,N
-13453028.92,4615782.056,64353,300030,PARDEE,IONE,CA,95640,SUBSTATION,NOT AVAILABLE,AMADOR,6005,USA,38.25690742,-120.8506149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10758197.58,3865714.261,64354,300031,MESQUITE WESTERN ELECTRIC,MESQUITE,TX,75149,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77679266,-96.64253319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-10481232.95,3954674.04,64355,300032,UNKNOWN300032,NASH,TX,75501,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.44615216,-94.15451756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,7,69,-999999,Y,N
-13130709.12,4018743.799,64356,300033,COYOTE CREEK,LA HABRA,CA,90631,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.92505963,-117.955167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,345,66,N,Y
-10630205.12,3388361.587,64357,300034,RETRIEVE,ANGLETON,TX,77515,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,29.09985577,-95.49275728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,0,138,69,Y,Y
-13462425.33,4627871.413,64358,300035,CLAY,IONE,CA,95640,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.34213511,-120.9350243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10602090.91,3450873.372,64359,300036,HALL,PEARLAND,TX,77089,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.58935231,-95.24020309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference,  OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12444506.86,3882547.986,64360,300037,DESERT BASIN,CASA GRANDE,AZ,85122,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.90384535,-111.7909072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,230,N,Y
-10639522.58,3488348.728,64361,300038,SATSUMA,JERSEY VILLAGE,TX,77041,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.88167041,-95.57645752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10756673.79,3931819.392,64362,300039,UNKNOWN300039,MCKINNEY,TX,75071,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.27467429,-96.62884469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-12131978.78,4247904.245,64363,300040,UNKNOWN300040,GALLUP,NM,87301,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.61594777,-108.9834197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-10780323,3916331.543,64364,300041,ROMAN JUAREZ,FRISCO,TX,75033,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.15827746,-96.8412892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13154501.66,4020415.973,64365,300042,UNKNOWN300042,SOUTH GATE,CA,90280,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.937523,-118.168899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,0,-999999,-999999,N,N
-11963145.26,3837759.01,64366,300043,UNKNOWN300043,DEMING,NM,88030,SUBSTATION,NOT AVAILABLE,LUNA,35029,USA,32.56539898,-107.4667624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-13504660.13,4697611.914,64367,300044,RIO BRAVO ROCKLIN,LINCOLN,CA,95648,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.83183492,-121.314426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13157344.26,4024297.973,64368,300045,UNKNOWN300045,CUDAHY,CA,90201,NOT AVAILABLE,NOT AVAILABLE,LOS ANGELES,6037,USA,33.96645002,-118.1944345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-13627402.98,4548906.747,64369,300046,LARKIN,SAN FRANCISCO,CA,94109,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.78364298,-122.4170438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,6,115,115,N,Y
-10744383.79,3867689.812,64370,300047,DUCK CREEK WASTEWATER TREATMENT PLANT,DALLAS,TX,75126,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.79171257,-96.51844181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2016 0:00,IMAGERY/OTHER,8/23/2016 0:00,0,138,69,Y,Y
-13181752.01,4022727.54,64371,300048,RISER300048,LOS ANGELES,CA,90045,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.954749,-118.413693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,0,-999999,-999999,N,N
-13315914.07,4343140.525,64372,300049,RISER300049,HANFORD,CA,93230,RISER,IN SERVICE,KINGS,6031,USA,36.30840282,-119.6188913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,66,66,Y,Y
-11207656.6,3770005.868,64373,300050,UNKNOWN300050,SILVER,TX,76949,SUBSTATION,NOT AVAILABLE,COKE,48081,USA,32.05099113,-100.6800922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,345,69,Y,Y
-11144472.46,4233372.993,64374,300051,UNKNOWN300051,BRISCOE,TX,79011,SUBSTATION,NOT AVAILABLE,WHEELER,48483,USA,35.50975927,-100.1124994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,115,Y,Y
-13283422.37,4415801.407,64375,300052,PINE FLAT,SANGER,CA,93657,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.8326173,-119.3270134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,1,230,230,N,Y
-10734240.62,3753582.702,64376,300053,UNKNOWN300053,RICHLAND,TX,76681,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,31.92586131,-96.42732413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-11438803.34,4073234.624,64377,300054,UNKNOWN300054,FARWELL,TX,79325,SUBSTATION,NOT AVAILABLE,PARMER,48369,USA,34.33026053,-102.7565187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-13025714.64,3876062.917,64378,300055,CARLTON HILLS,SAN DIEGO,CA,92071,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.85492077,-117.0119855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,138,138,N,Y
-10802667.66,3976895.213,64379,300056,UNKNOWN300056,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.6125527,-97.04201469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,2,138,138,Y,Y
-12479831.27,4083451.03,64380,300057,DUGAS,MAYER,AZ,86333,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.40601457,-112.1082317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,2,500,500,N,Y
-12368477.57,4117516.697,64381,300058,UNKNOWN300058,HAPPY JACK,AZ,86024,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,34.65811384,-111.1079245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13356182.85,4796960.441,64382,300059,UNKNOWN300059,VERDI,NV,89439,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.52365347,-119.9806319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-10759620.03,3915934.873,64383,300060,UNKNOWN300060,MCKINNEY,TX,75070,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.15529431,-96.65531127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-10775834.6,3892180.215,64384,300061,PRESTON NORTH,DALLAS,TX,75248,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.97646284,-96.80096921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/6/2017 0:00,IMAGERY,2/6/2017 0:00,2,138,13.8,N,N
-11760201.41,3942382.148,64385,300062,UNKNOWN300062,RUIDOSO,NM,88345,SUBSTATION,NOT AVAILABLE,LINCOLN,35027,USA,33.35396839,-105.6436867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,138,115,Y,Y
-11349907.15,3973313.042,64386,300063,UNKNOWN300063,LUBBOCK,TX,79416,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.5857497,-101.9579506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,230,69,Y,Y
-13553467.22,4991593.729,64387,300064,CARBERRY,TRACY,CA,96013,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.85918576,-121.7528676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,3,230,230,N,Y
-10767092.89,3895513.752,64388,300065,UNKNOWN300065,RICHARDSON,TX,75080,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00158051,-96.72244113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,2,138,138,N,Y
-13102312.78,3977105.997,64389,300066,RISER300066,LAKE FOREST,CA,92630,RISER,IN SERVICE,ORANGE,6059,USA,33.61412959,-117.7000783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-13173982.46,4053643.091,64390,300067,RISER300067,BURBANK,CA,91505,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.184799,-118.343898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-13184263.41,4269866.819,64391,300068,KERN RIVER 3,KERNVILLE,CA,93238,SUBSTATION,IN SERVICE,KERN,6029,USA,35.7761741,-118.4362533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,3,66,66,Y,Y
-12493282.38,3954822.125,64392,300069,UNKNOWN300069,TOLLESON,AZ,85353,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44726213,-112.2290651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-13153004.97,4141796.321,64393,300070,GREAT LAKES,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.83732606,-118.155454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-11860843.86,4171374.156,64394,300071,KIRTLAND AIR FORCE BASE 1,KIRTLAND AFB,NM,87116,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.05511926,-106.5477732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11832075.82,3815007.291,64395,300072,ALA-5,CLOUDCROFT,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.39298505,-106.2893455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-12918573.46,4435977.234,64396,300073,UNKNOWN300073,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.97754444,-116.0495199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-10783700.96,3865832.46,64397,300074,WEST DALLAS,DALLAS,TX,75212,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7776854,-96.87163392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,69,N,N
-11835978.52,4233740.466,64398,300075,SANTO DOMINGO,SANTO DOMINGO PUEBLO,NM,87052,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.51244634,-106.324404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,46,46,Y,Y
-12503089.07,3949837.453,64399,300076,RUDD,AVONDALE,AZ,85353,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40989156,-112.3171601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,9,500,69,N,Y
-10683701.21,3588853.95,64400,300077,SINGLETON,SINGLETON,TX,77831,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.6614064,-95.97332087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-10963269.49,3369017.862,64401,300078,UNKNOWN300078,PLEASANTON,TX,78064,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.94791037,-98.48472551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13501477.98,4665075.03,64402,300079,CORDOVA-FOLSOM,RANCHO CORDOVA,CA,95670,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.60378491,-121.2858402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10929437.61,3461844.718,64403,300080,CEMEX,DITTLINGER,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.67501999,-98.18080856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13532983.7,4659909.876,64404,300081,POST,WEST SACRAMENTO,CA,95691,SUBSTATION,NOT AVAILABLE,YOLO,6113,USA,38.56751561,-121.568861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sacramento Municipal Utility District http://www.saclafco.org/Documents/sac_006486.pdf,8/17/2015 0:00,IMAGERY/OTHER,8/17/2015 0:00,0,69,115,Y,Y
-10582087.24,3799289.726,64405,300082,UNKNOWN300082,ARP,TX,75750,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.27368371,-95.06050701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-13464158.91,4632360.812,64406,300083,UNKNOWN300083,IONE,CA,95640,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.37375902,-120.9505973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,-999999,-999999,N,N
-11625114.58,3872934.273,64407,300084,ARTESIA COUNTRY CLUB,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.83130804,-104.4301811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-12544915.14,3892101.697,64408,300085,GILA RIVER,GILA BEND,AZ,85337,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,32.97587113,-112.6928901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,5,500,230,N,Y
-10813600.71,3831954.174,64409,300086,UNKNOWN300086,MANSFIELD,TX,76084,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.52144097,-97.14022793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13499040.39,4687850.055,64410,300087,ATLANTIC,ROSEVILLE,CA,95678,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.76349077,-121.263943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,60,N,Y
-11233703.9,3807284.819,64411,300088,UNKNOWN300088,COLORADO CITY,TX,79512,SUBSTATION,IN SERVICE,MITCHELL,48335,USA,32.33438868,-100.9140791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,Y,Y
-13255623.45,4215243.365,64412,300089,UNKNOWN300089,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.37707815,-119.0772915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10736670.16,3597140.306,64413,300090,UNKNOWN300090,LAKE BRYAN,TX,77807,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.72541611,-96.44914906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,0,138,69,Y,Y
-13494184.09,4791426.261,64414,300091,CHALLENGE,CHALLENGE-BROWNSVILLE,CA,95925,SUBSTATION,NOT AVAILABLE,YUBA,6115,USA,39.4852951,-121.2203181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10554637.74,3768913.717,64415,300092,UNKNOWN300092,LANEVILLE,TX,75667,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.04267521,-94.81392397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10750492.29,3554338.666,64416,300093,UNKNOWN300093,SOMERVILLE,TX,77879,SUBSTATION,IN SERVICE,BURLESON,48051,USA,30.39433003,-96.57331537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,138,-999999,Y,N
-10589821.65,3471782.761,64417,300094,UNKNOWN300094,HOUSTON,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75255637,-95.12998643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-13499010.9,4555557.475,64418,300095,GRONMEYER,LATHROP,CA,95330,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.83084577,-121.2636781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-10714912.42,3859809.334,64419,300096,UNKNOWN300096,TERRELL,TX,75161,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.73218211,-96.25369598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,13.8,Y,Y
-10648757.01,3897541.168,64420,300097,UNKNOWN300097,YANTIS,TX,75482,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.01685328,-95.65941178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,13.8,Y,Y
-13318487.99,4220130.274,64421,300098,UNKNOWN300098,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.41286436,-119.6420132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,-999999,-999999,N,N
