X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12563412.44,3946481.832,64422,300099,PALO VERDE,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.38472508,-112.8590542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,8,500,-999999,N,N
-13662415.95,4623254.659,64423,300100,COTATI,COTATI,CA,94931,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.30959968,-122.7315707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13512633.29,4665212.878,64424,300101,BUTANO,ARDEN-ARCADE,CA,95825,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60475262,-121.3860502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,69,69,N,N
-10761567,3629463.403,64425,300102,UNKNOWN300102,CALVERT,TX,77837,SUBSTATION,NOT AVAILABLE,ROBERTSON,48395,USA,30.97469623,-96.67280121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10906071.49,3543848.707,64426,300103,TRADING POST,BEE CAVE,TX,78738,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.31301434,-97.97090712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10890872.21,3986535.723,64427,300104,UNKNOWN300104,BOWIE,TX,76230,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.68464481,-97.83436965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,1,69,-999999,Y,N
-13130112.43,4029893.195,64428,300105,WALNUT,INDUSTRY,CA,91745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00812595,-117.9498067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,5,230,66,N,N
-13521987.94,4648812.429,64429,300106,POCKET,SACRAMENTO,CA,95822,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.48952827,-121.4700844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,6,230,60,N,Y
-11827756.98,3740504.048,64430,300107,CALIENTE,HOMESTEAD MEADOWS,TX,79938,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.82609171,-106.2505487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,7,345,115,N,Y
-10804603.75,3878061.449,64431,300108,RISER300108,EULESS,TX,75261,RISER,IN SERVICE,TARRANT,48439,USA,32.87000095,-97.05940685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,138,N,N
-13375034.89,4605749.936,64432,300109,SANDBAR,LONG BARN,CA,95335,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.18610688,-120.1499827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10584561.12,3469176.826,64433,300110,UNKNOWN300110,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73223072,-95.08273028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-13167113.54,4167000.051,64434,300111,UNKNOWN300111,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.02294747,-118.2821934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,345,-999999,Y,N
-11343996.54,4181860.536,64435,300112,UNKNOWN300112,AMARILLO,TX,79110,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.13219556,-101.9048548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,-999999,Y,N
-11476270.62,3857100.571,64436,300113,EAST SANGER,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.71171047,-103.0930931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,13.8,N,N
-13633134.71,4957553.633,64437,300114,SPRING CREEK,KESWICK,CA,96001,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.62750915,-122.4685328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,Y,Y
-13595232.33,4505344.642,64438,300115,COOLEY LANDING,EAST PALO ALTO,CA,94303,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.47372058,-122.12805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,6,115,60,N,Y
-12843400.52,4256442.238,64439,300116,UNKNOWN300116,JEAN,NV,89019,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.67827431,-115.3742299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,230,-999999,N,N
-13628258.25,4940338.195,64440,300117,REDDING POWER,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.51003389,-122.4247269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11621036.32,3875379.423,64441,300118,UNKNOWN300118,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.84976279,-104.3935454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,Y,Y
-10644420.17,3554496.929,64442,300119,WALDEN,MONTGOMERY,TX,77356,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.39555633,-95.62045326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-11343555.42,4161831.748,64443,300120,CANYON EAST,CANYON,TX,79015,SUBSTATION,IN SERVICE,RANDALL,48381,USA,34.98491799,-101.9008921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,34.5,N,N
-13560330.62,4563232.001,64444,300121,BRIONES,CLAYTON,CA,94517,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.88527734,-121.8145225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,60,60,Y,Y
-13610927.07,4929030.071,64445,300122,UNKNOWN300122,ANDERSON,CA,96007,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.43275695,-122.2690382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13373755.54,4352713.625,64446,300123,UNKNOWN300123,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.37767166,-120.1384901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13003771.6,4064932.787,64447,300124,UNKNOWN300124,BIG BEAR CITY,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26865247,-116.8148678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,32,34,Y,Y
-12024700.36,4368614.731,64448,300125,UNKNOWN300125,HUERFANO,NM,87413,SUBSTATION,NOT AVAILABLE,SAN JUAN,35045,USA,36.49259232,-108.0197212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-13349104.69,4215504.482,64449,300126,CALIENTE,SANTA MARGARITA,CA,93453,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.37899068,-119.9170477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,4,230,230,N,Y
-10604040.39,3799793.948,64450,300127,UNKNOWN300127,TYLER,TX,75707,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.27751336,-95.25771554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,7,345,69,N,N
-10618689.72,3480246.298,64451,300128,AIRLINE,HOUSTON,TX,77022,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81854145,-95.3893127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10616732.94,3380505.919,64452,300129,UNKNOWN300129,CLUTE,TX,77531,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,29.03817629,-95.37173465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,138,-999999,Y,N
-13231658.42,4364806.074,64453,300130,KAWEAH 1,THREE RIVERS,CA,93271,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.46508185,-118.86201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,66,Y,Y
-13088003.19,3955603.404,64454,300131,TALEGA,CAMP PENDLETON,CA,92672,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.453118,-117.571533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,6,230,69,N,N
-13503789.08,4665242.957,64455,300132,CORDOVA PARK,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60496378,-121.3066012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11134855.37,4317226.17,64456,300133,UNKNOWN300133,HIGGINS,TX,79046,SUBSTATION,NOT AVAILABLE,LIPSCOMB,48295,USA,36.12058338,-100.0261077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,115,-999999,Y,N
-12388209.21,3834862.133,64457,300134,TORTOLITA,MARANA,AZ,85658,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.54346462,-111.2851767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,6,500,138,N,Y
-10773420.63,3896844.072,64458,300135,UNKNOWN300135,PLANO,TX,75093,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.01160227,-96.77928412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,7,138,13.8,N,N
-10930365,3041699.586,64459,300136,NORTH EDINBURG,EDINBURG,TX,78541,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.34359756,-98.18913937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,10,345,138,N,N
-10716235.79,3864451.02,64460,300137,UNKNOWN300137,TERRELL,TX,75160,NOT AVAILABLE,NOT AVAILABLE,KAUFMAN,48257,USA,32.767251,-96.265584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,138,Y,Y
-10885917.54,3802461.763,64461,300138,COMANCHE PEAK,GLEN ROSE,TX,76043,SUBSTATION,IN SERVICE,SOMERVELL,48425,USA,32.29777315,-97.7898611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,9,345,69,N,N
-12229653.71,4037835.003,64462,300139,UNKNOWN300139,SHOW LOW,AZ,85901,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,34.06724528,-109.8608485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,69,-999999,Y,N
-13501727.26,4552399.974,64463,300140,LOUISE,LATHROP,CA,95330,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.80843952,-121.2880796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,OTHER,7/31/2015 0:00,4,60,60,N,Y
-11048594.13,3307201.833,64464,300141,UNKNOWN300141,COTULLA,TX,78014,SUBSTATION,IN SERVICE,LA SALLE,48283,USA,28.46085136,-99.25120979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,N,N
-13579986.75,4989753.304,64465,300142,PIT 7,ROUND MOUNTAIN,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.84668048,-121.9910965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,N,Y
-12907429.67,4318861.26,64466,300143,THOUSANDAIRE,PAHRUMP,NV,89061,SUBSTATION,IN SERVICE,NYE,32023,USA,36.13244735,-115.9494135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,138,138,N,Y
-13188691.55,4035648.515,64467,300144,STATION 11,LOS ANGELES,CA,90049,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05097304,-118.4760319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,138,138,N,Y
-12344066.55,3793433.108,64468,300145,UNKNOWN300145,TUCSON,AZ,85711,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.22918992,-110.8886365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/2/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13648770.47,4712652.695,64469,300146,HIGHLANDS,CLEARLAKE,CA,95422,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.93700921,-122.6089912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,N,Y
-13510193.94,4678388.328,64470,300147,WALERGA-GALBRATH,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69718536,-121.364137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13122189.65,4011571.001,64471,300148,PLACENTIA,PLACENTIA,CA,92870,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.87157729,-117.8786352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10694185.46,3946898.222,64472,300149,UNKNOWN300149,WOLFE CITY,TX,75496,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.38784832,-96.06750251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,69,Y,Y
-11092124.45,3729155.829,64473,300150,UNKNOWN300150,TALPA,TX,76882,SUBSTATION,NOT AVAILABLE,COLEMAN,48083,USA,31.73943514,-99.64224923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,69,Y,Y
-13048792.43,3884298.381,64474,300151,PENASQUITOS,SAN DIEGO,CA,92130,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.91704603,-117.2192968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,8,230,69,N,N
-13668055.15,4691152.996,64475,300152,SULPHUR SPRINGS,GEYSERVILLE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.78662247,-122.7822285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,1,230,230,Y,Y
-13604161.05,4579826.075,64476,300153,CHRISTIE,MARTINEZ,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.00283333,-122.208258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,5,115,60,N,Y
-13026951.12,3867570.64,64477,300154,MURRAY,LA MESA,CA,91942,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.79081261,-117.023093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-13609223.97,4603024.284,64478,300155,HIGHWAY JUNCTION 2,AMERICAN CANYON,CA,94503,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.166859,-122.253739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,3,115,115,N,N
-10796150.34,3351106.755,64479,300156,UNKNOWN300156,VICTORIA,TX,77901,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.80701918,-96.98346865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,-999999,Y,N
-13518736.38,4620500.432,64480,300157,UNKNOWN300157,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.29018299,-121.4408751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,2,60,60,Y,Y
-12691663.06,4200781.996,64481,300158,UNKNOWN300158,KINGMAN,AZ,86409,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.27108638,-114.0111491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,-999999,Y,N
-10967317.97,3967015.153,64482,300159,UNKNOWN300159,WINDTHORST,TX,76389,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.53860662,-98.52109358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,4,138,69,N,N
-13576636.86,4582924.257,64483,300160,WILLOW PASS,BAY POINT,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.02476068,-121.961004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,115,60,N,Y
-11288404.99,4233866.715,64484,300161,UNKNOWN300161,MCBRIDE,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.51336949,-101.4054674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-11984873.4,4230304.826,64485,300162,UNKNOWN300162,THOREAU,NM,87323,SUBSTATION,NOT AVAILABLE,MCKINLEY,35031,USA,35.48732036,-107.6619496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-10768290.31,3343414.613,64486,300163,UNKNOWN300163,LA SALLE,TX,77951,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.74645316,-96.73319769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13053621.4,4035652.674,64487,300164,UNIMED,LOMA LINDA,CA,92350,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.05100399,-117.2626762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10813531.83,3444210.719,64488,300165,UNKNOWN300165,SHINER,TX,77984,SUBSTATION,IN SERVICE,LAVACA,48285,USA,29.5372927,-97.13960917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-12367024.94,4205117.248,64489,300166,LEUPP,LEUPP,AZ,86035,SUBSTATION,IN SERVICE,COCONINO,4005,USA,35.30287534,-111.0948752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,2,230,230,N,Y
-13112787.95,4045066.344,64490,300167,UNKNOWN300167,SAN DIMAS,CA,91773,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12104,-117.7941783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,2,66,66,Y,Y
-13240126.07,4315486.03,64491,300168,SPRINGVILLE,PORTERVILLE,CA,93257,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.10795523,-118.9380761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,8,287,66,N,Y
-13270311.46,4049857.162,64492,300169,LEHMAN,PORT HUENEME,CA,93043,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.15666058,-119.2092361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13151134.56,4020953.902,64493,300170,UNKNOWN300170,DOWNEY,CA,90241,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.941532,-118.1386518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,2,66,66,Y,Y
-10741107.71,3668991.7,64494,300171,UNKNOWN300171,KOSSE,TX,76653,SUBSTATION,NOT AVAILABLE,LIMESTONE,48293,USA,31.27866097,-96.4890122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,0,138,-999999,Y,N
-11434638.73,3862981.466,64495,300172,ATLANTIC,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.75614971,-102.7191074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,115,69,N,N
-12278344.7,4340600.12,64496,300173,UNKNOWN300173,PINON,AZ,86510,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,36.29001067,-110.2982471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10585439.38,3389995.705,64497,300174,WESTBAY,GALVESTON,TX,77554,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.11268156,-95.09061987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,138,69,Y,Y
-10535161.95,3708170.526,64498,300175,UNKNOWN300175,NACOGDOCHES,TX,75961,SUBSTATION,NOT AVAILABLE,NACOGDOCHES,48347,USA,31.57897478,-94.63896997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13334718.49,4409600.221,64499,300176,MANCHESTER,FRESNO,CA,93726,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.7880176,-119.7878143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10575349.54,3633554.353,64500,300177,UNKNOWN300177,GROVETON,TX,75845,SUBSTATION,NOT AVAILABLE,TRINITY,48455,USA,31.00619996,-94.99998127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12388261.5,3775724.136,64501,300178,THREE POINTS,THREE POINTS,AZ,85735,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.09451913,-111.2856465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,3,115,115,N,Y
-10762104.45,3882162.897,64502,300179,GARLAND,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90094093,-96.67762919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,2,138,69,N,N
-11859433.37,4163930.292,64503,300180,UNKNOWN300180,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,35.00036165,-106.5351026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11153902.74,3337064.591,64504,300181,UNKNOWN300181,EAGLE PASS,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.69642818,-100.1972131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,138,138,Y,Y
-13502669.22,4622243.445,64505,300182,UNKNOWN300182,GALT,CA,95632,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.30247145,-121.2965414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,0,-999999,-999999,N,N
-11294632.96,3656789.794,64506,300183,BIG LAKE,BIG LAKE,TX,76932,SUBSTATION,IN SERVICE,REAGAN,48383,USA,31.18493468,-101.4614141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,4,138,69,N,N
-13511268.87,4634226.028,64507,300184,PROMANADE,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.38689378,-121.3737933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13014515.69,3838904.127,64508,300185,OTAY MESA,SAN DIEGO,CA,92154,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.57406801,-116.9113836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,5,230,-999999,N,N
-11299025.26,3795299.585,64509,300186,UNKNOWN300186,BIG SPRING,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.24337225,-101.5008709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,69,-999999,Y,N
-12364078.13,3936026.745,64510,300187,OAKFLAT,SUPERIOR,AZ,85173,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.30626733,-111.0684036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,115,115,Y,Y
-10640066.58,3980430.169,64511,300188,UNKNOWN300188,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.63899425,-95.58134429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,11,345,69,N,N
-12747520.74,3860331.741,64512,300189,MITTRY,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.73612969,-114.5129272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,2,69,69,N,Y
-13112144.93,4009910.989,64513,300190,RISER300190,ANAHEIM,CA,92807,RISER,IN SERVICE,ORANGE,6059,USA,33.859195,-117.788402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,-999999,-999999,N,N
-10695139.86,3456216.897,64514,300191,WALLIS,WALLIS,TX,77485,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,29.63108531,-96.07607599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10771021.01,3802780.713,64515,300192,UNKNOWN300192,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.300195,-96.757728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-13486553.61,4676956.204,64516,300193,CIMMARON-E NATAMOS,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.68714403,-121.1517724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13119678.81,3997116.135,64517,300194,RISER300194,SANTA ANA,CA,92706,RISER,IN SERVICE,ORANGE,6059,USA,33.763696,-117.85608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,0,-999999,-999999,N,N
-13430797.63,4766978.883,64518,300195,UNKNOWN300195,NEVADA CITY,CA,95959,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.31559281,-120.6509079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13052801.79,3973161.653,64519,300196,TENAJA,WILDOMAR,CA,92595,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.58461678,-117.2553135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-12491436.51,3960379.247,64520,300197,SHEELY,PHOENIX,AZ,85033,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48890545,-112.2124834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,Y,Y
-10760127.75,3866571.919,64521,300198,MESQUITE FORNEY RD,MESQUITE,TX,75149,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78327024,-96.65987214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-13611946.97,4561415.794,64522,300199,BERKELEY F,BERKELEY,CA,94703,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.87239952,-122.2782001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-10830482.35,3800570.696,64523,300200,UNKNOWN300200,GRANDVIEW,TX,76050,NOT AVAILABLE,NOT AVAILABLE,JOHNSON,48251,USA,32.28341256,-97.29187829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,69,-999999,Y,N
-13510234.08,4682883.293,64524,300201,UNKNOWN300201,ROSEVILLE,CA,95747,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.72869262,-121.3644976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,2,60,60,Y,Y
-10638365.63,3503120.922,64525,300202,UNKNOWN300202,KOHRVILLE,TX,77070,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.99666309,-95.56606442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-13483936.18,4331770.963,64526,300203,CALPINE KING ENERGY,KING CITY,CA,93930,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,36.22605517,-121.1282596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-10786251,3861127.78,64527,300204,CALUMET,DALLAS,TX,75211,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.74214464,-96.89454134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,3,138,13.8,N,N
-12998541.87,4425560.682,64528,300205,BEATTTY,BEATTY,NV,89003,SUBSTATION,IN SERVICE,NYE,32023,USA,36.90275457,-116.7678883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,1,138,138,N,Y
-11157269.55,4086761.253,64529,300206,UNKNOWN300206,CHILDRESS,TX,79201,SUBSTATION,IN SERVICE,CHILDRESS,48075,USA,34.43054498,-100.2274576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-10740871.07,3863210.187,64530,300207,FORNEY SW,FORNEY,TX,75126,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.75787761,-96.48688646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,8,345,69,Y,Y
-13104501.11,4106847.513,64531,300208,WILSONA,PALMDALE,CA,93591,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.57923981,-117.7197364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10875247.17,3564657.072,64532,300209,ROUND ROCK SOUTH,AUSTIN,TX,78681,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.4742499,-97.69400748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/2/2017 0:00,IMAGERY,2/2/2017 0:00,3,138,69,N,N
-10618532.88,3543877.509,64533,300210,UNKNOWN300210,CONROE,TX,77306,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.3132377,-95.38790378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,1,-999999,-999999,N,N
-13250414.35,4233331.564,64534,300211,KERN FRONT,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.50945632,-119.0304974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-13359493.13,4260627.73,64535,300212,UNKNOWN300212,LOST HILLS,CA,93249,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.70881024,-120.0103686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,70,Y,Y
-13398820.38,4405370.835,64536,300213,UNKNOWN300213,MENDOTA,CA,93640,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.75758444,-120.3636514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,2,-999999,-999999,N,N
-13436925.94,4202911.65,64537,300214,FOOTHILL,SAN LUIS OBISPO,CA,93405,SUBSTATION,NOT AVAILABLE,SAN LUIS OBISPO,6079,USA,35.28670398,-120.7059594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,230,-999999,N,N
-10603994.71,3446357.078,64538,300215,MARY'S CREEK,PEARLAND,TX,77581,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.55406652,-95.25730517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,Y,Y
-13523330.43,4638346.353,64539,300216,MARITIME,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.41590047,-121.4821442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10602231.84,3468042.201,64540,300217,UNKNOWN300217,GALENA PARK,TX,77547,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.72337964,-95.24146908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,138,-999999,Y,N
-12961434.75,4417973.758,64541,300218,UNKNOWN300218,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.84823497,-116.4345494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-13572931.93,4496593.219,64542,300219,RIVER OAKS,SAN JOSE,CA,95134,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41130284,-121.9277221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,N,Y
-12965680.32,4003109.553,64543,300220,DESERT OUTPOST,CATHEDRAL CITY,CA,92234,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.80844331,-116.472688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,33,115,Y,Y
-13503956.13,4677102.866,64544,300221,UNKNOWN300221,CITRUS HEIGHTS,CA,95621,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.68817242,-121.3081019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,1,60,60,Y,Y
-10796498.67,3859723.416,64545,300222,FISH CREEK 138,DALLAS,TX,75051,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.73153286,-96.98659773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,5,138,13.8,N,N
-13486031.39,4670926.376,64546,300223,IRON POINT,FOLSOM,CA,95630,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.64485047,-121.1470812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,32,-999999,Y,N
-12856568.19,3917720.983,64547,300224,CALIPATRIA,CALIPATRIA,CA,92233,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,33.16872593,-115.4925171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13566114.87,4932950.888,64548,300225,VOLTA 1,MANTON,CA,96059,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.45956093,-121.8664833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13201372.12,4515460.649,64549,300226,UPPER GORGE,BISHOP,CA,93514,SUBSTATION,IN SERVICE,MONO,6051,USA,37.54580605,-118.5899435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,1,230,230,N,Y
-11480008.9,4006749.497,64550,300227,#5,CAUSEY,NM,88132,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,33.83560799,-103.1266746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10780958.72,3978684.818,64551,300228,UNKNOWN300228,WHITESBORO,TX,76273,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.62594,-96.847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-13484392.84,4500093.525,64552,300229,MARSHALL,PATTERSON,CA,95363,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.43627431,-121.1323619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-13623016.94,4943997.217,64553,300230,MOORE RD,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.5350197,-122.3776433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-11233393.19,3751615.841,64554,300231,UNKNOWN300231,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.91086415,-100.9112879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2019 0:00,IMAGERY,2/12/2019 0:00,0,-999999,-999999,N,N
-13147489.96,4019256.982,64555,300232,CENTER,NORWALK,CA,90650,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92888478,-118.1059118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,7,230,66,N,N
-10608711.22,3472859.725,64556,300233,CLINTON,HOUSTON,TX,77020,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76095522,-95.29967435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-10658342.29,3384569.839,64557,300234,UNKNOWN300234,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.07008913,-95.74551786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13143133.92,4029463.107,64558,300235,NARROWS,PICO RIVERA,CA,90660,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00492318,-118.0667809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11879716.21,4174201.697,64559,300236,VOLCANO,ALBUQUERQUE,NM,87121,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.07590924,-106.7173064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10676910.65,3929205.479,64560,300237,UNKNOWN300237,COMMERCE,TX,75428,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.25504065,-95.91232026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,4,69,69,Y,Y
-13297715.05,4249886.335,64561,300238,UNKNOWN300238,WASCO,CA,93280,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.63042117,-119.4554067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,3,115,115,Y,Y
-10824725.04,3807580.378,64562,300239,GRANDVIEW TMPP,ALVARADO,TX,76009,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.33663201,-97.24015952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-12465289.01,3955632.968,64563,300240,UNKNOWN300240,PHOENIX,AZ,85008,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.45333958,-111.9775964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-11551815.34,3825585.68,64564,300241,NM POTASH #2,CARLSBAD,NM,88220,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.47318981,-103.7717228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10509495.71,3959347.884,64565,300242,UNKNOWN300242,NEW BOSTON,TX,75570,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.48117826,-94.40840625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,4,138,69,Y,Y
-11462939.29,4081527.212,64566,300243,UNKNOWN300243,FARWELL,TX,79325,SUBSTATION,NOT AVAILABLE,PARMER,48369,USA,34.39175481,-102.9733357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,69,Y,Y
-10851265.94,3453992.362,64567,300244,UNKNOWN300244,HARWOOD,TX,78632,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.61371376,-97.47858048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,69,69,Y,Y
-13500606.12,4974782.937,64568,300245,HALLS FLAT,MCARTHUR,CA,96056,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.74487251,-121.2780083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10439547.38,3689441.655,64569,300246,UNKNOWN300246,MILAM,TX,75948,SUBSTATION,IN SERVICE,SABINE,48403,USA,31.43553412,-93.7800497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-12213686.63,3870391.363,64570,300247,UNKNOWN300247,SAFFORD,AZ,85546,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.81211137,-109.7174138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-12698874.84,4411675.366,64571,300248,UNKNOWN300248,MESQUITE,NV,89027,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.8029452,-114.0759336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,2,-999999,-999999,N,N
-11843637.01,4207581.419,64572,300249,CUCHILLA,PLACITAS,NM,87043,SUBSTATION,NOT AVAILABLE,SANDOVAL,35043,USA,35.32093872,-106.3932015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,138,230,N,Y
-10857299.39,2991784.63,64573,300250,UNKNOWN300250,BROWNSVILLE,TX,78520,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.94107477,-97.53277986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,Y
-10976999.82,3454436.268,64574,300251,LA SIERRA,SAN ANTONIO,TX,78256,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.61718049,-98.60806709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13017835.23,4080354.565,64575,300252,PLUESS,LUCERNE VALLEY,CA,92356,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.3830617,-116.9412036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-13163441.59,4169747.335,64576,300253,UNKNOWN300253,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.04315537,-118.2492077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,66,-999999,Y,N
-10781364.25,3892925.481,64577,300254,CARROLLTON-TARPLEY ROAD,CARROLLTON,TX,75006,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.98207891,-96.85064292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,13.8,N,N
-13655126.14,4648879.643,64578,300255,RINCON,SANTA ROSA,CA,95409,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.49000087,-122.6660851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10589446.53,3453322.702,64579,300256,CLEAR LAKE,HOUSTON,TX,77059,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.60848375,-95.12661666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY/OTHER,2/13/2017 0:00,0,345,69,N,N
-10892660.21,3520950.952,64580,300257,MANCHACA,MANCHACA,TX,78652,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.13528192,-97.85043153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10928690.54,3028507.307,64581,300258,UNKNOWN300258,PHARR,TX,78577,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.23734781,-98.1740975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,3,138,69,N,N
-10605438.22,3810163.637,64582,300259,UNKNOWN300259,TYLER,TX,75702,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.35623694,-95.27027246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,69,69,Y,Y
-13153744.04,4027003.599,64583,300260,UNKNOWN300260,COMMERCE,CA,90201,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.98660539,-118.1620931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,0,-999999,-999999,N,N
-10873285.96,3869599.567,64584,300261,PARKER,WILLOW PARK,TX,76087,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.80613318,-97.67638968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,11,345,69,N,N
-10869928.35,3229977.985,64585,300262,UNKNOWN300262,CORPUS CHRISTI,TX,78380,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.84922666,-97.64622778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,345,69,Y,Y
-11165274.14,4030771.787,64586,300263,UNKNOWN300263,PADUCAH,TX,79248,SUBSTATION,NOT AVAILABLE,COTTLE,48101,USA,34.01466827,-100.2993641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,230,69,Y,Y
-10835297.75,3863854.256,64587,300264,UNKNOWN300264,FORT WORTH,TX,76164,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76274311,-97.33513581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-10587149.97,3467774.307,64588,300265,UNKNOWN300265,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72128971,-95.10598634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,4,69,69,Y,Y
-13532013.16,4794127.11,64589,300266,OROVILLE,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.5040178,-121.5601425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10912458.91,3760711.516,64590,300267,UNKNOWN300267,HICO,TX,76457,SUBSTATION,NOT AVAILABLE,HAMILTON,48193,USA,31.98019746,-98.0282863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11151650.25,3798746.535,64591,300268,UNKNOWN300268,BLAIR,TX,79537,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.26955791,-100.1769786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,69,Y,Y
-10686977.05,3798380.504,64592,300269,UNKNOWN300269,EUSTACE,TX,75124,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.26677762,-96.00274823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-13034323.37,3910670.187,64593,300270,ESCO,ESCONDIDO,CA,92025,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.11569169,-117.089319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,Y,Y
-11468865.09,3708738.06,64594,300271,UNKNOWN300271,MONAHANS,TX,79756,SUBSTATION,NOT AVAILABLE,WARD,48475,USA,31.58331797,-103.026568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,69,-999999,Y,N
