X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13500858.16,4575098.095,64595,300272,MONARCH,STOCKTON,CA,95205,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96935846,-121.2802723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,60,Y,Y
-13605992.01,4547078.218,64596,300273,OWENS BROCKWAY,OAKLAND,CA,94601,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.77065992,-122.2247058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,115,N,Y
-10603429.99,3475114.038,64597,300274,OATES REIT,HOUSTON,TX,77013,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.77853351,-95.25223228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13109915.77,4009541.066,64598,300275,FAIRMONT,ANAHEIM,CA,92808,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.85643545,-117.7683771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,69,Y,Y
-10909296.69,3435258.283,64599,300276,ELM CREEK,NEW BERLIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.46729934,-97.99987956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,13.8,N,N
-11392273.07,3686223.495,64600,300277,UNKNOWN300277,CRANE,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.41086473,-102.3385302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,138,69,N,N
-10990101.44,3478406.426,64601,300278,BOERNE,BOERNE,TX,78006,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.80420077,-98.72576099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,Y,Y
-10849783.15,3941873.846,64602,300279,UNKNOWN300279,DECATUR,TX,76234,SUBSTATION,IN SERVICE,WISE,48497,USA,33.35015424,-97.46526031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,N,Y
-12331926.22,3895947.183,64603,300280,HAYDEN,HAYDEN,AZ,85192,SUBSTATION,IN SERVICE,GILA,4007,USA,33.00484582,-110.779578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,115,115,N,Y
-12781010.97,4310073.955,64604,300281,UNKNOWN300281,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.06866694,-114.813775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,-999999,-999999,N,N
-13577251.59,4495280.71,64605,300282,NORTH RECEIVING STATION,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.40193715,-121.9665262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,8,115,-999999,N,N
-12434870.47,3953568.316,64606,300283,BOONE,MESA,AZ,85205,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.43786372,-111.704342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-13386487.98,4343120.555,64607,300284,UNKNOWN300284,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.30825826,-120.2528675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,60,60,Y,Y
-10774854.1,3871813.724,64608,300285,ARMSTRONG,DALLAS,TX,75205,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.82284942,-96.79216118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,4,138,69,N,N
-13049661.33,3882299.572,64609,300286,DOUBLETT,SAN DIEGO,CA,92121,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.90197177,-117.2271022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,N,Y
-13474358.72,4715505.38,64610,300287,UNKNOWN300287,AUBURN,CA,95602,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.95693936,-121.0422238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,60,-999999,Y,N
-10735504.22,3921431.516,64611,300288,UNKNOWN300288,PRINCETON,TX,75407,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.19662271,-96.43867524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,69,N,N
-11098503.02,3404568.808,64612,300289,DOWNIE,UVALDE,TX,78801,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.22699147,-99.69954891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/15/2017 0:00,IMAGERY,3/15/2017 0:00,4,138,69,N,N
-10625204.46,3463015.569,64613,300290,BRAYS,HOUSTON,TX,77096,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.68415805,-95.44783563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13140029.02,4013735.511,64614,300291,DEADEND300291,CERRITOS,CA,90703,DEAD END,NOT AVAILABLE,LOS ANGELES,6037,USA,33.88772,-118.038889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,1,66,66,Y,Y
-12757190.87,3976051.035,64615,300292,BLYTHE,BLYTHE,CA,92225,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.60623703,-114.5997954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,4,161,161,N,Y
-13513906.13,4654974.159,64616,300293,HUNT-WESSON,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.53284029,-121.3974843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-13317492.13,4221102.959,64617,300294,UNKNOWN300294,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.41998532,-119.6330673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,-999999,-999999,N,N
-10559825.64,3927299.234,64618,300295,UNKNOWN300295,ARGO,TX,75558,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.24071966,-94.86052774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,Y,Y
-10843421.29,2991349.299,64619,300296,UNKNOWN300296,CAMERON PARK,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.9375581,-97.40811075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-11470212.15,4081146.774,64620,300297,UNKNOWN300297,FARWELL,TX,79325,SUBSTATION,NOT AVAILABLE,PARMER,48369,USA,34.38893463,-103.0386689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-13429610.37,4402320.309,64621,300298,WESTLAND #1 RA,FIREBAUGH,CA,93622,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.73562644,-120.6402426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-11007802.85,3501784.653,64622,300299,UNKNOWN300299,COMFORT,TX,78013,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.9862665,-98.88477549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,138,69,N,N
-12859422.58,3882763.57,64623,300300,UNKNOWN300300,IMPERIAL,CA,92251,NOT AVAILABLE,NOT AVAILABLE,IMPERIAL,6025,USA,32.9054713,-115.5181584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,92,-999999,Y,N
-12769763.57,3860376.679,64624,300301,PILOT KNOB,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.73646926,-114.7127379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,161,161,N,Y
-10554482.82,3839932.724,64625,300302,UNKNOWN300302,EAST MOUNTAIN,TX,75605,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.58185422,-94.81253233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-11393765.79,3971449.412,64626,300303,UNKNOWN300303,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.57180211,-102.3519396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-11848383.35,3733807.837,64627,300304,DURANZO,EL PASO,TX,79905,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.77496834,-106.4358386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/9/2016 0:00,IMAGERY/OTHER,8/9/2016 0:00,2,115,115,N,Y
-13464928.01,4632384.288,64628,300305,IONE,IONE,CA,95640,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.37392436,-120.9575063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-10876442.27,3880395.199,64629,300306,UNKNOWN300306,WEATHERFORD,TX,76085,NOT AVAILABLE,NOT AVAILABLE,PARKER,48367,USA,32.88760732,-97.70474326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-13188600.43,4141871.508,64630,300307,UNKNOWN300307,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.83788042,-118.4752134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-10789595.09,3844306.733,64631,300308,CEDAR HILL,CEDAR HILL,TX,75104,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.61495678,-96.92458179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,3,138,69,Y,Y
-13462994.74,4534338.264,64632,300309,ROSELLE,MODESTO,CA,95355,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.68013943,-120.9401395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12336758.25,3788188.424,64633,300310,PANTANO,TUCSON,AZ,85730,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.1893266,-110.8229849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-10888466.02,3646946.85,64634,300311,UNKNOWN300311,FORT HOOD,TX,76549,SUBSTATION,IN SERVICE,BELL,48027,USA,31.10926055,-97.81275451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,1,-999999,-999999,N,N
-12482137.51,3943676.093,64635,300312,SINNOTT,LAVEEN,AZ,85339,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36367701,-112.128949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,69,N,Y
-13552874.18,5012004.576,64636,300313,PIT 3,BIG BEND,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.99771462,-121.7475402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,230,N,Y
-12036168.35,3854746.419,64637,300314,UNKNOWN300314,HURLEY,NM,88043,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.693915,-108.12274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-11311678.99,3661226.752,64638,300315,UNKNOWN300315,BIG LAKE,TX,76932,SUBSTATION,NOT AVAILABLE,REAGAN,48383,USA,31.21902696,-101.6145413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10580164.41,3788606.056,64639,300316,UNKNOWN300316,TROUP,TX,75789,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.19250154,-95.04323395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-13575566.55,4491779.155,64640,300317,DUANE,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37694531,-121.9513893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,115,N,Y
-11377170.84,4192579.637,64641,300318,WILDERADO,WILDORADO,TX,79098,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.21090706,-102.2028645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-12367419.43,3747730.987,64642,300319,DUVAL CLEAR,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.88123527,-111.098419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-10686348.57,3844500.311,64643,300320,UNKNOWN300320,WILLS POINT,TX,75169,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.6164215,-95.99710249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13403566.74,4732841.678,64644,300321,FRENCH MEADOWS,FORESTHILL,CA,95631,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.07793799,-120.4062886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10970729.98,3766062.671,64645,300322,UNKNOWN300322,COMANCHE,TX,76442,SUBSTATION,IN SERVICE,COMANCHE,48093,USA,32.02096307,-98.55174415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,138,-999999,Y,N
-10630655.46,3455907.277,64646,300323,BLUERIDGE,HOUSTON,TX,77085,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62866765,-95.49680276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,138,69,Y,Y
-13370263.28,4429102.228,64647,300324,GLASS,MADERA,CA,93637,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.92819077,-120.1071186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10924925.19,3049457.121,64648,300325,UNKNOWN300325,EDINBURG,TX,78541,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.40603075,-98.14027272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,0,138,-999999,Y,N
-10474789.05,3514539.68,64649,300326,UNKNOWN300326,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.08546011,-94.09663097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-12603011.43,4109907.16,64650,300327,UNKNOWN300327,BAGDAD,AZ,86321,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.60186651,-113.2147779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13505237.09,4690406.245,64651,300328,FOOTHILL PLACER,ROSEVILLE,CA,95747,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.78139336,-121.319609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11337024.81,3975702.968,64652,300329,UNKNOWN300329,LUBBOCK,TX,79403,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.60363285,-101.8422266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,115,69,N,N
-10490462.48,3471381.744,64653,300330,UNKNOWN300330,WINNIE,TX,77665,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.7494288,-94.23742779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,138,138,Y,Y
-10563166.77,3508110.77,64654,300331,UNKNOWN300331,DAYTON,TX,77535,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.03547601,-94.89054159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-12782959.07,4309493.032,64655,300332,EASTSIDE,BOULDER CITY,NV,89005,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.06444864,-114.8312751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Colorado River Commission http://crc.nv.gov/docs/minutes-2005-05.pdf,5/13/2015 0:00,IMAGERY/OTHER,5/13/2015 0:00,2,230,138,N,Y
-10978711.83,3428350.654,64656,300333,PINN ROAD,SAN ANTONIO,TX,78227,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.41325996,-98.62344635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,138,Y,Y
-13384270.4,4355695.711,64657,300334,UNKNOWN300334,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.39923679,-120.2329466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,-999999,-999999,N,N
-12519644.5,4130388.479,64658,300335,UNKNOWN300335,CHINO VALLEY,AZ,86323,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.75317118,-112.4658801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,3,-999999,-999999,N,N
-13484890.55,4672737.644,64659,300336,GOLD HILL,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65755743,-121.1368329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,12,230,115,N,Y
-13101261.45,4028324.687,64660,300337,RISER300337,CHINO,CA,91710,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,33.996445,-117.690634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-10597134.91,3799682.397,64661,300338,UNKNOWN300338,NEW CHAPEL HILL,TX,75791,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.27666613,-95.19568256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,345,69,Y,Y
-10760291.73,3883935.116,64662,300339,UNKNOWN300339,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.91430662,-96.66134524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2019 0:00,IMAGERY,5/1/2019 0:00,3,138,68,Y,Y
-10723587.06,3851625.42,64663,300340,UNKNOWN300340,TERRELL,TX,75160,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.67031734,-96.33162161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,4,138,69,N,N
-11307168.68,4053531.995,64664,300341,UNKNOWN300341,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.18397343,-101.5740244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,4,138,-999999,Y,N
-10797121.86,3883108.103,64665,300342,UNKNOWN300342,IRVING,TX,75063,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90806971,-96.99219592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,N,N
-13598246.76,4607445.599,64666,300343,CORDELIA,FAIRFIELD,CA,94534,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.19807867,-122.1551291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,N,N
-10972293.37,3910082.522,64667,300344,UNKNOWN300344,GRAHAM,TX,76450,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.11126997,-98.56578838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-13495289.48,4675703.279,64668,300345,UNKNOWN300345,ORANGEVALE,CA,95662,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.678358,-121.230248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-12973855.93,4005344.104,64669,300346,PALM SPRINGS,PALM SPRINGS,CA,92262,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.82512064,-116.5461307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-10455229.54,3496524.334,64670,300347,UNKNOWN300347,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.94532903,-93.92092495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-10872445.29,3193681.067,64671,300348,UNKNOWN300348,PETRONILA,TX,78343,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.56054794,-97.66883776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,345,138,N,N
-10850428.86,3684692.704,64672,300349,UNKNOWN300349,MCGREGOR,TX,76657,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.3991279,-97.4710608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,138,Y,Y
-13356613.79,4428260.964,64673,300350,BORDEN,MADERA,CA,93636,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.92214939,-119.9845031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,5,230,70,N,Y
-13157971.49,4018826.355,64674,300351,RISER300351,LYNWOOD,CA,90262,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.925675,-118.200069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-13563881.45,4603653.302,64675,300352,UNKNOWN300352,RIO VISTA,CA,94571,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.17130142,-121.8464202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-13149883.49,4018169.825,64676,300353,DOWNEY MED,DOWNEY,CA,90242,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92078116,-118.1274133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-11499282.47,4280560.592,64677,300354,BRAVO DOME,AMISTAD,NM,88410,SUBSTATION,IN SERVICE,UNION,35059,USA,35.85407312,-103.299812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13713655.97,4742191.728,64678,300355,UNKNOWN300355,UKIAH,CA,95482,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.14311066,-123.1918676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10608008.71,3747092.701,64679,300356,UNKNOWN300356,JACKSONVILLE,TX,75766,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.87636629,-95.29336361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-13628316.03,4526020.484,64680,300357,SAN BRUNO,SAN BRUNO,CA,94066,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.6209799,-122.4252459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-10963257.81,4000710.978,64681,300358,UNKNOWN300358,LAKESIDE CITY,TX,76310,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.79053817,-98.4846205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,5,138,69,N,N
-13248206.98,4530314.81,64682,300359,MINARET,MAMMOTH LAKES,CA,93546,SUBSTATION,IN SERVICE,MONO,6051,USA,37.65152882,-119.0106681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13525370.04,4660550.943,64683,300360,STATION D,SACRAMENTO,CA,95811,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57201813,-121.5004663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,230,115,N,Y
-13386395.61,4319075.515,64684,300361,UNKNOWN300361,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.13400182,-120.2520378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,60,60,Y,Y
-13416891.93,4131825.862,64685,300362,VANDENBERG AFB,VANDENBERG AFB,CA,93437,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.76377939,-120.5259908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,60,Y,Y
-11111798.31,3818236.931,64686,300363,UNKNOWN300363,ABILENE,TX,79607,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.41747958,-99.81898253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,69,-999999,Y,N
-12844564.2,4308151.41,64687,300364,UNKNOWN300364,SUMMERLIN SOUTH,NV,89161,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.05470574,-115.3846834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-13063145.44,4167500.869,64688,300365,HARPER LAKE,HINKLEY,CA,92347,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.02663165,-117.3482321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,33,Y,Y
-10755104.73,3984935.406,64689,300366,UNKNOWN300366,SHERMAN,TX,75092,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.67268175,-96.61474963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-11444288.46,3782367.232,64690,300367,UNKNOWN300367,ANDREWS,TX,79714,SUBSTATION,IN SERVICE,ANDREWS,48003,USA,32.14506097,-102.8057924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-10723704.75,3440316.278,64691,300368,UNKNOWN300368,EAGLE LAKE,TX,77434,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.50685051,-96.3326788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,-999999,-999999,N,N
-13260027.9,4572673.735,64692,300369,LEE VINING,LEE VINING,CA,93541,SUBSTATION,IN SERVICE,MONO,6051,USA,37.95218768,-119.1168573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,55,Y,Y
-10824595.18,3874239.579,64693,300370,UNKNOWN300370,NORTH RICHLAND HILLS,TX,76180,NOT AVAILABLE,NOT AVAILABLE,TARRANT,48439,USA,32.8411603,-97.23899291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-10554971.57,3631997.476,64694,300371,UNKNOWN300371,CORRIGAN,TX,75939,SUBSTATION,IN SERVICE,POLK,48373,USA,30.99421194,-94.81692289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,138,-999999,Y,N
-10614401.73,3509191.725,64695,300372,TREASCHWIG,SPRING,TX,77373,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.04388209,-95.3507931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13625425.58,4571960.332,64696,300374,UNKNOWN300374,RICHMOND,CA,94801,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.94713416,-122.3992805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,Y,Y
-11341172.84,4295261.729,64697,300375,SHAMROCK MC KEE,SUNRAY,TX,79086,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.96103905,-101.879489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,115,N,Y
-11036773.53,4040119.927,64698,300376,UNKNOWN300376,OKLAUNION,TX,76364,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.08424677,-99.1450235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,11,345,138,N,N
-13558382.61,4484151.907,64699,300377,SWIFT,SAN JOSE,CA,95148,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.32247812,-121.7970233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,N,Y
-13573566.79,4617859.124,64700,300378,TRAVIS AB,FAIRFIELD,CA,94535,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.27155749,-121.9334251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13459777.03,4879583.321,64701,300379,UNKNOWN300379,CRESCENT MILLS,CA,95934,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,40.09380622,-120.9112343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2018 0:00,IMAGERY/OTHER,6/12/2018 0:00,0,60,-999999,Y,N
-10871001.76,3867081.866,64702,300380,UNKNOWN300380,WEATHERFORD,TX,76087,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.78712145,-97.65587035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-11237010.42,3818371.053,64703,300381,UNKNOWN300381,COLORADO CITY,TX,79512,SUBSTATION,NOT AVAILABLE,MITCHELL,48335,USA,32.41849665,-100.943782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,Y,Y
-11291517.67,4061621.129,64704,300382,UNKNOWN300382,LOCKNEY,TX,79241,NOT AVAILABLE,NOT AVAILABLE,FLOYD,48153,USA,34.244064,-101.433429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-11858367.44,4181583.14,64705,300383,MORRIS,ALBUQUERQUE,NM,87111,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.1301576,-106.5255272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11506853.26,4161724.78,64706,300384,UNKNOWN300384,WHEATLAND,NM,88434,SUBSTATION,IN SERVICE,QUAY,35037,USA,34.98413071,-103.3678216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,34.5,N,N
-10826494.24,3887579.742,64707,300385,UNKNOWN300385,FORT WORTH,TX,76244,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.94178726,-97.25605253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13465561.52,4869859.534,64708,300386,SPANISH CREEK,QUINCY,CA,95971,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,40.02695125,-120.9631973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10470934.95,3511447.315,64709,300387,UNKNOWN300387,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06142045,-94.06200901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-10686606.4,3373530.782,64710,300388,UNKNOWN300388,BAY CITY,TX,77414,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,28.98337945,-95.99941861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-10496552.76,3851780.675,64711,300389,UNKNOWN300389,MARSHALL,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.67149136,-94.29213772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,-999999,-999999,N,N
-13160467.08,4004562.939,64712,300390,HINSON,LONG BEACH,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81929087,-118.2224872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,7,230,66,N,Y
-10512462.96,3583490.654,64713,300391,WARREN,WARREN,TX,77664,SUBSTATION,IN SERVICE,TYLER,48457,USA,30.61995387,-94.43506151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,Y,Y
-10622552.2,3382349.707,64714,300392,LAKE JACKSON,LAKE JACKSON,TX,77566,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.05265627,-95.42401001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,69,N,N
-13161564.03,4022961.438,64715,300393,CALDEN,FLORENCE-GRAHAM,CA,90002,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.95649184,-118.2323413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10780123.16,3859954.493,64716,300394,POLK ST,DALLAS,TX,75208,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.73327902,-96.83949403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY/OTHER,8/25/2016 0:00,0,138,13.8,Y,Y
-13501123.2,4667275.404,64717,300395,CARMICHAEL ID,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.61923021,-121.2826532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-12814818.17,4334200.814,64718,300396,CRAIG ROAD LIMIT,NORTH LAS VEGAS,NV,89081,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.24366144,-115.1174703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-10684712.04,3514469.908,64719,300397,UNKNOWN300397,PRAIRIE VIEW,TX,77445,SUBSTATION,IN SERVICE,WALLER,48473,USA,30.08491777,-95.98240134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13504522.4,4669209.315,64720,300398,SUTTER-VALE VISTA,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63280234,-121.3131888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,69,69,N,N
-12014583.69,4423927.361,64721,300399,HART CANYON,AZTEC,NM,87410,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.89102082,-107.9288416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13448008.8,4631655.998,64722,300400,NEPCO,MARTELL,CA,95685,SUBSTATION,NOT AVAILABLE,AMADOR,6005,USA,38.36879514,-120.8055185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10679761.85,3348316.82,64723,300401,UNKNOWN300401,WADSWORTH,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.78505599,-95.93793301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13514612.83,4641527.165,64724,300402,UNKNOWN300402,SACRAMENTO,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.43828511,-121.4038327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,60,60,Y,Y
-13429014.55,4199499.874,64725,300403,SAN LUIS OBISPO,SAN LUIS OBISPO,CA,93401,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.26168261,-120.6348902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,115,60,N,Y
-10565818,3467522.747,64726,300404,TRINITY BAY,BEACH CITY,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.71932717,-94.91435797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-13062365.88,4036121.359,64727,300405,COLTON CEMENT,COLTON,CA,92324,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.05449229,-117.3412291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-10838495.24,3981611.236,64728,300406,UNKNOWN300406,MUENSTER,TX,76252,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.64782684,-97.36385929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,138,-999999,Y,N
-10777904.66,3890312.859,64729,300407,KNOLL TRAIL,DALLAS,TX,75248,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.96238948,-96.81956483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/1/2017 0:00,IMAGERY,2/1/2017 0:00,3,138,13.8,N,N
-13127963.52,4030015.821,64730,300408,PUENTE,INDUSTRY,CA,91748,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0090391,-117.9305028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,66,66,Y,Y
-11168336.83,3717970.151,64731,300409,UNKNOWN300409,ORIENT,TX,76905,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.65394034,-100.3268767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-11601531.87,3818958.863,64732,300410,FIESTA,CARLSBAD,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.422954,-104.218334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,115,69,N,N
-10492401.88,3941711.549,64733,300411,UNKNOWN300411,REDWATER,TX,75567,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.34893638,-94.25484973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,345,69,Y,Y
-10807459.34,3918177.465,64734,300412,POCKRUS,DENTON,TX,76208,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.17215837,-97.08505906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,N,N
-12454957.4,3831371.959,64735,300413,LAKESHORE MINE,CASA GRANDE,AZ,85193,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.51703087,-111.884786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, TRIBAL AUTHORITY PROCESS CASE STUDIES: THE CONVERSION OF ON-RESERVATION ELECTRIC UTILITIES TO TRIBAL OWNERSHIP AND OPERATION",8/5/2015 0:00,IMAGERY/OTHER,2/26/2019 0:00,1,69,-999999,N,N
-13331786.33,4089653.376,64736,300414,SAN MARCOS,GOLETA,CA,93110,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.45197117,-119.7614743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13564705.65,4383333.791,64737,300415,UNKNOWN300415,MONTEREY,CA,93940,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.59881833,-121.8538241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,6,115,60,Y,Y
-13491938.67,4341118.664,64738,300416,LOS OSITOS,KING CITY,CA,93930,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.29376521,-121.2001472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-11410753.37,3716686.095,64739,300417,UNKNOWN300417,DOURO,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.64412096,-102.5045415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-11370051.93,3813073.428,64740,300418,UNKNOWN300418,TARZAN,TX,79783,SUBSTATION,NOT AVAILABLE,MARTIN,48317,USA,32.3783149,-102.1389143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,69,-999999,Y,N
-10761640.23,3881325.002,64741,300419,UNKNOWN300419,GARLAND,TX,75042,NOT AVAILABLE,NOT AVAILABLE,DALLAS,48113,USA,32.894621,-96.673459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,69,69,Y,Y
-11795644.75,4323984.108,64742,300420,VELARDE,VELARDE,NM,87582,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.16960633,-105.9620796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-12548854.21,3943700.374,64743,300421,UNKNOWN300421,BUCKEYE,AZ,85326,NOT AVAILABLE,NOT AVAILABLE,MARICOPA,4013,USA,33.36385918,-112.7282753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13379960.78,4909692.806,64744,300422,AMDEE,HERLONG,CA,96113,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.30040486,-120.1942327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10811620.74,3783462.592,64745,300423,UNKNOWN300423,ITASCA,TX,76055,SUBSTATION,NOT AVAILABLE,HILL,48217,USA,32.15339197,-97.12244155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,138,Y,Y
-13202357.89,4086826.695,64746,300424,COLOSSUS,VALENCIA,CA,91355,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.43102987,-118.5987988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11308561.11,4369109.189,64747,300425,UNKNOWN300425,GOODWELL,TX,79040,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.49616314,-101.5865329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,115,N,Y
-10619681.21,3464607.62,64748,300426,UNKNOWN300426,HOUSTON,TX,77030,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69658209,-95.39821943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,1,138,69,N,N
-13199788.25,4085606.665,64749,300427,SAUGUS,SANTA CLARITA,CA,91355,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.42198973,-118.5757153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,7,230,66,N,Y
-12455026.68,3926971.402,64750,300428,UNKNOWN300428,CHANDLER,AZ,85248,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.23825653,-111.8854083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,69,Y,Y
-13175735.39,4052485.756,64751,300429,STATION E (TOLUCA),LOS ANGELES,CA,91601,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.17619826,-118.3596448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,15,500,66,N,N
-12861201.53,3891363.461,64752,300430,RIO VISTA,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.97030763,-115.5341391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,34.5,N,Y
-13506228.45,4571845.42,64753,300431,UNKNOWN300431,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.94632013,-121.3285145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,0,-999999,-999999,N,N
-13060691.71,3985168.918,64754,300432,ELSINORE,LAKE ELSINORE,CA,92530,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.67442746,-117.3261898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-13184632.05,4119707.722,64755,300433,UNKNOWN300433,LAKE HUGHES,CA,93532,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.67430214,-118.4395648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-10610745.55,3367006.123,64756,300434,QUINTANA,QUINTANA,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.93209529,-95.31794906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY/OTHER,11/29/2016 0:00,2,69,69,N,Y
-13243055.16,4528224.904,64757,300435,SKILAND,MAMMOTH LAKES,CA,93546,SUBSTATION,IN SERVICE,MONO,6051,USA,37.63666324,-118.9643886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10643778.06,3551078.646,64758,300436,APRIL,KEENAN,TX,77356,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.36906637,-95.61468515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-10487516.89,3550979.98,64759,300437,UNKNOWN300437,SILSBEE,TX,77656,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.36830164,-94.21096713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,Y
-13615139.78,4566637.487,64760,300438,WALDO,EL CERRITO,CA,94530,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.90941787,-122.3068816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,Y,Y
-10769248.06,3883520.083,64761,300439,UNKNOWN300439,DALLAS,TX,75243,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.91117671,-96.74180135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,138,138,Y,Y
-12834624.61,4341036.49,64762,300440,UNKNOWN300440,LAS VEGAS,NV,89149,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.29317023,-115.2953945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Resource Advocates http://www.westernresourceadvocates.org/energy/maps/NV%20Map%201.pdf,8/10/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-11286441.58,4355801.738,64763,300441,HANSFORD,BERNSTEIN,TX,79040,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.40000342,-101.3878297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,115,N,Y
-10813710.27,3694368.166,64764,300442,UNKNOWN300442,ROBINSON,TX,76706,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.47328661,-97.14121213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-13189459.66,4251361.875,64765,300443,UNKNOWN300443,LAKE ISABELLA,CA,93240,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.641194,-118.482932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-10677115.6,3891507.337,64766,300444,UNKNOWN300444,LONE OAK,TX,75472,SUBSTATION,IN SERVICE,RAINS,48379,USA,32.97139193,-95.91416133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,13.8,N,N
-13152266.37,4025918.017,64767,300445,UNKNOWN300445,COMMERCE,CA,90040,NOT AVAILABLE,NOT AVAILABLE,LOS ANGELES,6037,USA,33.978519,-118.148819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,3,230,66,Y,Y
-10800134.26,3590352.501,64768,300446,UNKNOWN300446,ROCKDALE,TX,76567,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.67298542,-97.01925677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,69,Y,Y
-12203230.44,3865375.305,64769,300447,DOS CONDADOS,SAFFORD,AZ,85546,SUBSTATION,IN SERVICE,GRAHAM,4009,USA,32.77423252,-109.6234842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona G&T Cooperatives http://www.azgt.coop/wp-content/uploads/2013/09/SWTC_transmission_map_4-2012.jpg,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,-999999,N,N
