X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12806084.19,4319935.894,64770,300448,SUNRISE,SUNRISE MANOR,NV,89142,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.14024375,-115.0390116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_11_las_vegas_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,5,138,69,N,Y
-13147787.85,3999846.287,64771,300449,COLLEGE,LONG BEACH,CA,90840,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.78408242,-118.1085878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13031490.77,3960650.777,64772,300450,PECHANGA,TEMECULA,CA,92592,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.4909397,-117.0638733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-10815637.49,3870216.308,64773,300451,UNKNOWN300451,HURST,TX,76053,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.81078971,-97.15852466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10539662.98,3679371.469,64774,300452,UNKNOWN300452,LUFKIN,TX,75901,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.35831767,-94.67940345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-10587762.86,3467622.98,64775,300453,UNKNOWN300453,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72010914,-95.111492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,Y,Y
-11259196.71,3594893.58,64776,300454,FRIEND RANCH,OZONA,TX,76943,SUBSTATION,IN SERVICE,CROCKETT,48105,USA,30.70806499,-101.1430849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,4,138,69,N,N
-13461441.36,4593767.885,64777,300455,CORRAL,LINDEN,CA,95236,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.10145466,-120.9261852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-12411279.38,3946734.19,64778,300456,CARREL,APACHE JUNCTION,AZ,85119,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.38661797,-111.4924196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,115,115,N,Y
-11865496.71,4182128.801,64779,300457,MONTGOMERY PLAZA,ALBUQUERQUE,NM,87109,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.13416639,-106.5895705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10640387.76,3863640.782,64780,300458,UNKNOWN300458,ALBA,TX,75410,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.76113048,-95.58422951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13632095.99,4650276.747,64781,300459,SILVERADO,ST. HELENA,CA,94574,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.49982361,-122.4592018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,115,60,N,Y
-10805138.33,3254865.777,64782,300460,UNKNOWN300460,ROCKPORT,TX,78382,SUBSTATION,IN SERVICE,ARANSAS,48007,USA,28.04672306,-97.06420909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,138,Y,Y
-12962045.14,4170608.114,64783,300461,DUNN SIDING,LUDLOW,CA,92338,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.04948589,-116.4400326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,-999999,Y,N
-13508978.46,4634690.012,64784,300462,WATERMAN-GRANT LINE,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.39016077,-121.3532182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10615220.08,3373855.141,64785,300463,DOW VELASCO,OYSTER CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.98592827,-95.35814441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,10,345,69,N,N
-11187075.6,3800894.707,64786,300464,UNKNOWN300464,MARYNEAL,TX,79545,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.28587323,-100.4952099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-10762370.31,3886574.961,64787,300465,UNKNOWN300465,GARLAND,TX,75044,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.93421201,-96.68001746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,2,138,69,N,N
-11018318.79,3814762.584,64788,300466,UNKNOWN300466,CISCO,TX,76437,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.39112886,-98.97924173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,69,69,N,Y
-13130859.1,4315751.243,64789,300467,HAIWEE,RIDGECREST,CA,93555,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.10988,-117.9565142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-13624822.44,4528460.446,64790,300468,UNITED COGEN INC,SOUTH SAN FRANCISCO,CA,94128,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.63833881,-122.3938625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,N,Y
-13400796.74,4599865.82,64791,300469,COLLIERVILLE,MURPHYS,CA,95247,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.14454835,-120.3814053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,2,230,230,N,Y
-13180430.88,4030829.414,64792,300470,CULVER,CULVER CITY,CA,90232,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.01509737,-118.4018251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10626030.05,3540755.008,64793,300471,CONROE BULK,CONROE,TX,77301,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.28901982,-95.45525203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,5,138,69,N,N
-10971751.99,4031036.137,64794,300472,UNKNOWN300472,CASHION COMMUNITY,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,34.01663663,-98.56092505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,138,69,N,N
-10874404.72,3547274.205,64795,300473,CAMERON,AUSTIN,TX,78753,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.33957543,-97.68643969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10756225.09,3886970.792,64796,300474,CRIST ROAD,GARLAND,TX,75040,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.93719634,-96.62481402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,69,Y,Y
-12974734.66,4015755.681,64797,300475,UNKNOWN300475,PALM SPRINGS,CA,92240,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.90278348,-116.5540245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,115,115,Y,Y
-10588832.51,3479569.501,64798,300476,PSARCO,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81326647,-95.12110083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13316544.08,4196871.148,64799,300477,MIDSUN,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.24239872,-119.6245508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,115,115,Y,Y
-10485215.92,3537367.33,64800,300478,FLETCHER,LUMBERTON,TX,77657,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.26273848,-94.19029718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-13472389.11,4611524.978,64801,300479,CAMANCHE DAM,ACAMPO,CA,95220,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,38.226872,-121.0245305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13257665.96,4048416.864,64802,300480,ESTERO,OXNARD,CA,93033,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.14595329,-119.0956397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10632610.47,3739853.277,64803,300481,UNKNOWN300481,NECHES,TX,75801,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.82112453,-95.51436498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,69,Y,Y
-13623368.25,4996792.382,64804,300482,ANTLER,LAKEHEAD,CA,96051,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.89449669,-122.3807992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,N,N
-10879117.69,3818045.91,64805,300483,UNKNOWN300483,GRANBURY,TX,76049,NOT AVAILABLE,NOT AVAILABLE,HOOD,48221,USA,32.416031,-97.728777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-10651855.92,3382721.193,64806,300484,SWEENY,SWEENY,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.05557345,-95.68724982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13060715.05,4040446.122,64807,300485,UNKNOWN300485,COLTON,CA,92324,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.08667362,-117.3263995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13143775.77,4383596.625,64808,300486,LONE PINE,LONE PINE,CA,93545,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.60071386,-118.0725467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,0,115,-999999,N,N
-13231770.63,4204329.817,64809,300487,UNKNOWN300487,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.29710229,-118.863018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-13063735.3,4042510.505,64810,300488,PEPPER,RIALTO,CA,92376,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.10203075,-117.3535308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-11214220.87,3765192.364,64811,300489,UNKNOWN300489,ROBERT LEE,TX,76945,SUBSTATION,NOT AVAILABLE,COKE,48081,USA,32.01433423,-100.7390601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,345,69,Y,Y
-11040746.81,4040385.629,64812,300490,UNKNOWN300490,OKLAUNION,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.08622357,-99.1807161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,345,138,N,N
-10461062.29,3489801.344,64813,300491,UNKNOWN300491,PORT ARTHUR,TX,77640,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.89298405,-93.97332145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-13604219.12,4886059.815,64814,300492,TYLER,RED BLUFF,CA,96080,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,40.13829833,-122.2087797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13196199.63,4059632.469,64815,300493,STATION J,LOS ANGELES,CA,91324,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.22929511,-118.5434782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,4,230,230,N,Y
-13240652.15,4162770.841,64816,300494,ROSE,ARVIN,CA,93307,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.99182935,-118.942802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,70,Y,Y
-10795277.23,3830954.518,64817,300495,UNKNOWN300495,MIDLOTHIAN,TX,76065,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.51386875,-96.97562533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10835462.8,3863974.949,64818,300496,UNKNOWN300496,FORT WORTH,TX,76164,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76365483,-97.3366184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,1,138,138,N,Y
-11158249.43,4248330.977,64819,300497,UNKNOWN300497,BRISCOE,TX,79011,SUBSTATION,NOT AVAILABLE,WHEELER,48483,USA,35.61906403,-100.2362601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-11389801.71,4202272.336,64820,300498,UNKNOWN300498,VEGA,TX,79092,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.28201595,-102.3163296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,69,Y,Y
-12454818.98,3950573.248,64821,300499,TEMPE,MESA,AZ,85201,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.4154089,-111.8835425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10569985.55,3601838.686,64822,300500,UNKNOWN300500,LIVINGSTON,TX,77351,SUBSTATION,IN SERVICE,POLK,48373,USA,30.76169087,-94.95179571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,69,Y,Y
-13410968.15,4455934.802,64823,300501,EL NIDO,EL NIDO,CA,95317,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.12063275,-120.4727767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,60,N,Y
-10879580.16,3807741.862,64824,300502,UNKNOWN300502,GRANBURY,TX,76048,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.33785767,-97.73293143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,4,345,69,N,N
-13499478.4,4685276.105,64825,300503,BERRY STREET,ROSEVILLE,CA,95678,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.74545927,-121.2678777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13477514.33,4671203.465,64826,300504,VIDEO PD,EL DORADO HILLS,CA,95762,SUBSTATION,NOT AVAILABLE,EL DORADO,6017,USA,38.64679453,-121.0705711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-12430898.72,3931341.783,64827,300505,ROHRIG,QUEEN CREEK,AZ,85142,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.2710872,-111.6686632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,69,69,N,Y
-13499479.1,4662999.768,64828,300506,WHITE ROCK-SUNRISE,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58921479,-121.267884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13051124.49,3868686.368,64829,300507,PACIFIC BEACH,SAN DIEGO,CA,92109,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.79923788,-117.240246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://plus.google.com/114743697325126374400/about,5/24/2017 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,69,69,N,Y
-10910284.6,3027552.358,64830,300508,WESLACO,WESLACO,TX,78599,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.22965294,-98.00875414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,6,138,69,N,N
-10785802.56,3671052.122,64831,300509,UNKNOWN300509,MARLIN,TX,76661,SUBSTATION,NOT AVAILABLE,FALLS,48145,USA,31.29447848,-96.89051287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,69,-999999,Y,N
-11233887.69,3426793.935,64832,300510,BUENA VISTA,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.40107755,-100.9157301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,138,N,Y
-13429424.06,4498998.363,64833,300511,CRESSEY,WINTON,CA,95388,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.42846223,-120.6385689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-11761891.67,3935046.467,64834,300512,HOLLYWOOD,MESCALERO,NM,88340,SUBSTATION,IN SERVICE,OTERO,35035,USA,33.29890744,-105.6588706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13576143.28,4492934.2,64835,300513,NORMAN AVENUE,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.3851902,-121.9565701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,3,60,60,Y,Y
-10852715.96,3435308.412,64836,300514,UNKNOWN300514,COST,TX,78629,SUBSTATION,NOT AVAILABLE,GONZALES,48177,USA,29.46769139,-97.4916062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,13.8,Y,Y
-13125836.43,4006138.645,64837,300515,ANAHEIM,ANAHEIM,CA,92805,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.83104984,-117.9113948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,69,69,Y,Y
-12804112.15,4315799.12,64838,300516,UNKNOWN300516,HENDERSON,NV,89011,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.11022746,-115.0212965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-12445381.9,3972685.735,64839,300517,UNKNOWN300517,SCOTTSDALE,AZ,85259,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.58105513,-111.7987678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10476062.72,3515290.13,64840,300518,UNKNOWN300518,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.09129313,-94.10807255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-11188684.61,3642310.93,64841,300519,UNKNOWN300519,CHRISTOVAL,TX,76936,SUBSTATION,IN SERVICE,SCHLEICHER,48413,USA,31.07359794,-100.5096639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,69,Y,Y
-13337484.61,4428455.697,64842,300520,CASSIDY,MADERA,CA,93636,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.92354787,-119.8126627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-12751432.23,4184782.726,64843,300521,UNKNOWN300521,BULLHEAD CITY,AZ,86429,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.15366107,-114.5480647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10917300.44,3426734.759,64844,300522,OLMOS,LA VERNIA,TX,78121,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.40061442,-98.07177843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,138,N,Y
-13352447.01,4344667.785,64845,300523,MUSSEL SLOUGH,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.31945787,-119.9470723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-11875928.86,3744012.584,64846,300524,SANTA TERESA,SANTA TERESA,NM,88008,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,31.85286694,-106.6832841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,3,N,Y
-10556444.73,3826984.852,64847,300525,UNKNOWN300525,LONGVIEW,TX,75604,SUBSTATION,NOT AVAILABLE,GREGG,48183,USA,32.48379292,-94.83015645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-12820206.82,4324054.67,64848,300526,SHADOW,LAS VEGAS,NV,89106,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.17011804,-115.1658773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,3,138,69,N,Y
-10846342.46,3519238.771,64849,300527,BLUEBONNET,WYLDWOOD,TX,78612,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.12197907,-97.43435205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13131886.09,4047433.425,64850,300528,DUARTE,DUARTE,CA,91010,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.13864154,-117.9657399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-13611361.24,4563746.769,64851,300529,ARLINGTON,BERKELEY,CA,94707,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.88892689,-122.2729384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,Y,Y
-13610950.99,4616664.556,64852,300530,BASALT,NAPA,CA,94558,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.26313227,-122.2692531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-11872534.85,4190839.929,64853,300531,COTTONWOOD,ALBUQUERQUE,NM,87114,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.19813738,-106.6527952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13602839.27,4588784.903,64854,300532,NORTH TOWER,VALLEJO,CA,94510,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.06622139,-122.1963842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,N,Y
-12442375.89,3929413.061,64855,300533,UNKNOWN300533,GILBERT,AZ,85298,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.2566,-111.7717643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,2,69,-999999,Y,N
-10704998.37,3911184.81,64856,300534,UNKNOWN300534,GREENVILLE,TX,75402,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.11956363,-96.16463652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13559199.01,4544470.005,64857,300535,UNKNOWN300535,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.75213693,-121.8043571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,230,230,Y,Y
-13566061.57,4519518.802,64858,300536,UNKNOWN300536,SUNOL,CA,94586,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.5747044,-121.8660045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2017 0:00,IMAGERY/OTHER,2/28/2017 0:00,2,115,115,Y,Y
-13189712.38,4065331.969,64859,300537,UNKNOWN300537,LOS ANGELES,CA,91344,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.27161584,-118.4852023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,345,-999999,Y,N
-13133423.2,3997442.028,64860,300538,TRASK,GARDEN GROVE,CA,92844,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.76612974,-117.9795479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13565331.51,4533262.606,64861,300539,RADUM,PLEASANTON,CA,94566,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.67249155,-121.8594463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,60,60,N,Y
-12465685.07,3986047.388,64862,300540,UNKNOWN300540,PHOENIX,AZ,85050,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.68099447,-111.9811543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-10569101.14,3423971.357,64863,300541,APACHE,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37898519,-94.94385093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-12486919.57,4005679.157,64864,300542,UNKNOWN300542,PHOENIX,AZ,85086,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.827621,-112.171907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,1,-999999,-999999,N,N
-12761045.65,3866031.933,64865,300543,SIPHON DROP,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.77919198,-114.6344235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,-999999,Y,N
-10737025.11,3847951.354,64866,300544,CRANDALL,CRANDALL,TX,75114,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.64252998,-96.45233764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY/OTHER,8/25/2016 0:00,2,138,69,N,N
-10977619.23,4041840.323,64867,300545,UNKNOWN300545,BURKBURNETT,TX,76354,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,34.09704552,-98.61363136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,345,69,Y,Y
-11483620.11,3827340.283,64868,300546,UNKNOWN300546,EUNICE,NM,88231,SUBSTATION,IN SERVICE,LEA,35025,USA,32.48648622,-103.1591147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-10639137.18,3480764.103,64869,300547,ADDICKS,HOUSTON,TX,77043,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82257704,-95.57299538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-11570190.13,3809290.945,64870,300548,UNKNOWN300548,LOVING,NM,88256,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.34961436,-103.9367864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-10731535.11,3733176.159,64871,300549,UNKNOWN300549,WORTHAM,TX,76693,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.77014423,-96.40302014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-11425434.04,3760036.54,64872,300550,UNKNOWN300550,GOLDSMITH,TX,79741,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,31.97505414,-102.6364203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,345,69,Y,Y
-13508320.32,4677866.172,64873,300551,FOOTHILL,FOOTHILL FARMS,CA,95842,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69352443,-121.347306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,4,115,60,N,Y
-10813600.77,3448945.238,64874,300552,UNKNOWN300552,MOULTON,TX,77975,SUBSTATION,IN SERVICE,LAVACA,48285,USA,29.57428931,-97.14022852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,69,Y,Y
-11333692.13,4184125.055,64875,300553,OSAGE,ZITA,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.14883051,-101.8122887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,6,115,115,N,Y
-13125376.39,4035473.51,64876,300554,MERCED,WEST COVINA,CA,91791,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04967048,-117.9072622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13509747.81,4524921.381,64877,300555,GRANITE VERNALLIS,TRACY,CA,95304,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.61315909,-121.3601295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-11809311.23,3876595.78,64878,300556,UNKNOWN300556,HOLLOMAN AFB,NM,88330,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.85894181,-106.0848477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,115,115,Y,Y
-10508410.62,3957148.735,64879,300557,UNKNOWN300557,NEW BOSTON,TX,75570,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.46469945,-94.39865871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,69,-999999,Y,N
-13110699.56,4036525.477,64880,300558,GANESHA,POMONA,CA,91766,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05749993,-117.775418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-13429051.48,4435592.112,64881,300559,DOS PALOS,DOS PALOS,CA,93620,SUBSTATION,IN SERVICE,MERCED,6047,USA,36.97478061,-120.635222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,70,70,N,Y
-13171786.82,4458931.016,64882,300560,BIG PINE,INDEPENDENCE,CA,93526,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,37.14209119,-118.3241742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13575893.38,4491825.3,64883,300561,SCOTT,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37727472,-121.9543252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,115,60,N,Y
-12815043.81,4312058.739,64884,300562,CONCOURSE,PARADISE,NV,89119,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.08307751,-115.1194972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,138,138,N,Y
-10753418.6,3802981.118,64885,300563,UNKNOWN300563,ENNIS,TX,75119,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.30171668,-96.59960286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-12279537.91,3706488.322,64886,300564,KARTCHNER,SIERRA VISTA,AZ,85635,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.56610012,-110.3089658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,115,-999999,N,N
-11936875.34,3915151.398,64887,300565,CUCHILLO,TRUTH OR CONSEQUENCES,NM,87901,SUBSTATION,NOT AVAILABLE,SIERRA,35051,USA,33.1494019,-107.2307756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13516040.05,4536043.152,64888,300566,CARBONA,TRACY,CA,95377,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.69225949,-121.4166536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10638742.73,3883684.433,64889,300567,UNKNOWN300567,YANTIS,TX,75497,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.91241615,-95.56945198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,69,Y,Y
-12560471.67,3941689.888,64890,300568,UNKNOWN300568,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.34877383,-112.8326368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12477814.86,3947933.641,64891,300569,RIVERSIDE,PHOENIX,AZ,85041,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39561425,-112.0901181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10675264.29,3378087.025,64892,300570,UNKNOWN300570,VAN VLECK,TX,77482,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,29.0191767,-95.89753075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13575519.82,4491606.916,64893,300571,LAFAYETTE,SANTA CLARA,CA,95054,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.37571577,-121.9509695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,3,60,-999999,Y,N
-10589398.88,3471548.571,64894,300572,UNKNOWN300572,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75072991,-95.12618861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13315446.72,4245948.701,64895,300573,UNKNOWN300573,WASCO,CA,93280,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.60166564,-119.614693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,230,115,Y,Y
-10921932.81,3027720.618,64896,300574,NORTH ALAMO,ALAMO,TX,78516,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.23100879,-98.11339176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,N,N
-11499709.01,4078864.54,64897,300575,UNKNOWN300575,CANNON AFB,NM,88103,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.37201449,-103.3036437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,230,115,Y,Y
-10592079.03,3468797.15,64898,300576,UNKNOWN300576,PASADENA,TX,77503,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.729269,-95.1502648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13055327.24,4042526.537,64899,300577,CARDIFF,SAN BERNARDINO,CA,92408,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.10215,-117.278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Press Enterprise http://www.pe.com/articles/electrical-756833-bernardino-least.html,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13179564.8,4027492.504,64900,300578,MOVIE,CULVER CITY,CA,90230,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99024694,-118.394045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13336684.89,4797670.296,64901,300579,UNKNOWN300579,RENO,NV,89502,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.52857207,-119.8054787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,-999999,-999999,N,N
-13479214.44,4534685.257,64902,300580,FINNEY,MODESTO,CA,95358,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.68260636,-121.0858435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10476049.95,3509001.786,64903,300581,UNKNOWN300581,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.04240508,-94.1079579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13215776.09,4137877.315,64904,300582,OSO,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.8084255,-118.7193365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13126760.27,4097357.619,64905,300583,PEARBLOSSOM,PEARBLOSSOM,CA,93553,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.50902096,-117.9196938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,1,230,230,N,Y
-13537654.86,4847300.94,64906,300584,OROFINA,MAGALIA,CA,95954,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.87159926,-121.6108227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-12473324.57,3949237.019,64907,300585,BROADWAY,PHOENIX,AZ,85040,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40538896,-112.0497811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-11344079.63,3961629.532,64908,300586,UNKNOWN300586,LUBBOCK,TX,79424,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.49827194,-101.9056011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,69,N,N
-10796492.1,3509260.298,64909,300587,UNKNOWN300587,WARDA,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,30.04441532,-96.98653864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,7,138,69,N,N
-13214685.5,4039913.031,64910,300588,RECLAIM,MALIBU,CA,90265,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.08270746,-118.7095396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13167738.33,4042422.828,64911,300589,STATION 54,LOS ANGELES,CA,90027,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10137857,-118.287806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11321866.66,4049517.134,64912,300590,UNKNOWN300590,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.1541329,-101.7060587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,-999999,Y,N
-11614457.68,3451323.085,64913,300591,GONZALES,PRESIDIO,TX,79843,SUBSTATION,IN SERVICE,PRESIDIO,48377,USA,29.59286524,-104.3344485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY/OTHER,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,69,-999999,N,N
-10611884.07,3557118.561,64914,300592,UNKNOWN300592,CUT AND SHOOT,TX,77378,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.41586779,-95.32817651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,230,69,Y,Y
-10437588.13,3515125.714,64915,300593,UNKNOWN300593,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.0900152,-93.7624495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-13122414.26,4008836.613,64916,300594,RISER300594,ANAHEIM,CA,92806,RISER,IN SERVICE,ORANGE,6059,USA,33.85118011,-117.880653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-10597660.29,3467141.993,64917,300595,WITTER,PASADENA,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71635666,-95.20040218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-10629149.46,3696085.399,64918,300596,UNKNOWN300596,GRAPELAND,TX,75844,SUBSTATION,NOT AVAILABLE,HOUSTON,48225,USA,31.48644241,-95.48327414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,-999999,Y,N
-10575873.07,3469466.507,64919,300597,UNKNOWN300597,BAYTOWN,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73449036,-95.00468418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-10624165.88,3558981.661,64920,300598,CANEY CREEK,WILLIS,TX,77378,SUBSTATION,NOT AVAILABLE,MONTGOMERY,48339,USA,30.43029984,-95.43850591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,0,138,69,Y,Y
-13363066.4,4253730.745,64921,300599,BERRENDA C,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.65848593,-120.0424679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,70,Y,Y
-11375279.02,3981352.481,64922,300600,UNKNOWN300600,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.64589182,-102.1858701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13168982.65,4002918.466,64923,300601,SANITREAT,LOS ANGELES,CA,90710,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.807017,-118.2989839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13248074.74,4231478.096,64924,300602,LIVE OAK,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.49590175,-119.0094803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-12828471.97,4316592.084,64925,300603,UNKNOWN300603,SPRING VALLEY,NV,89103,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.11598207,-115.2401244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-11823403.24,4277025.744,64926,300604,WHITE ROCK,LOS ALAMOS,NM,87544,SUBSTATION,IN SERVICE,LOS ALAMOS,35028,USA,35.82833191,-106.2114384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,Y,Y
-11387076.53,3898269.725,64927,300605,UNKNOWN300605,BROWNFIELD,TX,79316,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,33.02234094,-102.2918488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13563457.99,4524376.001,64928,300606,VALLECITOS,SUNOL,CA,94586,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.60927806,-121.8426162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-13555199.81,4809103.449,64929,300607,ESQUON,DURHAM,CA,95938,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.60774457,-121.7684317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12081305.9,4376559.886,64930,300608,UNKNOWN300608,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.54994986,-108.5282174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,33,33,Y,Y
-10867478.72,3521706.447,64931,300609,ELROY,AUSTIN,TX,78617,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.14115119,-97.62422235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-11341170.28,3965501.008,64932,300610,UNKNOWN300610,LUBBOCK,TX,79423,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.52726859,-101.8794661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,5,115,69,N,N
-13280802.25,4295791.572,64933,300611,PIXLEY,PIXLEY,CA,93256,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.96489151,-119.3034765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11295376.47,3644832.937,64934,300612,BIG LAKE PHILLIPS PUMP,BIG LAKE,TX,76932,SUBSTATION,NOT AVAILABLE,REAGAN,48383,USA,31.09300057,-101.4680932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10671642.03,3855268.51,64935,300613,UNKNOWN300613,EDGEWOOD,TX,75117,NOT AVAILABLE,NOT AVAILABLE,VAN ZANDT,48467,USA,32.69786189,-95.86499142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,138,-999999,Y,N
-13571253.8,4488581.805,64936,300614,GISH,SAN JOSE,CA,95110,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.35411742,-121.9126471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-10440216.86,3510016.266,64937,300615,UNKNOWN300615,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05029367,-93.78606378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,-999999,-999999,N,N
-10880555.07,3692891.355,64938,300616,UNKNOWN300616,GATESVILLE,TX,76528,NOT AVAILABLE,NOT AVAILABLE,CORYELL,48099,USA,31.46197121,-97.7416892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,138,-999999,Y,N
-13395118.62,4512281.869,64939,300617,MERCED FALLS,SNELLING,CA,95369,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.52316194,-120.3303979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,66,-999999,Y,N
-12455288.84,3977915.178,64940,300618,RAINTREE,SCOTTSDALE,AZ,85260,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62018289,-111.8877633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-10741638.62,3841539.948,64941,300619,COMBINE (KCEC),COMBINE,TX,75159,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.59401914,-96.49378149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY/OTHER,8/25/2016 0:00,2,138,69,Y,Y
