X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11067698.24,3864606.544,64942,300620,UNKNOWN300620,ALBANY,TX,76430,SUBSTATION,IN SERVICE,SHACKELFORD,48417,USA,32.76842578,-99.42282491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,N,N
-13163611.07,4172473.725,64943,300621,UNKNOWN300621,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.06320466,-118.2507302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,66,-999999,Y,N
-10760770.85,3896924.215,64944,300622,UNKNOWN300622,PLANO,TX,75074,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.01220598,-96.66564921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,2,138,138,N,Y
-11846964.99,4333701.604,64945,300623,ABIQUIU,ABIQUIU,NM,87510,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.24004457,-106.4230972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,-999999,Y,N
-13089063.35,4063430.121,64946,300624,UNKNOWN300624,LYTLE CREEK,CA,92358,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.25749633,-117.5810566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,2,-999999,-999999,N,N
-13449562.38,4430298.549,64947,300625,MERCY SPRINGS,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,36.93678111,-120.8194745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,70,60,N,Y
-12335662.64,3772499.908,64948,300626,VAIL,TUCSON,AZ,85747,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.06997854,-110.8131429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,9,345,138,N,Y
-13170166.57,4018925.88,64949,300627,IMPERIAL TERMINAL TOWER,WEST ATHENS,CA,90047,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92641684,-118.3096192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,4,138,138,N,N
-10892415.71,3527699.654,64950,300628,BRODIE LANE,AUSTIN,TX,78749,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.18769873,-97.84823516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-12345286.75,3902416.103,64951,300629,KEARNY,KEARNY,AZ,85137,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.05356591,-110.8995977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,115,115,N,Y
-13187506.58,4487966.465,64952,300630,UNKNOWN300630,BISHOP,CA,93514,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,37.34972332,-118.4653872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13331465.4,4749191.909,64953,300631,CARSON,CARSON CITY,NV,89706,SUBSTATION,IN SERVICE,CARSON CITY,32510,USA,39.19186458,-119.7585913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,3/24/2015 0:00,IMAGERY/OTHER,3/24/2015 0:00,1,120,120,N,Y
-10737750.07,3596722.808,64954,300632,UNKNOWN300632,LAKE BRYAN,TX,77807,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.72219207,-96.45885009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,138,69,N,N
-13259869.58,4241723.115,64955,300633,CAWELO C,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.57079577,-119.1154351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,115,115,Y,Y
-12597200.05,3945468.414,64956,300634,UNKNOWN300634,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.37712322,-113.1625734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13499328.63,4667075.929,64957,300635,CITRUS-COLOMA,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.61783014,-121.2665324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13029940.5,3856133.305,64958,300636,PARADISE,SAN DIEGO,CA,92114,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.70439916,-117.049947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,69,69,N,Y
-13751320.78,4970050.177,64959,300637,GROUSE CREEK,HYAMPOM,CA,96046,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.71265427,-123.5302164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10634600.51,3495862.489,64960,300638,TH WHARTON POWER PLANT,HOUSTON,TX,77064,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.94017715,-95.53224183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY/OTHER,12/14/2016 0:00,10,138,69,N,N
-13022228.17,3998301.918,64961,300639,RISER300639,HEMET,CA,92543,RISER,IN SERVICE,RIVERSIDE,6065,USA,33.772551,-116.980666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,33,33,Y,Y
-13413123.4,4911507.609,64962,300640,EDGEMONT,JANESVILLE,CA,96114,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.31283716,-120.4921376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11167705.99,3701654.873,64963,300641,SAN ANGELO RED CREEK,ORIENT,TX,76905,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.52909768,-100.3212098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,10,345,69,N,N
-13375842.03,4452755.057,64964,300642,SHARON,CHOWCHILLA,CA,93610,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.09785323,-120.1572333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13427461.91,4204741.083,64965,300643,UNKNOWN300643,SAN LUIS OBISPO,CA,93401,NOT AVAILABLE,NOT AVAILABLE,SAN LUIS OBISPO,6079,USA,35.30011754,-120.6209426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,60,60,Y,Y
-13524201.63,4538608.525,64966,300644,GWF TRACY,TRACY,CA,95377,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.710493,-121.4899703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,5,115,115,N,Y
-11393235.66,3979450.098,64967,300645,UNKNOWN300645,LEVELLAND,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.63166411,-102.3471773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,Y,N
-10850163.95,3608702.216,64968,300646,UNKNOWN300646,BARTLETT,TX,76511,NOT AVAILABLE,NOT AVAILABLE,BELL,48027,USA,30.81465753,-97.46868111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,3,138,-999999,Y,N
-10916431.48,3409664.235,64969,300647,SUTHERLAND SPRINGS,LA VERNIA,TX,78161,SUBSTATION,IN SERVICE,WILSON,48493,USA,29.26692942,-98.06397244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13144899.45,4041179.451,64970,300648,ROSEMEAD,ROSEMEAD,CA,91770,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.09212924,-118.0826409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,66,66,Y,Y
-11979499.47,4411975.964,64971,300649,NAVAJO DAM,NAVAJO DAM,NM,87419,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.80510731,-107.6136747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-11549913.73,3949041.892,64972,300650,UNKNOWN300650,ROSWELL,NM,88201,SUBSTATION,NOT AVAILABLE,CHAVES,35005,USA,33.40392567,-103.7546403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13503972.02,4696310.628,64973,300651,PLEASANT GROVE,ROCKLIN,CA,95765,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.82272822,-121.3082446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-10861059.39,3838593.41,64974,300652,UNKNOWN300652,FORT WORTH,TX,76126,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.57171583,-97.56655652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-12815062.91,4304354.786,64975,300653,PEBBLE,PARADISE,NV,89123,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.02712801,-115.1196688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Wikimapia http://wikimapia.org/19319164/Pebble-Substation,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,3,138,-999999,Y,N
-13237751.68,4529969.513,64976,300654,CASA DIABLO,MAMMOTH LAKES,CA,93546,SUBSTATION,IN SERVICE,MONO,6051,USA,37.64907292,-118.9167466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,115,Y,Y
-12366381.91,3785105.93,64977,300655,SPENCER,VALENCIA WEST,AZ,85757,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.16588932,-111.0890988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,0,115,-999999,Y,N
-10899200.69,3867327.703,64978,300656,UNKNOWN300656,WEATHERFORD,TX,76088,NOT AVAILABLE,NOT AVAILABLE,PARKER,48367,USA,32.788978,-97.90918561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-11997900.97,3803136.839,64979,300657,LUNA,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.30289906,-107.7789782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,8,345,115,N,N
-10564391.69,3424291.121,64980,300658,TEXAS CITY MAIN,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.38148823,-94.90154521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,6,138,69,N,N
-10459332.58,3489638.672,64981,300659,UNKNOWN300659,PORT ARTHUR,TX,77640,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.89171715,-93.95778317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13463223.26,5042009.494,64982,300660,ADIN,ADIN,CA,96054,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.20083114,-120.9421923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13335974.77,4362153.485,64983,300661,CAMDEN,RIVERDALE,CA,93656,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.44591605,-119.7990997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-10493213.8,3905059.53,64984,300662,UNKNOWN300662,BIVINS,TX,75551,SUBSTATION,IN SERVICE,CASS,48067,USA,33.0734669,-94.26214334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,69,Y,Y
-13768239.62,5020675.022,64985,300663,HOOPA,HOOPA,CA,95546,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,41.05647322,-123.6822009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10840668.09,3215196.776,64986,300664,UNKNOWN300664,CORPUS CHRISTI,TX,78411,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.73176011,-97.3833784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-10867990.05,3924118.648,64987,300665,UNKNOWN300665,DECATUR,TX,76234,NOT AVAILABLE,NOT AVAILABLE,WISE,48497,USA,33.21681975,-97.62881574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,Y,Y
-12881394.16,3857882.348,64988,300666,IMPERIAL VALLEY,OCOTILLO,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.71761928,-115.7155325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,8,500,230,N,Y
-12031247.34,4426814.36,64989,300667,GLADE SWITCHING STATION,AZTEC,NM,87410,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.91175974,-108.0785337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-10829007.39,3682255.019,64990,300668,UNKNOWN300668,MOODY,TX,76557,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.38043472,-97.27862849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,-999999,Y,N
-12817092.96,4318515.264,64991,300669,RISER300669,WINCHESTER,NV,89109,RISER,IN SERVICE,CLARK,32003,USA,36.129937,-115.137905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-10872856.92,3531733.855,64992,300670,BERGSTROM,AUSTIN,TX,78719,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.21901885,-97.67253549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,138,N,Y
-10733355.39,3897634.743,64993,300671,UNKNOWN300671,LAVON,TX,75166,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.01755813,-96.41937196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,8,138,13.8,N,N
-13574796.33,4510783.722,64994,300672,WESTERN DIGITAL,FREMONT,CA,94539,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.51248748,-121.9444702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,Y,Y
-10839721.74,3809881.997,64995,300673,CLEBURNE,CLEBURNE,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.35409972,-97.37487711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-11635121.67,3973070.1,64996,300674,MACHO,ROSWELL,NM,88201,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.58393163,-104.5200763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-11245385.64,4267660.589,64997,300675,UNKNOWN300675,MIAMI,TX,79059,SUBSTATION,IN SERVICE,ROBERTS,48393,USA,35.76009326,-101.019018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-10565449.44,3487036.361,64998,300676,UNKNOWN300676,MONT BELVIEU,TX,77523,SUBSTATION,NOT AVAILABLE,CHAMBERS,48071,USA,29.871448,-94.91104715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,345,-999999,Y,N
-11255932.97,3949732.806,64999,300677,UNKNOWN300677,CROSBYTON,TX,79322,SUBSTATION,NOT AVAILABLE,CROSBY,48107,USA,33.40910684,-101.1137663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-10589428.33,3480453.282,65000,300678,LYONDELL,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82015463,-95.12645321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13263935.74,4232086.619,65001,300679,LERDO,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.50035218,-119.1519621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,115,70,Y,Y
-13554739.79,4429407.053,65002,300680,ERTA,WATSONVILLE,CA,95076,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.9303797,-121.7642993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,2,66,60,N,Y
-12493281.83,4130847.068,65003,300681,YAVAPAI,CLARKDALE,AZ,86324,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.75655581,-112.2290602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,5,500,-999999,N,N
-11296517.71,3785497.825,65004,300682,UNKNOWN300682,BIG SPRING,TX,79720,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.16886937,-101.4783452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,345,69,Y,Y
-10446000.42,3507866.042,65005,300683,UNKNOWN300683,BRIDGE CITY,TX,77611,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.03357278,-93.83801837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,-999999,-999999,N,N
-11278030.53,4083433.548,65006,300684,UNKNOWN300684,SILVERTON,TX,79257,SUBSTATION,IN SERVICE,BRISCOE,48045,USA,34.405885,-101.312272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,4,-999999,-999999,N,N
-12988737.88,3849393.374,65007,300685,BARRETT LAKE,JAMUL,CA,91935,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.65343716,-116.6798176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,69,Y,Y
-10797874.23,3880425.59,65008,300686,RISER300686,IRVING,TX,75261,RISER,IN SERVICE,DALLAS,48113,USA,32.88783657,-96.9989546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,138,138,Y,Y
-13107019.29,3986326.422,65009,300687,IRVINE,IRVINE,CA,92618,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.68308029,-117.7423576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10629580.36,3449614.241,65010,300688,TELVIEW,FRESNO,TX,77053,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.57951595,-95.48714504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12896788.2,3867529.685,65011,300689,PLASTER CITY,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.79050333,-115.8538196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11460904.3,3709288.013,65012,300690,PERMIAN BASIN 345,MONAHANS,TX,79756,SUBSTATION,UNDER CONST,WARD,48475,USA,31.58752643,-102.955055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY,4/29/2019 0:00,1,345,138,N,N
-13014408.93,4061097.162,65013,300691,VILLAGE,BIG BEAR LAKE,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.24017298,-116.9104246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,32,33,Y,Y
-13481011.32,4649554.609,65014,300692,LONE PINE JACKSON,RANCHO MURIETA,CA,95683,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.49474658,-121.1019851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10770955,3933868.044,65015,300693,UNKNOWN300693,CELINA,TX,75009,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.29005906,-96.75713501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11477074.96,4129712.902,65016,300694,UNKNOWN300694,TEXICO,NM,88135,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.7481848,-103.1003186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-11101786.64,3915942.132,65017,300695,UNKNOWN300695,HASKELL,TX,79521,SUBSTATION,IN SERVICE,HASKELL,48207,USA,33.15534891,-99.72904617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,69,-999999,Y,N
-10773071.85,3903327.781,65018,300696,UNKNOWN300696,PLANO,TX,75024,NOT AVAILABLE,NOT AVAILABLE,COLLIN,48085,USA,33.06042997,-96.77615097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,3,138,138,Y,Y
-10622438.35,3492169.073,65019,300697,HIDDEN VALLEY,ALDINE,TX,77038,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91142225,-95.42298729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13139421.4,3992685.812,65020,300698,BOLSA,HUNTINGTON BEACH,CA,92649,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.73060385,-118.0334307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10616702.9,3470364.25,65021,300699,MIDTOWN,HOUSTON,TX,77004,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74149284,-95.37146482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11865188.06,4178911.313,65022,300700,BEL AIR,ALBUQUERQUE,NM,87110,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.11052574,-106.5867978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10591850.19,3778131.488,65023,300701,UNKNOWN300701,TROUP,TX,75789,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,32.11283792,-95.1482091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-13502625.12,4684419.451,65024,300702,VERNON STREET,ROSEVILLE,CA,95678,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.73945707,-121.2961452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/20/2015 0:00,IMAGERY/OTHER,8/20/2015 0:00,0,66,-999999,Y,N
-10709617.79,3768731.443,65025,300703,UNKNOWN300703,KERENS,TX,75144,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,32.04128726,-96.20613352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-13169120.54,4000342.7,65026,300704,UNKNOWN300704,LOS ANGELES,CA,90710,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.78778868,-118.3002226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13553083.75,4576961.771,65027,300705,CONTRA COSTA 4,ANTIOCH,CA,94531,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.98255541,-121.7494228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,1,60,69,Y,Y
-11851459.16,4158631.43,65028,300706,UNKNOWN300706,TIJERAS,NM,87059,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,34.96136051,-106.463469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13590194.82,4537396.467,65029,300707,PARSONS,CASTRO VALLEY,CA,94546,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.7018788,-122.0827972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-13046737.25,3880025.452,65030,300708,EASTGATE,SAN DIEGO,CA,92121,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.88481809,-117.2008348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,69,69,N,Y
-11626414.03,4424026.978,65031,300709,RATON,RATON,NM,87740,SUBSTATION,NOT AVAILABLE,COLFAX,35007,USA,36.89173652,-104.4418542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,46,46,Y,Y
-13046802.85,4060318.118,65032,300710,BURNT MILL,LAKE ARROWHEAD,CA,92407,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.23438741,-117.2014241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,33,33,Y,Y
-10608240.19,3803475.555,65033,300711,UNKNOWN300711,TYLER,TX,75701,SUBSTATION,NOT AVAILABLE,SMITH,48423,USA,32.30547085,-95.29544302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13619919.67,4964923.06,65034,300712,STILLWATER,SHASTA LAKE,CA,96019,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.67773385,-122.3498201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10664779.89,3919814.205,65035,300713,UNKNOWN300713,RIDGEWAY,TX,75433,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.18446443,-95.80334781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,69,69,Y,Y
-10889703.82,3566294.927,65036,300714,BUTTERCUP,CEDAR PARK,TX,78613,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.48692966,-97.82387381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-13251146.35,4227877.784,65037,300715,UNKNOWN300715,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.46956585,-119.037073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,0,-999999,-999999,N,N
-10618449.96,3544893.003,65038,300716,UNKNOWN300716,CUT AND SHOOT,TX,77306,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.32111251,-95.38715895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,Y,Y
-13597033.12,4452400.22,65039,300717,BURNS,BONNY DOON,CA,95060,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,37.09531078,-122.1442267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13135765.93,3992602.309,65040,300718,RISER300718,HUNTINGTON BEACH,CA,92647,RISER,IN SERVICE,ORANGE,6059,USA,33.72998,-118.000593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,2/20/2019 0:00,1,66,66,Y,Y
-13557698.7,4581472.266,65041,300719,RIVERVIEW,ANTIOCH,CA,94509,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.01448505,-121.7908796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,0,115,-999999,N,N
-10884874.31,3544127.044,65042,300720,LAKESHORE,AUSTIN,TX,78746,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.31517282,-97.78048956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13425560.02,4121123.256,65043,300721,SURF,LOMPOC,CA,93437,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.68475907,-120.6038576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-13471196.86,4538621.356,65044,300722,UNKNOWN300722,MODESTO,CA,95356,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.71058419,-121.0138203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-11503367.13,4054187.09,65045,300723,UNKNOWN300723,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.18884143,-103.3365051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,230,69,Y,Y
-13127769.31,4005651.896,65046,300724,RISER300724,ANAHEIM,CA,92802,RISER,IN SERVICE,ORANGE,6059,USA,33.82741757,-117.9287582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-13393484.43,4575810.865,65047,300725,UNKNOWN300725,EAST SONORA,CA,95370,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.97440597,-120.3157177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,2,-999999,-999999,N,N
-12832212.86,3864843.459,65048,300726,HIGHLINE,HOLTVILLE,CA,92250,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.77021533,-115.2737294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,230,92,N,Y
-13494585.81,4551388.516,65049,300727,MANTECA,MANTECA,CA,95336,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.80126059,-121.2239269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,OTHER,6/15/2015 0:00,10,115,60,N,Y
-10840597.06,3870578.2,65050,300728,UNKNOWN300728,FORT WORTH,TX,76106,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.81352196,-97.38274029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,345,69,N,N
-13347873.47,4331183.809,65051,300729,KENT,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.22180017,-119.9059875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10735651.58,3442924.941,65052,300730,UNKNOWN300730,GARWOOD,TX,77442,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.527243,-96.439999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,-999999,-999999,N,N
-13504472.2,4617842.839,65053,300731,AIR PRODUCTS 1,GALT,CA,95632,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.27144263,-121.3127378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11110805.13,3995112.401,65054,300732,UNKNOWN300732,TRUSCOTT,TX,79227,SUBSTATION,IN SERVICE,KNOX,48275,USA,33.74873076,-99.8100607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,345,69,Y,Y
-10512439.55,3611434.363,65055,300733,DOUCETTE,DOUCETTE,TX,75979,SUBSTATION,IN SERVICE,TYLER,48457,USA,30.83573371,-94.43485118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,Y,Y
-13147048.27,4025700.816,65056,300734,DEADEND300734,PICO RIVERA,CA,90660,DEAD END,NOT AVAILABLE,LOS ANGELES,6037,USA,33.976901,-118.101944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,1,66,66,Y,Y
-13543170.69,4761339.751,65057,300735,LIVE OAK,LIVE OAK,CA,95953,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.27639,-121.6603723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13101042.96,4027422.774,65058,300736,CIMGEN,CHINO,CA,91710,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.98972758,-117.6886713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13018288.5,4960573.725,65059,300737,BATTLE MOUNTAIN,BATTLE MOUNTAIN,NV,89820,SUBSTATION,IN SERVICE,LANDER,32015,USA,40.64809649,-116.9452753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,120,120,N,Y
-10788578.33,3870815.712,65060,300738,NORWOOD SW,IRVING,TX,75061,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81531511,-96.9154481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,6,138,69,N,N
-10816300.93,3359315.272,65061,300739,UNKNOWN300739,NURSERY,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.87161221,-97.16448446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,138,69,Y,Y
-12791051.81,4359344.663,65062,300740,HARRY ALLEN (230KV),OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.42561626,-114.9039734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_11_las_vegas_area,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,9,360,230,N,Y
-10843509.18,3703106.269,65063,300741,UNKNOWN300741,CRAWFORD,TX,76638,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.54021037,-97.40890026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,Y,Y
-10986144.21,3657731.762,65064,300742,UNKNOWN300742,SAN SABA,TX,76877,SUBSTATION,NOT AVAILABLE,SAN SABA,48411,USA,31.19217352,-98.69021257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-12964751.76,4012379.432,65065,300743,CAPWIND,CATHEDRAL CITY,CA,92241,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.87760685,-116.4643466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-12465323.1,3953988.337,65066,300744,HOHOKAM,PHOENIX,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44101226,-111.9779026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-12727832.31,4091103.87,65067,300745,UNKNOWN300745,LAKE HAVASU CITY,AZ,86403,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.46271503,-114.3360629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-12485476.82,3947517.018,65068,300746,SOUTHERN,LAVEEN,AZ,85339,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.39248954,-112.1589466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,-999999,N,N
-11067079.61,3180331.917,65069,300747,UNKNOWN300747,LAREDO,TX,78046,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.45418701,-99.41726761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,6,138,138,N,Y
-10755690.95,3435237.119,65070,300748,UNKNOWN300748,GARWOOD,TX,77442,SUBSTATION,NOT AVAILABLE,COLORADO,48089,USA,29.46713381,-96.62001573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,-999999,-999999,N,N
-11420346.69,3797693.87,65071,300749,UNKNOWN300749,ANDREWS,TX,79714,SUBSTATION,IN SERVICE,ANDREWS,48003,USA,32.26156187,-102.5907199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,69,N,N
-11358897.26,4098785.175,65072,300750,OGALLALA,NAZARETH,TX,79027,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.5195877,-102.0387102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,5,345,345,N,N
-10554097.09,3828285.77,65073,300751,UNKNOWN300751,WHITE OAK,TX,75604,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.49365032,-94.80906728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-11222720.19,4266504.796,65074,300752,UNKNOWN300752,MIAMI,TX,79059,SUBSTATION,NOT AVAILABLE,ROBERTS,48393,USA,35.75166758,-100.8154108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,115,Y,Y
-10853287.23,3225028.149,65075,300753,UNKNOWN300753,CORPUS CHRISTI,TX,78409,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.80990435,-97.496738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,138,69,Y,Y
-13177943.78,4015835.563,65076,300754,REPRO,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90337907,-118.3794831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13511273.5,4658033.848,65077,300755,MANLOVE-FOLSOM,ROSEMONT,CA,95826,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.55433776,-121.3738349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11344205.49,3978173.975,65078,300756,UNKNOWN300756,LUBBOCK,TX,79416,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.6221188,-101.9067317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,115,69,N,N
-10748842.25,4000152.079,65079,300757,UNKNOWN300757,DENISON,TX,75020,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.78636551,-96.5584928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,138,-999999,Y,N
-12771147.7,3950996.508,65080,300758,VERDANT,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.41858255,-114.7251717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-12884501.21,3879466.731,65081,300759,SUPERSTITION,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.88060316,-115.7434437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,92,N,Y
-12726832.38,3856984.328,65082,300760,UNKNOWN300760,YUMA,AZ,85365,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.71083185,-114.3270804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-11369849.26,4044393.844,65083,300761,UNKNOWN300761,OLTON,TX,79326,SUBSTATION,IN SERVICE,LAMB,48279,USA,34.11603865,-102.1370937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,Y,Y
-10746354.01,3389430.101,65084,300762,UNKNOWN300762,GANADO,TX,77962,SUBSTATION,NOT AVAILABLE,JACKSON,48239,USA,29.10824246,-96.53614059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,-999999,Y,N
-11297340.62,3993817.796,65085,300763,UNKNOWN300763,LORENZO,TX,79343,SUBSTATION,IN SERVICE,CROSBY,48107,USA,33.73906038,-101.4857375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,1,-999999,-999999,N,N
-11180739.02,3685113.408,65086,300764,SAN ANGELO BEN FICKLIN,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.40235365,-100.4382875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,138,69,N,N
-12504107.13,3989345.803,65087,300765,PERKINS,SUN CITY,AZ,85373,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.70564732,-112.3263055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,2,500,500,N,Y
-10985419.8,4022566.556,65088,300766,UNKNOWN300766,IOWA PARK,TX,76367,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.95354945,-98.6837051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-12460500.92,3936215.77,65089,300767,UNKNOWN300767,CHANDLER,AZ,85226,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30768645,-111.9345842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-13466891.73,4526949.045,65090,300768,SANTA CRUZ,AIRPORT,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.62758655,-120.9751467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,Y,Y
-13555270.04,4411299.33,65091,300769,DOLAN RD,MOSS LANDING,CA,95039,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,36.80024039,-121.7690626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-11588404.49,3798791.975,65092,300770,LOVING SOUTH,LOVING,NM,88256,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.26990305,-104.1004088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,138,69,Y,Y
-10796342.92,3859728.884,65093,300771,FISH CREEK 69,DALLAS,TX,75051,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.73157417,-96.98519857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,4,69,13.8,N,N
-11713881.12,4255739.314,65094,300772,STORRIE LAKE,LAS VEGAS,NM,87701,SUBSTATION,IN SERVICE,SAN MIGUEL,35047,USA,35.67314487,-105.2275845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11030916.5,3366411.724,65095,300773,PEARSALL POWER PLANT,NORTH PEARSALL,TX,78061,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.92742202,-99.09240888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,11,138,69,Y,Y
-12480606.36,3985520.008,65096,300774,ROSE GARDEN,PHOENIX,AZ,85027,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.6770521,-112.1151945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,-999999,N,N
-10734446.33,3876441.84,65097,300775,UNKNOWN300775,HEATH,TX,75032,SUBSTATION,NOT AVAILABLE,ROCKWALL,48397,USA,32.85778018,-96.42917205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
-10605712.09,3474821.202,65098,300776,BUSCH,HOUSTON,TX,77029,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.77625026,-95.2727327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13817909.87,5021894.641,65099,300777,TRINIDAD,WESTHAVEN-MOONSTONE,CA,95570,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,41.06473422,-124.1283963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10841342.16,3814439.398,65100,300778,NORTH CLEBURNE,CLEBURNE,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.38867731,-97.38943366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,N,N
-10584748.66,3456570.977,65101,300779,UNKNOWN300779,TAYLOR LAKE VILLAGE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.63385006,-95.08441502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13117998.73,4019714.728,65102,300780,UNKNOWN300780,BREA,CA,92823,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.93229657,-117.8409876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,66,66,Y,Y
-10881238.62,3772352.681,65103,300781,UNKNOWN300781,WALNUT SPRINGS,TX,76690,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,32.0688578,-97.7478296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,6,138,-999999,Y,N
-10986026.44,4002937.091,65104,300782,UNKNOWN300782,HOLLIDAY,TX,76366,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.80715602,-98.6891546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,4,138,69,Y,Y
-10676282.46,3926065.902,65105,300783,UNKNOWN300783,COMMERCE,TX,75428,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.2314528,-95.90667713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,345,69,Y,Y
-13238664.02,4212656.005,65106,300784,UNKNOWN300784,BAKERSFIELD,CA,93307,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.3581248,-118.9249423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-13463539.83,4440994.292,65107,300785,WRIGHT,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.01354025,-120.9450361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,230,230,Y,Y
-10942527.48,3537273.91,65108,300786,MILLER CREEK,HENLY,TX,78636,SUBSTATION,IN SERVICE,BLANCO,48031,USA,30.26201363,-98.29839683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,138,69,N,N
-11405699.1,3690098.194,65109,300787,UNKNOWN300787,CRANE,TX,79731,SUBSTATION,NOT AVAILABLE,CRANE,48103,USA,31.44056614,-102.4591383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-10965152.49,3428618.378,65110,300788,LAREDO STREET,SAN ANTONIO,TX,78204,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.41535494,-98.50164075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,42,N,N
-10834891.36,3644190.446,65111,300789,UNKNOWN300789,TEMPLE,TX,76501,SUBSTATION,IN SERVICE,BELL,48027,USA,31.08805805,-97.33148514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-11322909.54,3750784.426,65112,300790,UNKNOWN300790,SPRABERRY,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,31.90452395,-101.715427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10458247.86,3490371.29,65113,300791,UNKNOWN300791,PORT ARTHUR,TX,77640,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.89742269,-93.94803899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-13130769.25,4035179.233,65114,300792,BASSETT,WEST PUENTE VALLEY,CA,91744,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04748015,-117.9557071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
