X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12042987.79,4405060.791,65115,300793,SULLIVAN,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.755353,-108.184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-12537399.9,3985019.172,65116,300794,UNKNOWN300794,BUCKEYE,AZ,85396,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.67330798,-112.6253795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,69,69,Y,Y
-12851942.95,4003264.032,65117,300795,UNKNOWN300795,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.80959635,-115.4509678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,4,230,161,Y,Y
-13530732.87,5006626.797,65118,300796,HAT CREEK 2,FALL RIVER MILLS,CA,96028,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.96124369,-121.5486415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12829432.82,3867009.203,65119,300797,EAST MESA 2,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.7865727,-115.2487558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-10690064.08,3826346.392,65120,300798,UNKNOWN300798,CANTON,TX,75103,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.47895475,-96.03047954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,138,-999999,Y,N
-11009949.23,3542871.588,65121,300799,GILLESPIE,FREDERICKSBURG,TX,78624,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.30543651,-98.90405667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,9,138,69,Y,Y
-13407633.98,4702136.863,65122,300800,UNION VALLEY,ELDORADO NTL FOREST,CA,95709,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.86349249,-120.4428253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,5,230,230,N,Y
-11414323.61,4027179.7,65123,300801,UNKNOWN300801,AMHERST,TX,79312,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,33.98791708,-102.5366136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,0,69,-999999,Y,N
-10654003.89,3717725.557,65124,300802,UNKNOWN300802,TUCKER,TX,75801,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.65206997,-95.70654527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-11026025.54,3385759.661,65125,300803,MOORE,MOORE,TX,78057,SUBSTATION,IN SERVICE,FRIO,48163,USA,29.07943061,-99.04847269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,4,138,69,Y,Y
-13594527.71,4924970.563,65126,300804,COLEMAN,SHINGLETOWN,CA,96088,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.40499359,-122.1217203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-11336227.54,3890999.278,65127,300805,UNKNOWN300805,O'DONNELL,TX,79351,SUBSTATION,NOT AVAILABLE,LYNN,48305,USA,32.96756294,-101.8350647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,13.8,Y,Y
-13329774.88,4230207.574,65128,300806,UNKNOWN300806,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.486609,-119.7434051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,1,-999999,-999999,N,N
-10886034.93,3971207.47,65129,300807,UNKNOWN300807,BOWIE,TX,76230,SUBSTATION,IN SERVICE,MONTAGUE,48337,USA,33.56999123,-97.79091557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,4,138,-999999,Y,N
-13244392.39,4222191.22,65130,300808,UNKNOWN300808,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.42795165,-118.9764011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10702354.57,3375785.353,65131,300809,UNKNOWN300809,MARKHAM,TX,77456,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,29.0010946,-96.14088686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13479755.34,4727960.974,65132,300810,HIGGINS,GRASS VALLEY,CA,95949,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.04389408,-121.0907025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13187574.07,4032793.905,65133,300811,PAPERMATE,SANTA MONICA,CA,90404,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.0297238,-118.4659935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11233929.67,3807250.319,65134,300812,UNKNOWN300812,COLORADO CITY,TX,79512,SUBSTATION,IN SERVICE,MITCHELL,48335,USA,32.33412681,-100.9161072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,12,345,69,N,N
-12992709.86,3994799.604,65135,300813,UNKNOWN300813,IDYLLWILD-PINE COVE,CA,92549,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.74639434,-116.7154985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-10669538.14,3506285.984,65136,300814,UNKNOWN300814,HOCKLEY,TX,77447,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.0212839,-95.84609182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-11391879.24,3740489.629,65137,300815,UNKNOWN300815,ODESSA,TX,79766,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.82598166,-102.3349923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-10777015.29,3766115.711,65138,300816,UNKNOWN300816,FROST,TX,76641,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.02136704,-96.81157548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-10929843.06,3355030.29,65139,300817,UNKNOWN300817,CAMPBELLTON,TX,78008,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.83789858,-98.1844507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,2,138,-999999,Y,N
-13595029.78,4534347.946,65140,300818,SAN LORENZO,SAN LORENZO,CA,94580,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.68020826,-122.1262304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,Y,Y
-13313018.11,4347771.198,65141,300819,MASCOT,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.34191705,-119.5928764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,66,66,Y,Y
-13613553.82,4516288.685,65142,300820,BAY MEADOWS,SAN MATEO,CA,94403,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.55170346,-122.2926347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,3,115,60,N,Y
-10865633.64,3607103.842,65143,300821,SONTERRA,JARRELL,TX,76537,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.8023253,-97.60764769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/9/2017 0:00,IMAGERY,2/9/2017 0:00,2,138,69,Y,Y
-13502033.23,4677748.865,65144,300822,SYLVAN-ANTELOPE,CITRUS HEIGHTS,CA,95621,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69270194,-121.2908282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13487506.25,4596083.353,65145,300823,LOCKEFORD,LOCKEFORD,CA,95240,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.11782092,-121.1603301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,10,230,60,N,Y
-12214520.61,3858195.744,65146,300824,UNKNOWN300824,SWIFT TRAIL JUNCTION,AZ,85546,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.71998787,-109.7249055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-13129511.98,4004364.096,65147,300825,RISER300825,ANAHEIM,CA,92804,RISER,IN SERVICE,ORANGE,6059,USA,33.81780686,-117.9444128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-11049989.82,3973717.466,65148,300826,UNKNOWN300826,SEYMOUR,TX,76380,SUBSTATION,IN SERVICE,BAYLOR,48023,USA,33.58877616,-99.26374744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,0,-999999,-999999,N,N
-10770848.61,3492444.002,65149,300827,FAYETTE PLANT #2,RUTERSVILLE,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.91356298,-96.75617926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,N,N
-13616380.91,4520685.164,65150,300828,SAN MATEO,SAN MATEO,CA,94401,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.58300806,-122.3180309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,12,230,60,N,Y
-13156523.93,4058594.745,65151,300829,GOULD,LA CAÑADA FLINTRIDGE,CA,91011,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.22158736,-118.1870653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,2,230,230,N,N
-12645162.63,3998200.944,65152,300830,UNKNOWN300830,SALOME,AZ,85348,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.771797,-113.5934286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10908997.68,3449583.067,65153,300831,CATERPILLAR,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.57927242,-97.99719346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,Y,Y
-10554074.14,3764168.35,65154,300832,UNKNOWN300832,LANEVILLE,TX,75667,SUBSTATION,NOT AVAILABLE,RUSK,48401,USA,32.00653403,-94.80886107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13660202.81,4685756.834,65155,300833,NCPA 3&4,HEALDSBURG,CA,95448,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.74882731,-122.7116897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,1,230,230,Y,Y
-13414387.02,5006572.779,65156,300834,MADELINE,TERMO,CA,96132,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.96087725,-120.5034889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10740823.5,3721776.311,65157,300835,UNKNOWN300835,MEXIA,TX,76667,NOT AVAILABLE,NOT AVAILABLE,LIMESTONE,48293,USA,31.68304057,-96.48645912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-12100587.72,4408153.101,65158,300836,SHIPROCK #2,SHIPROCK,NM,87420,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.777606,-108.701429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,N,Y
-10831858.18,3720216.313,65159,300837,UNKNOWN300837,CHINA SPRING,TX,76633,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.67111461,-97.30423763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12485669.06,3960163.76,65160,300838,CARTWRIGHT,PHOENIX,AZ,85031,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48729104,-112.1606735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-13062107.99,4120761.312,65161,300839,BRYMAN,ORO GRANDE,CA,92368,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.68208542,-117.3389125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-13590116.51,4570786.604,65162,300840,PLEASANT HILL,PLEASANT HILL,CA,94523,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.93881909,-122.0820937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,4/23/2015 0:00,IMAGERY/OTHER,4/23/2015 0:00,1,60,60,Y,Y
-11555384.29,3837138.916,65163,300841,LEA NATIONAL,MALJAMAR,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.56070425,-103.8037832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-13256779.4,4194010.799,65164,300842,UNKNOWN300842,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.22141047,-119.0876755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,0,-999999,-999999,N,N
-13112114.49,4013887.525,65165,300843,YORBA LINDA,YORBA LINDA,CA,92886,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.88885359,-117.7881286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10574600.93,3755145.546,65166,300844,STRYKER CREEK,REKLAW,TX,75766,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.93777613,-94.9932564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,Y,Y
-10822842.89,3869520.573,65167,300845,UNKNOWN300845,RICHLAND HILLS,TX,76118,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.80553674,-97.22325184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13489780.26,4672107.483,65168,300846,BLUE RAVINE,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65313679,-121.1807579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12457163.87,4125541.746,65169,300847,UNKNOWN300847,CORNVILLE,AZ,86325,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.71739116,-111.9046071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13522633.06,4670503.085,65170,300848,CARGO-NORTHGATE,SACRAMENTO,CA,95834,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64188055,-121.4758796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10625803.92,3558532.823,65171,300849,UNKNOWN300849,WILLIS,TX,77378,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.42682323,-95.45322065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12897229.68,3867700.166,65172,300850,PLASTER CITY,THERMAL,CA,92259,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.79179075,-115.8577855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,34.5,Y,Y
-11884414.34,3814276.828,65173,300851,UNKNOWN300851,LAS CRUCES,NM,88012,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.38744409,-106.7595105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-12994687.01,4194212.998,65174,300852,TIEFORT,FORT IRWIN,CA,92310,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.22289432,-116.7332595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,66,Y,Y
-11058057.01,3652965.673,65175,300853,UNKNOWN300853,BRADY,TX,76825,SUBSTATION,IN SERVICE,MCCULLOCH,48307,USA,31.1555414,-99.33621621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,1,-999999,-999999,N,N
-10726911.09,3916638.233,65176,300854,UNKNOWN300854,FARMERSVILLE,TX,75442,SUBSTATION,NOT AVAILABLE,COLLIN,48085,USA,33.16058385,-96.3614818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-10711407.32,3643149.99,65177,300855,UNKNOWN300855,NORMANGEE,TX,77871,SUBSTATION,IN SERVICE,LEON,48289,USA,31.08005355,-96.22220914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-11077327.49,3194829.494,65178,300856,UNKNOWN300856,LAREDO,TX,78041,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.56969336,-99.50932592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,4,138,138,N,Y
-10961591.73,3454238.613,65179,300857,ENCINO PARK,SAN ANTONIO,TX,78258,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.61563689,-98.46965388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-12491948.91,3969003.454,65180,300858,AGUA FRIA,PEORIA,AZ,85345,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.5534929,-112.2170863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,230,-999999,N,N
-12461164.7,3988980.457,65181,300859,PINNACLE PEAK WALC,PHOENIX,AZ,85054,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.70291702,-111.9405471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,9,345,230,N,Y
-13481591.62,4672986.893,65182,300860,GOLFLINKS,FOLSOM,CA,95630,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.65930586,-121.1071981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10628338.99,3734915.819,65183,300861,UNKNOWN300861,NECHES,TX,75801,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.78342937,-95.4759936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13508101.73,4668936.194,65184,300862,WALNUT-ENGLE,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63088574,-121.3453425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-13508986.47,4632251.097,65185,300863,ELK GROVE,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.37298634,-121.3532902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,6,230,60,N,Y
-10865968.44,3606310.647,65186,300864,JARRELL EAST,JARRELL,TX,76537,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.79620482,-97.61065525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10546263.75,3791071.272,65187,300865,UNKNOWN300865,HENDERSON,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.21124046,-94.73869919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,138,69,Y,Y
-13087418.96,4166640.84,65188,300866,SEGS 3,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.02030489,-117.5662849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,Y,N
-13039297.62,4005427.084,65189,300867,LAKEVIEW,LAKEVIEW,CA,92567,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.8257399,-117.1340035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,SCE,3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,115,-999999,Y,N
-12354582.45,3916143.956,65190,300868,KNOLL,KEARNY,AZ,85137,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.15686673,-110.9831024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-13061678.17,4109847.796,65191,300869,ORO GRANDE,ORO GRANDE,CA,92368,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.60142756,-117.3350514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-12548745.82,3994920.461,65192,300870,UNKNOWN300870,WITTMANN,AZ,85361,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.74729708,-112.7273016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,69,69,Y,Y
-10647708.46,3493099.695,65193,300871,CAMERON,SATSUMA,TX,77095,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91866834,-95.64999249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,138,69,N,N
-13615299.64,4974708.815,65194,300872,MT GATE JUNCTION,REDDING,CA,96003,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.74436804,-122.3083176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13475443.83,4534994.476,65195,300873,SISK,MODESTO,CA,95356,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.68480468,-121.0519716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10795154.09,3870895.678,65196,300874,IRVING,IRVING,TX,75061,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81591882,-96.97451915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,4,138,69,N,N
-11015644.69,3724817.864,65197,300875,UNKNOWN300875,BROWNWOOD,TX,76801,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.70628839,-98.95521988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,1,138,138,Y,Y
-10722906.71,3521351.889,65198,300876,UNKNOWN300876,CHAPPELL HILL,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.13839675,-96.32550988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10899324.08,3902759.15,65199,300877,UNKNOWN300877,JOPLIN,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.05614879,-97.91029407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,12,345,69,N,N
-10601315.41,3466351.501,65200,300878,UNKNOWN300878,HOUSTON,TX,77017,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.71018922,-95.23323663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-10593647.85,3467782.26,65201,300879,SOUTH CHANNEL,PASADENA,TX,77503,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72135176,-95.16435776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,9,138,69,N,N
-11521388.38,3688585.273,65202,300880,PECOS,PECOS,TX,79772,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.42897,-103.4983927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,4,69,-999999,N,N
-13714164.7,4757625.729,65203,300881,MENDOCINO,REDWOOD VALLEY,CA,95470,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.25055841,-123.1964376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,8,60,60,N,Y
-13077964.93,3996650.983,65204,300882,IVYGLEN METER,TEMESCAL VALLEY,CA,92883,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.76022216,-117.4813579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,-999999,Y,N
-10851097.15,3883134.319,65205,300883,EAGLE MOUNTAIN,EAGLE MOUNTAIN,TX,76179,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.90826743,-97.47706421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,2,345,69,N,N
-13604688.76,4887762.048,65206,300884,RAWSON PACKAGING,RED BLUFF,CA,96080,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,40.14998747,-122.2129985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10964761.38,4021138.636,65207,300885,UNKNOWN300885,WICHITA FALLS,TX,76306,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.94290872,-98.49812732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-10609479.62,3471947.322,65208,300886,UNKNOWN300886,HOUSTON,TX,77011,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75383977,-95.306577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-10565374.69,3484057.974,65209,300887,UNKNOWN300887,MONT BELVIEU,TX,77521,SUBSTATION,NOT AVAILABLE,CHAMBERS,48071,USA,29.84824456,-94.91037564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-10965890.62,3439270.228,65210,300888,DRESDEN DRIVE,SAN ANTONIO,TX,78213,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.49867215,-98.50827147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,138,69,N,N
-13506688.7,4573110.115,65211,300889,CHANNEL,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.95527868,-121.3326489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13367941.83,4772256.92,65212,300890,GLENSHIRE,TRUCKEE,CA,96161,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.35226542,-120.0862646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13060243.21,4104721.116,65213,300891,VICTORVILLE,VICTORVILLE,CA,92394,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.56351105,-117.3221609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,11,500,33,N,Y
-11336574.51,3966507.066,65214,300892,UNKNOWN300892,LUBBOCK,TX,79404,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.53480219,-101.8381815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,115,69,Y,Y
-12659021.34,4198019.64,65215,300893,PEACOCK,KINGMAN,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.25082442,-113.7179236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,5,345,230,N,Y
-10797000.5,3874678.408,65216,300894,IRVING BELT LINE,IRVING,TX,75062,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84447227,-96.99110575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,2,138,69,N,N
-13297354.56,4218902.461,65217,300895,MIDWAY,BUTTONWILLOW,CA,93206,SUBSTATION,IN SERVICE,KERN,6029,USA,35.40387474,-119.4521684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,23,500,115,N,N
-10466623.81,3531898.854,65218,300896,UNKNOWN300896,PINE FOREST,TX,77662,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.22029963,-94.02328143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,138,N,Y
-10667516.52,3911407.944,65219,300897,UNKNOWN300897,CUMBY,TX,75433,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.1212424,-95.82793133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,138,69,Y,Y
-13622871.09,4516451.829,65220,300898,CAROLANDS,HILLSBOROUGH,CA,94010,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.55286534,-122.3763331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,60,N,Y
-11337288.79,4047297.916,65221,300899,UNKNOWN300899,HALE CENTER,TX,79041,NOT AVAILABLE,NOT AVAILABLE,HALE,48189,USA,34.137634,-101.844598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,115,-999999,Y,N
-11387602.02,3646396.405,65222,300900,UNKNOWN300900,MC CAMEY,TX,79752,SUBSTATION,NOT AVAILABLE,UPTON,48461,USA,31.10502686,-102.2965694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13500585.21,4576394.28,65223,300901,SUMIDEN WIRE,STOCKTON,CA,95205,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.97853718,-121.2778204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13519230.68,4625257.61,65224,300902,LAMBERT,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.32371677,-121.4453155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12071719.86,4413605.366,65225,300903,WATERFLOW,WATERFLOW,NM,87421,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.81682607,-108.4421045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,345,345,N,Y
-13531956.27,4550389.131,65226,300904,MT. HOUSE,BYRON,CA,95391,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.79416664,-121.5596314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13057055.72,4019499.231,65227,300905,SPRINGS GENERATION,RIVERSIDE,CA,92507,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.93069039,-117.2935272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10594466.99,3464934.721,65228,300906,STRAWBERRY BELT,PASADENA,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69913453,-95.17171623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,1,138,69,N,N
-11337156.82,4011238.506,65229,300907,TUCO,ABERNATHY,TX,79311,SUBSTATION,IN SERVICE,HALE,48189,USA,33.8690973,-101.8434125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,11,345,13.8,N,N
-13378594.57,5103263.868,65230,300908,LAKE CITY,LAKE CITY,CA,96115,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.6135374,-120.1819599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-12463670.18,3953894.87,65231,300909,UNKNOWN300909,PHOENIX,AZ,85034,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.44031163,-111.9630542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10864341.08,3225173.741,65232,300910,UNKNOWN300910,VIOLET,TX,78380,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81106116,-97.59603645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,-999999,Y,N
-13324463.11,4734119.679,65233,300911,PRISON HILL,CARSON CITY,NV,89701,SUBSTATION,IN SERVICE,CARSON CITY,32510,USA,39.0868496,-119.6956887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,3/23/2015 0:00,IMAGERY/OTHER,3/23/2015 0:00,5,120,120,N,Y
-10629867.1,3767323.851,65234,300912,UNKNOWN300912,FRANKSTON,TX,75763,SUBSTATION,NOT AVAILABLE,ANDERSON,48001,USA,32.03056822,-95.48972085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,69,Y,Y
-13503247.75,4615452.179,65235,300913,GALT,GALT,CA,95632,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.25458045,-121.3017384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10435521.24,3531540.053,65236,300914,UNKNOWN300914,LITTLE CYPRESS,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.21751447,-93.74388228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,2,230,138,N,N
-10725419.63,3579411.597,65237,300915,UNKNOWN300915,COLLEGE STATION,TX,77840,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.58841524,-96.34808386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13175485.93,4048014.29,65238,300916,UNIVERSAL STUDIOS (STUDIO MASTER),UNIVERSAL CITY,CA,91608,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14296028,-118.3574038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,12,N,N
-10610611.26,3370006.407,65239,300917,UNKNOWN300917,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.95568084,-95.31674267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11619505.71,3786124.349,65240,300918,WHITE CITY,CARLSBAD,NM,88220,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.17363338,-104.3797957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13123771.17,4010139.597,65241,300919,PAPER,FULLERTON,CA,92831,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.86090034,-117.8928422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13405386.43,4919197.895,65242,300920,STANDISH,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.36549403,-120.4226352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10785056.4,3906568.888,65243,300921,UNKNOWN300921,THE COLONY,TX,75056,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.08482805,-96.88381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-12839311.61,3858586.97,65244,300922,VERDE,HOLTVILLE,CA,92250,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.7229446,-115.3374986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13498700.75,4600391.343,65245,300923,UNKNOWN300923,LODI,CA,95240,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.148261,-121.260892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,60,60,Y,Y
-11053838.09,4051278.044,65246,300924,UNKNOWN300924,VERNON,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.1672222,-99.29831702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,69,N,Y
-10864530.74,3001808.971,65247,300925,UNKNOWN300925,SAN BENITO,TX,78586,SUBSTATION,NOT AVAILABLE,CAMERON,48061,USA,26.02202404,-97.59774022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,0,138,-999999,Y,N
-10856547.28,3987181.796,65248,300926,UNKNOWN300926,ST. JO,TX,76265,SUBSTATION,IN SERVICE,MONTAGUE,48337,USA,33.68947401,-97.52602357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-11873224.23,4155459.231,65249,300927,PALACE,ALBUQUERQUE,NM,87068,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,34.93800332,-106.6589879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-12993177.43,4017222.821,65250,300928,TRANSWIND,WHITE WATER,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91372161,-116.7196988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-13415760.83,4483562.299,65251,300929,UNKNOWN300929,MERCED,CA,95348,NOT AVAILABLE,NOT AVAILABLE,MERCED,6047,USA,37.318266,-120.51583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,115,115,Y,Y
-12358696.5,3734733.343,65252,300930,CANOA RANCH,AMADO,AZ,85645,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.78203595,-111.0200596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,1,138,138,N,Y
-11202165.11,3648155.367,65253,300931,UNKNOWN300931,CHRISTOVAL,TX,76935,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.11855508,-100.6307613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,138,69,N,N
-11524683.21,4057615.353,65254,300932,#1,FLOYD,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.21431223,-103.5279907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-10844563.82,3226412.027,65255,300933,UNKNOWN300933,CORPUS CHRISTI,TX,78402,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.82089954,-97.41837433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,12,138,69,N,N
-13584524.58,4496351.257,65256,300934,LOCKHEED 1,SUNNYVALE,CA,94089,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.40957636,-122.0318606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-13587319.21,4435575.168,65257,300935,UNKNOWN300935,SANTA CRUZ,CA,95060,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.974659,-122.0569652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,60,60,Y,Y
-10595904.11,3471857.186,65258,300936,PORT,HOUSTON,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75313681,-95.18462612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10586152.42,3504179.232,65259,300937,ATASCOCITA,HUFFMAN,TX,77336,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.00489629,-95.0970252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10807447.85,3885503.516,65260,300938,GRAPEVINE BALL STREET,GRAPEVINE,TX,76051,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.92613346,-97.08495583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,N,N
-10740998.19,3381178.956,65261,300939,UNKNOWN300939,GANADO,TX,77962,SUBSTATION,NOT AVAILABLE,JACKSON,48239,USA,29.04346215,-96.48802836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11368485.79,3762849.138,65262,300940,UNKNOWN300940,MIDLAND,TX,79703,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,31.99648424,-102.1248454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,345,69,Y,Y
-12816685.29,4322602.814,65263,300941,MAYFAIR,LAS VEGAS,NV,89101,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.15958874,-115.1342429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,3,69,69,N,Y
-13514434.85,4661858.154,65264,300942,NORTHROP,ARDEN-ARCADE,CA,95825,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58119842,-121.4022338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13317634.62,4484070.526,65265,300943,OAKHURST,OAKHURST,CA,93644,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.32189675,-119.6343473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-12707266.11,4214226.355,65266,300944,UNKNOWN300944,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.36962871,-114.1513137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11865107.98,4189905.59,65267,300945,SIGNETICS,ALBUQUERQUE,NM,87113,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.19127838,-106.5860785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-12452355.41,3943823.297,65268,300946,UNKNOWN300946,MESA,AZ,85202,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36478143,-111.8614118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-11106441.94,3835316.461,65269,300947,UNKNOWN300947,ABILENE,TX,79601,SUBSTATION,NOT AVAILABLE,JONES,48253,USA,32.54690503,-99.77086547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,69,-999999,Y,N
-10963369.56,4015015.655,65270,300948,UNKNOWN300948,WICHITA FALLS,TX,76301,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.89726576,-98.48562443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,138,69,N,N
-13056071.3,4018531.54,65271,300949,EDGEMONT,MORENO VALLEY,CA,92553,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.92347745,-117.284684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13162866.29,4002981.425,65272,300950,SHELLWATT,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80748694,-118.2440397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12836167.02,4330968.761,65273,300951,UNKNOWN300951,LAS VEGAS,NV,89129,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.2202417,-115.3092503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,1,-999999,-999999,N,N
-12107525.99,4277449.285,65274,300952,UNKNOWN300952,TOHATCHI,NM,87325,SUBSTATION,NOT AVAILABLE,MCKINLEY,35031,USA,35.83141662,-108.7637565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-10633516.21,3559947.444,65275,300953,UNKNOWN300953,WILLIS,TX,77318,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.43778021,-95.52250139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13256840.46,4426399.038,65276,300954,BALCH,LAKESHORE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.9087766,-119.0882241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,4,230,115,N,Y
-10814174.99,3236366.38,65277,300955,UNKNOWN300955,ARANSAS PASS,TX,78336,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.89995604,-97.14538681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,69,69,N,Y
-13504678.11,4620648.208,65278,300956,TWIN CITIES,GALT,CA,95632,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.29122492,-121.3145875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13329435.4,4396052.352,65279,300957,UNKNOWN300957,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.69048932,-119.7403555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-10573440.24,3914508.996,65280,300958,UNKNOWN300958,MOUNT PLEASANT,TX,75455,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.14457018,-94.98282973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,-999999,Y,N
-13112973.05,4252920.125,65281,300959,INYOKERN,INYOKERN,CA,93555,SUBSTATION,IN SERVICE,KERN,6029,USA,35.65256911,-117.7958412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,4,115,115,N,Y
-13538062.37,4546187.098,65282,300960,FLOWIND CORP,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.76433189,-121.6144835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-13134822.13,4019701.742,65283,300961,TELEGRAPH,WHITTIER,CA,90604,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93219978,-117.9921147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-12996796.96,4017001.14,65284,300962,ARROWHEAD,CABAZON,CA,92230,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91206898,-116.7522135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,-999999,N,N
-13612240.18,4550866.016,65285,300963,OAKLAND I,OAKLAND,CA,94607,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.7975518,-122.280834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,2,115,115,Y,Y
-13302327.93,4467521.505,65286,300964,SAN JOAQUIN 2,NORTH FORK,CA,93643,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.20358125,-119.4968449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
