X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13156911.39,4003477.918,65287,300965,LOS CERRITOS,LONG BEACH,CA,90806,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81119278,-118.1905459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13516377.65,4646063.08,65288,300966,STOCKTON WYNDHAM,SACRAMENTO,CA,95823,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.47019415,-121.4196863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12457882.8,3951635.12,65289,300967,WARD,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4233707,-111.9110653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,69,N,Y
-12476346.09,3960808.292,65290,300968,INDIANOLA,PHOENIX,AZ,85013,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.49211975,-112.0769239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-11398502.26,4138772.47,65291,300969,HEREFORD SOUTH,HEREFORD,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.81502768,-102.3944879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,115,-999999,N,N
-11341072.11,3970820.262,65292,300970,UNKNOWN300970,LUBBOCK,TX,79410,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.56709298,-101.8785842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-13263052.56,4299778.095,65293,300971,POPLAR,PORTERVILLE,CA,93257,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.99387122,-119.1440283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10843420.17,3815582.261,65294,300972,UNKNOWN300972,CLEBURNE,TX,76033,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.39734628,-97.4081007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-10607107.14,3488612.223,65295,300973,SCENIC WOODS,HOUSTON,TX,77016,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.88372272,-95.28526463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10512398.33,3815329.839,65296,300974,UNKNOWN300974,DARCO,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.39543165,-94.43448094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,5,69,69,Y,Y
-13139845.34,3995619.545,65297,300975,APOLLO,HUNTINGTON BEACH,CA,92647,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.7525187,-118.037239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10626829.95,3572146.589,65298,300976,UNKNOWN300976,NEW WAVERLY,TX,77358,SUBSTATION,NOT AVAILABLE,WALKER,48471,USA,30.53221792,-95.4624377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,69,Y,Y
-10616669.02,3379748.377,65299,300977,UNKNOWN300977,CLUTE,TX,77531,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,29.03222643,-95.37116047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,138,-999999,Y,N
-13154816.76,4004203.276,65300,300978,CERTIFIED,LONG BEACH,CA,90807,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8166066,-118.1717296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12939758.35,3979292.293,65301,300979,AVE 58,LA QUINTA,CA,92253,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.63048379,-116.2398269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,115,92,Y,Y
-11347733.73,3858110.15,65302,300980,UNKNOWN300980,LOS YBANEZ,TX,79331,SUBSTATION,IN SERVICE,DAWSON,48115,USA,32.71934097,-101.9384265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,13.8,N,N
-12212156.78,3886278.075,65303,300981,UNKNOWN300981,SAFFORD,AZ,85546,SUBSTATION,IN SERVICE,GRAHAM,4009,USA,32.93197361,-109.7036708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10784298.81,3922304.74,65304,300982,PANTHER CREEK,FRISCO,TX,75033,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.20318656,-96.87700445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10975491.46,3059588.233,65305,300983,MIGHOWARD,GARCIASVILLE,TX,78547,SUBSTATION,IN SERVICE,STARR,48427,USA,26.4875158,-98.59451727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2019 0:00,IMAGERY,4/17/2019 0:00,1,345,345,Y,Y
-12532232.07,4129840.145,65306,300984,UNKNOWN300984,WILLIAMSON,AZ,86305,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.74912399,-112.5789561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10794035.72,3707617.888,65307,300985,UNKNOWN300985,HALLSBURG,TX,76705,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.57474539,-96.96447266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-10509849.33,3716447.807,65308,300986,UNKNOWN300986,NACOGDOCHES,TX,75961,SUBSTATION,IN SERVICE,NACOGDOCHES,48347,USA,31.64229862,-94.41158285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,138,Y,Y
-10586791.81,3458565.151,65309,300987,FAIRMONT,DEER PARK,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.64941974,-95.10276891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,6,138,69,N,N
-10813815.85,3214387.895,65310,300988,UNKNOWN300988,CORPUS CHRISTI,TX,78373,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.72532826,-97.14216053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,69,N,Y
-13527155.55,4694321.575,65311,300989,CATLETT,PLEASANT GROVE,CA,95668,SUBSTATION,IN SERVICE,SUTTER,6101,USA,38.80880612,-121.5165058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-11237164.6,3865667.665,65312,300990,UNKNOWN300990,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.77644073,-100.9451671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,138,69,Y,Y
-11866413.67,3754181.018,65313,300991,PROLER,CANUTILLO,TX,79835,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.93042294,-106.5978077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,IMAGERY/OTHER,8/10/2016 0:00,2,69,69,N,Y
-13237007.68,4529599.809,65314,300992,MAMMOTH PACIFIC 2,MAMMOTH LAKES,CA,93546,SUBSTATION,IN SERVICE,MONO,6051,USA,37.64644333,-118.9100632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13597444.3,4608489.309,65315,300993,JAMESON,FAIRFIELD,CA,94534,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.20544653,-122.1479204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,2,115,115,N,Y
-10792922.97,3599770.408,65316,300994,UNKNOWN300994,MINERVA,TX,76567,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.74572401,-96.95447662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,N,N
-13603872.61,4497215.428,65317,300995,S.L.A.C.,MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.41574234,-122.2056669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,1,230,230,N,Y
-11456051.78,3985974.978,65318,300996,UNKNOWN300996,MORTON,TX,79346,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.68045318,-102.9114641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-12463848.56,3934124.104,65319,300997,KNOX,CHANDLER,AZ,85226,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.2919818,-111.9646566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,2,230,230,N,Y
-10869566.3,3551667.958,65320,300998,DESSAU,AUSTIN,TX,78754,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.37363375,-97.6429754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference.  OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,5,345,69,N,N
-10702597.11,3373529.564,65321,300999,UNKNOWN300999,MARKHAM,TX,77456,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,28.98336988,-96.1430656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10613366.21,3470954.769,65322,301000,UNKNOWN301000,HOUSTON,TX,77003,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74609868,-95.34149084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10883526.49,3640940.681,65323,301001,UNKNOWN301001,KILLEEN,TX,76549,SUBSTATION,IN SERVICE,BELL,48027,USA,31.0630545,-97.76838187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,1,-999999,-999999,N,N
-11331372.79,3971365.199,65324,301002,UNKNOWN301002,LUBBOCK,TX,79403,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.5711718,-101.7914537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,7,230,69,N,N
-12507707.03,3966907.897,65325,301003,LUKEFIELD,GLENDALE,AZ,85309,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.53780352,-112.358644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-11047927.52,3514417.161,65326,301004,UNKNOWN301004,INGRAM,TX,78025,SUBSTATION,IN SERVICE,KERR,48265,USA,30.08450777,-99.24522153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13136439.36,3986813.214,65327,301005,UNKNOWN301005,HUNTINGTON BEACH,CA,92648,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.686719,-118.0066425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,1,66,66,Y,Y
-12743150.23,3879501.12,65328,301006,IMPERIAL DAM,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.88086259,-114.4736662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10582461.06,3551254.362,65329,301007,JACINTO,CLEVELAND,TX,77327,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.37042825,-95.06386512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13484365.44,4673916.449,65330,301008,S. LEXINGTON-DUXBAR,FOLSOM,CA,95630,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.66582613,-121.1321157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,115,Y,Y
-11391268.81,3741832.406,65331,301009,ODESSA,ODESSA,TX,79766,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.83622993,-102.3295088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,12,345,69,N,N
-12446786.2,3956286.58,65332,301010,HUGHES,MESA,AZ,85203,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.45823824,-111.8113828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-13129315.91,3986879.086,65333,301011,ORCASAN,FOUNTAIN VALLEY,CA,92708,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.68721137,-117.9426515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,0,66,-999999,Y,N
-13495795.54,4684236.609,65334,301012,SOUTHEAST,ROSEVILLE,CA,95661,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.73817591,-121.2347941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13543236.35,4554200.304,65335,301013,WIND DRIVER,BYRON,CA,94514,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.82121585,-121.6609621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-12452735.51,3980063.131,65336,301014,THOMPSON PEAK,SCOTTSDALE,AZ,85260,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.63624917,-111.8648264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,1,69,69,N,Y
-10805640.5,3576807.503,65337,301015,UNKNOWN301015,SANDOW,TX,76577,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.56827543,-97.06872018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,4,138,69,Y,Y
-13609653.06,4585736.55,65338,301016,OLEUM,RODEO,CA,94572,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.04465897,-122.2575936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,N,Y
-13103272.13,4027964.122,65339,301017,PLASTIC,CHINO,CA,91710,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.99375959,-117.7086963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13141035.79,4012762.667,65340,301018,RISER301018,CERRITOS,CA,90703,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.880465,-118.047933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,-999999,Y,N
-11861062.61,4168228.728,65341,301019,UNKNOWN301019,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,35.03198574,-106.5497383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,115,-999999,N,N
-11227908.95,3842135.692,65342,301020,SCURRY,DUNN,TX,79526,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.59852784,-100.8620222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,8,345,69,N,N
-12918762.77,4442715.933,65343,301021,UNKNOWN301021,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.02588856,-116.0512205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-10705815.51,3917439.744,65344,301022,UNKNOWN301022,GREENVILLE,TX,75401,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.16661114,-96.17197705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-12945015.67,4001667.879,65345,301023,NORTHVIEW,DESERT PALMS,CA,92241,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.7976818,-116.2870543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10819701.43,3827917.742,65346,301024,LILLIAN,LILLIAN,TX,76009,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.49086178,-97.19503165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,Y,Y
-11780651.62,3917289.314,65347,301025,UNKNOWN301025,MESCALERO,NM,88340,SUBSTATION,IN SERVICE,OTERO,35035,USA,33.16547995,-105.8273941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-12436020.53,3879765.399,65348,301026,UNKNOWN301026,CASA GRANDE,AZ,85122,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.8828563,-111.7146732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13482508.96,4245777.119,65349,301027,CAMBRIA,CAMBRIA,CA,93428,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.60041239,-121.1154387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,60,Y,Y
-12803001.83,4275776.78,65350,301028,MARKETPLACE,BOULDER CITY,NV,89044,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.81923479,-115.0113222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,4,500,-999999,N,N
-13514348.51,4654445.216,65351,301029,PROCTOR & GAMBLE,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52912327,-121.4014582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12454546.87,3932104.751,65352,301030,UNKNOWN301030,CHANDLER,AZ,85286,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.27681742,-111.8810981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,69,69,Y,Y
-12352479.16,3947788.829,65353,301031,PINTO VALLEY,MIAMI,AZ,85539,SUBSTATION,IN SERVICE,GILA,4007,USA,33.39452816,-110.9642083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-10821924.7,3808353.195,65354,301032,UNKNOWN301032,ALVARADO,TX,76009,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.34249754,-97.21500365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10605415.77,3833457.202,65355,301033,UNKNOWN301033,HAWKINS,TX,75771,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.53282494,-95.27007079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,69,Y,Y
-10894483.5,3377564.915,65356,301034,MAGNOLIA,HOBSON,TX,78117,SUBSTATION,NOT AVAILABLE,KARNES,48255,USA,29.01507524,-97.86681045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,0,138,69,N,N
-10614575.08,3473123.3,65357,301035,UNKNOWN301035,HOUSTON,TX,77002,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76301064,-95.35235029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13504800.92,4650439.903,65358,301036,KNOX-FLORIN,SACRAMENTO,CA,95829,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.50097064,-121.3156907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12850315.05,3851580.802,65359,301037,BORDER,CALEXICO,CA,92231,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.66997994,-115.4363441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,69,34.5,N,Y
-13509309.01,4525500.129,65360,301038,TEICHERT,TRACY,CA,95304,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.61727735,-121.3561876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-11187248.72,3677475.82,65361,301039,UNKNOWN301039,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.34377506,-100.4967651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,N,N
-11417250.1,3675119.33,65362,301040,UNKNOWN301040,CRANE,TX,79731,SUBSTATION,NOT AVAILABLE,CRANE,48103,USA,31.32569394,-102.5629026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,138,69,Y,Y
-13170302.48,4167977.567,65363,301041,CAL CEMENT,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.03013826,-118.3108401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,66,Y,Y
-11146623.01,4344395.373,65364,301042,UNKNOWN301042,FOLLETT,TX,79034,SUBSTATION,NOT AVAILABLE,LIPSCOMB,48295,USA,36.31748614,-100.1318182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,-999999,Y,N
-12458030.88,3953742.823,65365,301043,BRANDOW,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.43917187,-111.9123955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,7,230,69,N,Y
-12823003.22,4305824.128,65366,301044,UNKNOWN301044,ENTERPRISE,NV,89139,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.03780208,-115.1909978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,138,N,Y
-10625118.58,3453085.626,65367,301045,INTERMEDIATE,HOUSTON,TX,77053,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.60663213,-95.44706415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12543071.02,3914539.985,65368,301046,UNKNOWN301046,BUCKEYE,AZ,85326,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.14480326,-112.6763241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-12400395.79,4425534.152,65369,301047,NAVAJO,PAGE,AZ,86040,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.90256399,-111.3946507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,5,500,230,N,Y
-12463377.41,3983747.878,65370,301048,UNKNOWN301048,PHOENIX,AZ,85054,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.6638034,-111.9604242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,2,69,69,Y,Y
-10591090.78,3447347.694,65371,301049,EL DORADO,HOUSTON,TX,77598,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.56180725,-95.14138727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10878552.62,3531179.979,65372,301050,AMD,AUSTIN,TX,78741,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.21471934,-97.72370089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,138,N,Y
-10472059.86,3929699.552,65373,301051,UNKNOWN301051,QUEEN CITY,TX,75572,SUBSTATION,IN SERVICE,CASS,48067,USA,33.25875207,-94.07211424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-13480945.09,4769316.158,65374,301052,COLUMBIA HILLS,NEVADA CITY,CA,95959,SUBSTATION,NOT AVAILABLE,NEVADA,6057,USA,39.33183492,-121.1013902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13483660.7,4677337.54,65375,301053,E. NATOMA-BLUE RAVINE,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6898179,-121.1257849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,115,Y,Y
-11095327.07,3938462.073,65376,301054,UNKNOWN301054,WEINERT,TX,76388,SUBSTATION,IN SERVICE,HASKELL,48207,USA,33.32454899,-99.67101893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-11803217.04,3685978.657,65377,301055,ALAMO,TORNILLO,TX,79853,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.40898762,-106.0301027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,3,69,-999999,N,N
-13518592.53,4667291.82,65378,301056,UNKNOWN301056,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.61934542,-121.4395829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,60,60,Y,Y
-10803288.37,3961140.178,65379,301057,UNKNOWN301057,VALLEY VIEW,TX,76272,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.49460607,-97.04759063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,138,138,Y,Y
-13005386.84,4150712.107,65380,301058,YERMO,NEWBERRY SPRINGS,CA,92398,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.90303739,-116.8293777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11412834.31,3645163.317,65381,301059,DUVALL SULPHUR,IMPERIAL,TX,79743,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,31.095542,-102.523235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,69,Y,Y
-13174829.93,4168176.203,65382,301060,SOUTHWIND,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.03159938,-118.3515109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13057240.35,4100914.127,65383,301061,VICTORVILLE,VICTORVILLE,CA,92395,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.53534367,-117.2951857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,500,33,N,Y
-11379436.71,3652715.581,65384,301062,NORTH MCCAMEY,MCCAMEY,TX,79752,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.15361881,-102.2232192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,11,345,69,N,N
-11803270.44,4345683.204,65385,301063,UNKNOWN301063,OJO CALIENTE,NM,87549,SUBSTATION,NOT AVAILABLE,TAOS,35055,USA,36.3268071,-106.0305824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13377297.73,4886962.482,65386,301064,PATTON,HERLONG,CA,96113,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.14449714,-120.1703101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10880433.87,3352184.729,65387,301065,UNKNOWN301065,CHOATE,TX,78119,SUBSTATION,IN SERVICE,KARNES,48255,USA,28.81550407,-97.74060046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,345,69,Y,Y
-13070642.4,4028700.965,65388,301066,RUBIDOUX,JURUPA VALLEY,CA,92509,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.99924736,-117.4155784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-11368558.45,3768026.128,65389,301067,UNKNOWN301067,MIDLAND,TX,79705,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,32.03591633,-102.1254981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,138,69,Y,Y
-11843356.19,3752063.48,65390,301068,SHEARMAN,EL PASO,TX,79924,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.91427758,-106.3906788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,Y,Y
-12498171.97,3964816.804,65391,301069,UNKNOWN301069,PHOENIX,AZ,85307,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.52214473,-112.272989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-12430848.62,3947806.04,65392,301070,SAGE,MESA,AZ,85208,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39465724,-111.6682131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-12005405.52,4184400.918,65393,301071,UNKNOWN301071,GRANTS,NM,87020,SUBSTATION,NOT AVAILABLE,CIBOLA,35006,USA,35.15085675,-107.8463927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-13662155.42,4689252.972,65394,301072,BIG GEYSERS,MIDDLETOWN,CA,95461,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.77331683,-122.7292303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,1,230,230,N,Y
-12957508.23,5009712.107,65395,301073,BARRICK,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.98217005,-116.3992769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,120,120,N,Y
-10809435.51,3923699.837,65396,301074,MCKINNEY,DENTON,TX,76209,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.21367219,-97.10281129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,4,69,69,N,Y
-10903262.73,3448936.93,65397,301075,CUSHMAN,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.5742244,-97.94567557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13124113.15,4158640.396,65398,301076,UNKNOWN301076,EDWARDS,CA,93523,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.96142651,-117.8959143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-11013187.5,3453841.332,65399,301077,MEDINA LAKE,LAKEHILLS,TX,78063,SUBSTATION,IN SERVICE,BANDERA,48019,USA,29.61253424,-98.93314656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-11981654.3,4210414.848,65400,301078,UNKNOWN301078,SAN MATEO,NM,87020,SUBSTATION,NOT AVAILABLE,CIBOLA,35006,USA,35.34170393,-107.6330319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-12044401.88,4237218.861,65401,301079,SMITH LAKE,THOREAU,NM,87323,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.537877,-108.196703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-12487556.69,3978508.471,65402,301080,GREENWAY,GLENDALE,AZ,85306,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62462091,-112.1776304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-10933126.04,3011871.552,65403,301081,UNKNOWN301081,PHARR,TX,78577,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.10322599,-98.21394223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2017 0:00,IMAGERY,3/7/2017 0:00,2,138,138,N,Y
-11656340.34,4393817.979,65404,301082,UNKNOWN301082,RATON,NM,87740,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.67439263,-104.7106869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,UNVERIFIED,3/20/2019 0:00,0,-999999,-999999,N,N
-12353097.81,3819234.422,65405,301083,RANCHO VISTOSO,ORO VALLEY,AZ,85755,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.42504348,-110.9697657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-12402829.6,3870990.522,65406,301084,UNKNOWN301084,ELOY,AZ,85131,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.81663485,-111.416514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,115,-999999,N,N
-13574517.07,4499591.51,65407,301085,WPCP,SAN JOSE,CA,95134,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.43269341,-121.9419616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,-999999,Y,N
-10582567.4,3455861.897,65408,301086,UNKNOWN301086,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62831329,-95.06482044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11237954.24,3759488.322,65409,301087,UNKNOWN301087,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.9708765,-100.9522605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-10455356.98,3498840.351,65410,301088,UNKNOWN301088,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96335509,-93.9220698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,230,69,Y,Y
-13486371.55,4674848.927,65411,301089,BLUE RAVINE-SCHOOL,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67236631,-121.1501369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11288447.37,4256102.664,65412,301090,UNKNOWN301090,BORGER,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.67579638,-101.4058481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-13061762.1,4625288.138,65413,301091,ANACONDA,TONOPAH,NV,89049,SUBSTATION,IN SERVICE,NYE,32023,USA,38.32393192,-117.3358053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,2,230,120,N,Y
-12031613.09,3827466.631,65414,301092,UNKNOWN301092,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.48744361,-108.0818194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-13209668.61,4048867.445,65415,301093,SHELLINE,CALABASAS,CA,91302,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14930309,-118.6644721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13167089.07,4002479.93,65416,301094,OUTFALL,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80374359,-118.2819736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12748027.21,4190405.968,65417,301095,WARM SPRINGS TAP,BULLHEAD CITY,AZ,86429,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.19495174,-114.5174769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, WAPA.gov",8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-11500846.2,3860750.408,65418,301096,UNKNOWN301096,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.73929323,-103.3138592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,230,13.8,N,N
-11402523.23,3973608.232,65419,301097,UNKNOWN301097,LEVELLAND,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.58795873,-102.430609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,69,N,N
-10922043.04,3994854.582,65420,301098,UNKNOWN301098,HENRIETTA,TX,76365,NOT AVAILABLE,NOT AVAILABLE,CLAY,48077,USA,33.746805,-98.114382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-11331956.87,3954878.843,65421,301099,UNKNOWN301099,LUBBOCK,TX,79423,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.44768726,-101.7967005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,Y,Y
-13183122.16,4019623.626,65422,301100,UNKNOWN301100,LOS ANGELES,CA,90045,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93161755,-118.4260013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,1,230,66,Y,Y
-10625483.5,3983787.128,65423,301101,UNKNOWN301101,PARIS,TX,75462,SUBSTATION,NOT AVAILABLE,LAMAR,48277,USA,33.66409686,-95.45034229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,-999999,Y,N
-10778177.33,3886207.352,65424,301102,ALPHA ROAD,DALLAS,TX,75240,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.93144038,-96.82201431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/6/2017 0:00,IMAGERY,2/6/2017 0:00,3,138,69,N,N
-11336028.97,3969805.884,65425,301103,UNKNOWN301103,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.55949991,-101.8332809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,N,Y
-13396042.61,4419716.355,65426,301104,SJVE MADERA,FIREBAUGH,CA,93622,SUBSTATION,NOT AVAILABLE,MADERA,6039,USA,36.8607607,-120.3386983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13186907.49,4033253.36,65427,301105,STATION K (OLYMPIC),LOS ANGELES,CA,90025,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03314426,-118.4600055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,8,230,66,N,Y
-13274492.05,4056737.129,65428,301106,UNKNOWN301106,OXNARD,CA,93035,NOT AVAILABLE,NOT AVAILABLE,VENTURA,6111,USA,34.20778807,-119.246791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,-999999,Y,N
-10799289.35,3877466.898,65429,301107,AIRPORT-D EAST #2,IRVING,TX,75038,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86551496,-97.01166684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2016 0:00,IMAGERY,8/19/2016 0:00,3,138,69,N,N
-13180449.12,4015744.42,65430,301108,CHEVMAIN,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90269952,-118.4019889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,5,230,66,N,Y
-12754106.64,4179228.156,65431,301109,UNKNOWN301109,BULLHEAD CITY,AZ,86442,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.11285406,-114.5720893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-11333196.7,3700580.175,65432,301110,UNKNOWN301110,MIDKIFF,TX,79755,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.52086834,-101.8078382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,6,69,-999999,Y,N
-11300586.32,4024119.143,65433,301111,FLOYD,PETERSBURG,TX,79235,SUBSTATION,IN SERVICE,FLOYD,48153,USA,33.96511767,-101.5148941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,115,69,N,N
-13545909.56,4776001.541,65434,301112,PEACHTON,GRIDLEY,CA,95948,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.37827196,-121.6849759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13557149.57,4701138.972,65435,301113,RCLM. DIST. 2047,KNIGHTS LANDING,CA,95645,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.85651223,-121.7859467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-12464727.35,3956671.993,65436,301114,UNKNOWN301114,PHOENIX,AZ,85008,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46112669,-111.9725509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,69,N,Y
-11174841.38,3696315.24,65437,301115,UNKNOWN301115,SAN ANGELO,TX,76905,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.48820309,-100.3853081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,138,69,Y,Y
-13304833.21,4474556.712,65438,301116,YANKE,NORTH FORK,CA,93643,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.25390144,-119.5193502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,-999999,Y,N
-10784980.27,3852655.245,65439,301117,LOVE BIRD,DALLAS,TX,75237,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.67810446,-96.88312615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,2,138,69,N,N
-10823205.58,3874882.505,65440,301118,UNKNOWN301118,NORTH RICHLAND HILLS,TX,76180,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.84601261,-97.22650995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13235982.23,4221372.097,65441,301119,CAL WATER,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.42195554,-118.9008514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,66,-999999,Y,N
-10567361.09,3484342.055,65442,301120,UNKNOWN301120,MONT BELVIEU,TX,77521,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.85045796,-94.92821976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-10846966.6,3841757.335,65443,301121,UNKNOWN301121,CROWLEY,TX,76036,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.59566439,-97.43995884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,5,345,69,N,N
-11831671.29,3713270.337,65444,301122,VALLEY,SOCORRO,TX,79927,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.61799505,-106.2857116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,3,69,69,N,Y
-10625505.38,3468209.913,65445,301123,BELLAIRE,HOUSTON,TX,77401,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72468799,-95.45053883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,12,345,69,N,N
-13107524.28,4032320.186,65446,301124,RISER301124,POMONA,CA,91766,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.026197,-117.746894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-10906937.61,3562890.222,65447,301125,LAGO VISTA,LAGO VISTA,TX,78645,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.46056964,-97.9786876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-10510986.46,3959150.326,65448,301126,UNKNOWN301126,NEW BOSTON,TX,75570,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.47969803,-94.42179788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,138,69,Y,Y
-11795422.75,4256223.99,65449,301127,SANTA FE STATION (PNM),SANTA FE,NM,87505,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.67668173,-105.9600854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,0,-999999,-999999,N,N
-12738017.36,3848687.383,65450,301128,UNKNOWN301128,FORTUNA FOOTHILLS,AZ,85367,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.64809734,-114.4275568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,3,-999999,-999999,N,N
-12983610.91,3877423.596,65451,301129,DESCANSO,DESCANSO,CA,91916,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.86518823,-116.6337612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13055473.83,4042368.664,65452,301130,RISER301130,SAN BERNARDINO,CA,92408,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.10097567,-117.2793168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-13132257.66,4031731.67,65453,301131,PROCTOR,INDUSTRY,CA,91745,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.02181535,-117.9690777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13142263.21,4105061.104,65454,301132,PALMDALE,PALMDALE,CA,93550,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.5660261,-118.0589591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-11862363.85,4185597.642,65455,301133,WYOMING,ALBUQUERQUE,NM,87109,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.15964618,-106.5614275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-10928671.79,3041418.475,65456,301134,UNKNOWN301134,EDINBURG,TX,78541,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.34133453,-98.17392901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,Y,Y
-13428668.25,4489893.615,65457,301135,JR WOOD,WINTON,CA,95388,SUBSTATION,NOT AVAILABLE,MERCED,6047,USA,37.36348409,-120.6317794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13065616.15,4269511.484,65458,301136,TRONA,SEARLES VALLEY,CA,93562,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.77358434,-117.3704268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10438464.15,3512940.94,65459,301137,UNKNOWN301137,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.07303243,-93.77031891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13311661.81,4375104.809,65460,301138,UNKNOWN301138,KINGSBURG,CA,93631,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.53944857,-119.5806926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,2,115,115,Y,Y
-11834873.66,3747599.33,65461,301139,PICANTE,FORT BLISS,TX,79916,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.88023098,-106.3144789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,6,345,115,N,Y
