X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13452599.29,4524441.461,65462,301140,TUOLUMNE,HUGHSON,CA,95326,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.6097439,-120.8467555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,7,115,69,Y,Y
-11384795.83,3630033.766,65463,301141,INDIAN MESA,BAKERSFIELD,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.97908912,-102.271361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,138,69,N,N
-13078555.34,4017350.918,65464,301142,HARVEY LYNN,RIVERSIDE,CA,92505,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91467655,-117.4866615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11870687.11,4179403.963,65465,301143,CLAREMONT,ALBUQUERQUE,NM,87107,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.11414595,-106.6361966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-12477230.54,3945440.854,65466,301144,ANDERSON,PHOENIX,AZ,85041,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.37691647,-112.084869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,7,230,69,N,Y
-11498819.36,3825466.929,65467,301145,LEA ROAD,EUNICE,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.47228985,-103.2956518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13501986.03,4562786.385,65468,301146,FRENCH CAMP,FRENCH CAMP,CA,95231,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.88211791,-121.2904042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,60,60,Y,Y
-10795855.02,3860997.258,65469,301147,VOUGHT,DALLAS,TX,75051,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.74115844,-96.9808157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ERCOT, OpenStreetMap",1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,2,69,13.8,N,N
-13133085.75,4004247.518,65470,301148,CLAIR,ANAHEIM,CA,92804,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.8169368,-117.9765166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,69,Y,Y
-11172527.45,4092092.932,65471,301149,UNKNOWN301149,CAREY,TX,79201,SUBSTATION,NOT AVAILABLE,CHILDRESS,48075,USA,34.47004026,-100.3645217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,115,Y,Y
-13262617.26,4057212.733,65472,301150,PROGEN,OXNARD,CA,93030,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.21132131,-119.1401179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11269993.34,4048109.07,65473,301151,UNKNOWN301151,LOCKNEY,TX,79241,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.14366494,-101.2400726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,-999999,Y,N
-13663700.06,4586255.19,65474,301152,TOCALOMA JUNCTION,LAGUNITAS,CA,94946,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.048328,-122.743106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,3,60,60,N,N
-11032203.62,3415870.705,65475,301153,HONDO,HONDO,TX,78861,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.31555465,-99.10397125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,69,N,Y
-10842885.91,3616588.108,65476,301154,UNKNOWN301154,HOLLAND,TX,76534,SUBSTATION,IN SERVICE,BELL,48027,USA,30.87547784,-97.4033014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-10840776.19,2996277.218,65477,301155,UNKNOWN301155,CAMERON PARK,TX,78526,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.97736053,-97.38434945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-13179946.74,4038629.378,65478,301156,BEVERLY,BEVERLY HILLS,CA,90210,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0731564,-118.397476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,4,66,66,N,Y
-12497951.58,4008045.31,65479,301157,NEW WADDEL,PEORIA,AZ,85342,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.84527648,-112.2710092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,1,230,230,N,Y
-13248121.76,4138776.771,65480,301158,FRAZIER PARK,LAKE OF THE WOODS,CA,93225,SUBSTATION,IN SERVICE,KERN,6029,USA,34.8150594,-119.0099026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10861087.67,3818465.81,65481,301159,UNKNOWN301159,GODLEY,TX,76044,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.4192152,-97.56681058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10483319.65,3897373.722,65482,301160,UNKNOWN301160,ATLANTA,TX,75551,SUBSTATION,IN SERVICE,CASS,48067,USA,33.01559199,-94.17326269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13051732.44,5044141.525,65483,301161,GETCHEL,GOLCONDA,NV,89414,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,41.21523989,-117.2457074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,120,120,N,Y
-11360242.56,3765970.21,65484,301162,UNKNOWN301162,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.02025885,-102.0507952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,345,69,N,N
-10879491.09,3807433.048,65485,301163,UNKNOWN301163,RAINBOW,TX,76048,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.33551376,-97.7321313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,4,345,69,N,N
-12759125.63,4178484.363,65486,301164,UNKNOWN301164,BULLHEAD CITY,AZ,86442,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.10738819,-114.6171757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11442982.84,3859863.419,65487,301165,GAINES CO,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.73259081,-102.7940638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,4,115,13.8,N,N
-13163240.76,4048663.663,65488,301166,HOWARD,GLENDALE,CA,91206,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14778811,-118.2474037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10628463.67,3681004.847,65489,301167,UNKNOWN301167,CROCKETT,TX,75835,SUBSTATION,NOT AVAILABLE,HOUSTON,48225,USA,31.37084645,-95.47711363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10838075.01,3642594.688,65490,301168,UNKNOWN301168,TEMPLE,TX,76504,SUBSTATION,IN SERVICE,BELL,48027,USA,31.07578118,-97.36008433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-12955256.27,5011834.568,65491,301169,UNKNOWN301169,CRESCENT VALLEY,NV,89821,SUBSTATION,NOT AVAILABLE,EUREKA,32011,USA,40.99656197,-116.3790472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-13626559.84,4537653.589,65492,301170,MARTIN,BRISBANE,CA,94014,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.70370627,-122.4094698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,15,230,60,N,Y
-12472828.23,3945894.734,65493,301171,FOOTHILLS,PHOENIX,AZ,85042,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.38032121,-112.0453224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,230,69,N,Y
-10894643.92,3534727.496,65494,301172,UNKNOWN301172,AUSTIN,TX,78735,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.24225398,-97.86825146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-11339882.31,3777432.816,65495,301173,UNKNOWN301173,STANTON,TX,79782,SUBSTATION,NOT AVAILABLE,MARTIN,48317,USA,32.10752174,-101.867896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-10563891.43,3408894.011,65496,301174,RISER301174,GALVESTON,TX,77554,RISER,IN SERVICE,GALVESTON,48167,USA,29.2608934,-94.89705131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,1,138,138,N,N
-13564915.94,4613554.201,65497,301175,CREEL ENERGY,SUISUN CITY,CA,94585,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.24119054,-121.8557132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,60,Y,Y
-10765771.26,3513561.009,65498,301176,UNKNOWN301176,ROUND TOP,TX,78954,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,30.07785267,-96.71056871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,Y,Y
-13504786.3,4674639.08,65499,301177,PARKOAKS-HILLTOP,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67089454,-121.3155594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11358285.66,3900214.323,65500,301178,UNKNOWN301178,WEST POINT,TX,79351,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.03698643,-102.0332161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-10636875.12,3476409.856,65501,301179,SAUER,HOUSTON,TX,77043,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78863642,-95.55267492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13241911.96,4830126.331,65502,301180,UNKNOWN301180,FALLON,NV,89406,SUBSTATION,IN SERVICE,CHURCHILL,32001,USA,39.75308817,-118.9541191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-10568273.34,3803715.628,65503,301181,UNKNOWN301181,OVERTON,TX,75684,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.30729362,-94.93641467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,138,Y,Y
-13499969.3,4663278.545,65504,301182,UNKNOWN301182,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.59117222,-121.2722876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,60,60,Y,Y
-11747040.55,4395538.278,65505,301183,MOLY MILLS,QUESTA,NM,87556,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.68678617,-105.5254607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-10884532.87,3555149.178,65506,301184,ANGUS VALLEY,AUSTIN,TX,78759,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.40061011,-97.7774224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-11522596.96,3866911.967,65507,301185,UNKNOWN301185,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.78583836,-103.5092496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-10806540.67,3578021.511,65508,301186,UNKNOWN301186,SANDOW,TX,76577,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.57766497,-97.07680656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,9,345,69,Y,Y
-12461263.54,3959687.915,65509,301187,PAPAGO BUTTES,SCOTTSDALE,AZ,85251,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48372592,-111.941435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,6,230,69,N,Y
-13036501.45,3889768.568,65510,301188,CHICARITA,SAN DIEGO,CA,92129,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.958287,-117.108885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,1,138,138,N,Y
-10971750.25,3431740.272,65511,301189,WESTSIDE,SAN ANTONIO,TX,78237,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.43978102,-98.56090947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,5,138,13.8,N,N
-11056592.48,3651688.318,65512,301190,UNKNOWN301190,BRADY,TX,76825,SUBSTATION,IN SERVICE,MCCULLOCH,48307,USA,31.14572126,-99.32306011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,N,N
-10964507.07,3421972.986,65513,301191,HARLANDALE,SAN ANTONIO,TX,78214,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.36334101,-98.49584286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-13048455.59,4066919.458,65514,301192,ARROWHEAD,LAKE ARROWHEAD,CA,92352,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.2833997,-117.2162709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,33,N,Y
-12468772.84,3978589.51,65515,301193,PARADISE,PHOENIX,AZ,85032,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62522709,-112.0088921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/21/2018 0:00,3,69,69,N,Y
-13164022.06,4043493.194,65516,301194,STATION G (ATWATER),LOS ANGELES,CA,90039,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10934008,-118.2544222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,8,230,66,N,Y
-13278069.52,4346089.347,65517,301195,VISALIA,VISALIA,CA,93292,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.32974641,-119.2789279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10772999.27,3908655.481,65518,301196,UNKNOWN301196,PLANO,TX,75024,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.1005317,-96.77549896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,138,-999999,Y,N
-12353504.55,3744205.438,65519,301197,GREEN VALLEY,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.85433847,-110.9734195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/20/2015 0:00,IMAGERY/OTHER,7/20/2015 0:00,2,138,138,N,Y
-11183572.6,3334866.579,65520,301198,PUEBLO,EAGLE PASS,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.67910683,-100.4637419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,138,69,N,N
-13513295.4,4540190.75,65521,301199,TRACY DEFENSE DEPOT,TRACY,CA,95304,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.72173651,-121.391998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,2,60,60,Y,Y
-13454914.22,4511356.906,65522,301200,COLLEGE,TURLOCK,CA,95382,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.51657166,-120.8675509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-10911950.7,3342577.692,65523,301201,PAWNEE,LENZ,TX,78118,SUBSTATION,IN SERVICE,KARNES,48255,USA,28.73986133,-98.02372094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/14/2017 0:00,IMAGERY,2/14/2017 0:00,6,345,69,N,N
-11468548.85,3707683.177,65524,301202,WICKETT,MONAHANS,TX,79756,SUBSTATION,IN SERVICE,WARD,48475,USA,31.57524506,-103.0237272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,69,-999999,N,N
-11042234.93,3348998.438,65525,301203,DERBY,DERBY,TX,78017,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.79042231,-99.19408409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,4,138,69,N,N
-12943969.52,4415281.913,65526,301204,UNKNOWN301204,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.82888203,-116.2776566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-10615719.98,3373115.456,65527,301205,VELASCO,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.98011573,-95.36263512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,10,138,69,N,N
-11561726.67,3805758.797,65528,301206,IMC #4,LOVING,NM,88256,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.32280507,-103.8607578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13496556.5,4673651.56,65529,301207,MADISON-KENNETH,FAIR OAKS,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.66396816,-121.2416298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11201682.8,3931322.275,65530,301208,UNKNOWN301208,JAYTON,TX,79528,SUBSTATION,IN SERVICE,KENT,48263,USA,33.27094068,-100.6264287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,UNVERIFIED,8/21/2018 0:00,1,-999999,-999999,N,N
-10833874.59,3817866.62,65531,301209,UNKNOWN301209,KEENE,TX,76031,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.41467137,-97.32235131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,69,Y,Y
-12943482.18,3850487.183,65532,301210,BOULEVARD,BOULEVARD,CA,91905,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.66170965,-116.2732787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,69,N,Y
-10796512.66,3693308.997,65533,301211,UNKNOWN301211,RIESEL,TX,76682,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.46517135,-96.98672333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,8,69,-999999,Y,N
-12973580.08,4015568.881,65534,301212,GARNET,PALM SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.90139071,-116.5436527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,115,115,N,Y
-12449347.91,3935584.848,65535,301213,UNKNOWN301213,CHANDLER,AZ,85225,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30294966,-111.834395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,69,N,Y
-13189129.47,4070870.709,65536,301214,OLIVE,LOS ANGELES,CA,91342,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.31272248,-118.4799659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.clui.org/content/receiving-stations-converter-stations-switching-stations-and-other-control-facilities,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,2,230,230,N,Y
-13174575.66,4001081.102,65537,301215,PALOGEN,ROLLING HILLS ESTATES,CA,90274,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.79330136,-118.3492268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12779032.66,4297772.561,65538,301216,UNKNOWN301216,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.97929348,-114.7960035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-10915322.41,3644619.725,65539,301217,UNKNOWN301217,KEMPNER,TX,76539,SUBSTATION,NOT AVAILABLE,LAMPASAS,48281,USA,31.09136041,-98.05400956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,1,345,69,Y,Y
-10817948.24,3707970.356,65540,301218,UNKNOWN301218,WACO,TX,76708,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.57744288,-97.17928244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,N,N
-10586897.74,3576883.793,65541,301219,UNKNOWN301219,SHEPHERD,TX,77371,SUBSTATION,IN SERVICE,SAN JACINTO,48407,USA,30.5688655,-95.10372048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-11393375.32,3977325.524,65542,301220,UNKNOWN301220,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.61577187,-102.3484319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,-999999,Y,N
-13416951.2,4923916.491,65543,301221,LEAVITT,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.39778282,-120.5265233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,138,69,N,N
-12543138.32,3945681.507,65544,301222,BASELINE,BUCKEYE,AZ,85326,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.37872172,-112.6769287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,-999999,N,N
-13593913.31,4581537.526,65545,301223,MARTINEZ,VINE HILL,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01494692,-122.116201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,N,Y
-13440524.48,4926361.84,65546,301224,FIVE MILE,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.41450996,-120.7382857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10928369.85,3484246.092,65547,301225,SATTLER,CANYON LAKE,TX,78133,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.84971028,-98.17121667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,N,N
-13134315.31,3990780.444,65548,301226,OCEANVIEW,HUNTINGTON BEACH,CA,92647,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.71636784,-117.9875619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12829781.31,4328081.221,65549,301227,TENAYA,LAS VEGAS,NV,89128,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.19931239,-115.2518864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,138,138,N,Y
-13138572.47,4048153.157,65550,301228,ARCADIA,ARCADIA,CA,91006,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14399272,-118.0258046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,69,66,N,Y
-13375029.86,4779139.966,65551,301229,HOBART,TRUCKEE,CA,96161,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.40006098,-120.1499375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10940961.9,3024290.816,65552,301230,SHARYLAND,MISSION,TX,78572,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.20336795,-98.28433295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,Y,Y
-12128337.74,4003445.983,65553,301231,LUNA,RESERVE,NM,87830,SUBSTATION,IN SERVICE,CATRON,35003,USA,33.81095443,-108.9507116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13515556.72,4542870.848,65554,301232,UNKNOWN301232,TRACY,CA,95376,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.74077776,-121.4123117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-11473977.14,3719510.575,65555,301233,WINKLER CO. 6,MONAHANS,TX,79789,SUBSTATION,IN SERVICE,WINKLER,48495,USA,31.66571884,-103.0724903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-12820873.14,4315534.363,65556,301234,RISER301234,PARADISE,NV,89109,RISER,IN SERVICE,CLARK,32003,USA,36.108306,-115.171863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-12761239.56,4181116.599,65557,301235,UNKNOWN301235,LAUGHLIN,NV,89029,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.12672993,-114.6361654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-12859135.62,4198215.217,65558,301236,CIMA,NIPTON,CA,92364,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.25225915,-115.5155807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,230,230,N,Y
-11623086.67,3885970.824,65559,301237,COTTONWOOD,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.929657,-104.411964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,115,N,Y
-11201921.81,4254697.952,65560,301238,MIAMI,MIAMI,TX,79059,SUBSTATION,IN SERVICE,ROBERTS,48393,USA,35.66554514,-100.6285758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,138,Y,Y
-13660400.69,4641311.65,65561,301239,SANTA ROSA,SANTA ROSA,CA,95401,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.43676867,-122.7134673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-10786829.8,3886143.29,65562,301240,UNKNOWN301240,FARMERS BRANCH,TX,75234,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.93095737,-96.89974077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,3,138,69,N,N
-10757229.32,3328688.642,65563,301241,UNKNOWN301241,PORT LAVACA,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.63040652,-96.63383514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,Y,Y
-13374802.31,4321632.191,65564,301242,GATES WELLHEAD,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.1525487,-120.1478933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13144738.84,4017467.567,65565,301243,PIONEER,NORWALK,CA,90650,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91554615,-118.0811981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10528027.16,3797155.502,65566,301244,MARTIN LAKES,DIRGIN,TX,75691,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.25747215,-94.57487705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,7,345,69,N,N
-11349703.25,3977156.758,65567,301245,UNKNOWN301245,SHALLOWATER,TX,79416,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.61450934,-101.956119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-12515000.29,3987797.234,65568,301246,MCMICKEN,SURPRISE,AZ,85387,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.69407396,-112.4241604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-10746780.75,3331328.614,65569,301247,UNKNOWN301247,POINT COMFORT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.65122003,-96.53997405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-12446232.36,3929808.253,65570,301248,UNKNOWN301248,CHANDLER,AZ,85286,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.2595686,-111.8064076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,69,69,Y,Y
-12389429.47,3836584.406,65571,301249,SAGUARO,RED ROCK,AZ,85658,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.55650585,-111.2961385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,9,500,115,N,Y
-13514619.64,4666080.369,65572,301250,EL CAMINO,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6108422,-121.4038938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-13582141.53,4805499.297,65573,301251,JACINTO,GLENN,CA,95943,SUBSTATION,NOT AVAILABLE,GLENN,6021,USA,39.58279623,-122.0104533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,N,N
-13306949.26,4398761.956,65574,301252,RAINBOW,SANGER,CA,93657,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.71000511,-119.538359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13396134.22,4359753.434,65575,301253,RISER301253,COALINGA,CA,93210,RISER,IN SERVICE,FRESNO,6019,USA,36.42857084,-120.3395212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,2,-999999,-999999,N,N
-13341793.91,4085264.175,65576,301254,COLEGIO,ISLA VISTA,CA,93106,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.41945177,-119.8513739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12394743.53,3973975.645,65577,301255,HORSE MESA DAM,FORT MCDOWELL,AZ,85264,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59070815,-111.3438755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,3,115,115,N,Y
-10604135.45,3612948.424,65578,301256,UNKNOWN301256,POINT BLANK,TX,77320,SUBSTATION,IN SERVICE,SAN JACINTO,48407,USA,30.8474114,-95.25856952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,69,Y,Y
-11752796.14,3967269.222,65579,301257,CAPITAN,CAPITAN,NM,88316,SUBSTATION,NOT AVAILABLE,LINCOLN,35027,USA,33.54050896,-105.577164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13140929.07,4015802.195,65580,301258,CARMENITA,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90313029,-118.0469743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-13257752.2,4056301.77,65581,301259,COLONIA,OXNARD,CA,93033,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.20455368,-119.0964144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-11303312.27,4215929.058,65582,301260,MARTIN SWITCHING STATION,POMEROY,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.38210035,-101.5393817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,4,230,69,N,N
-12788308.6,4331629.745,65583,301261,UNKNOWN301261,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.22503181,-114.8793307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-11647493.23,4155171.061,65584,301262,SANTA ROSA TOP O' DA HILL,SANTA ROSA,NM,88435,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,34.93588117,-104.6312119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10796579.08,3430350.399,65585,301263,UNKNOWN301263,HALLETTSVILLE,TX,77964,SUBSTATION,IN SERVICE,LAVACA,48285,USA,29.42890721,-96.98732007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,13.8,Y,Y
-11194573.55,3354513.896,65586,301264,UNKNOWN301264,NORMANDY,TX,78852,SUBSTATION,NOT AVAILABLE,MAVERICK,48323,USA,28.83383493,-100.5625652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,138,69,Y,Y
-12471365.08,3955538.767,65587,301265,23RD ST,PHOENIX,AZ,85006,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.45263355,-112.0321786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,4,69,69,N,Y
-13305056.3,4384541.914,65588,301266,PARLIER,PARLIER,CA,93648,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.60753075,-119.5213543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,N,Y
-13624987.61,4948005.596,65589,301267,BENTON,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.56238042,-122.3953462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13623407.19,4601008.533,65590,301268,SKAGGS ISLAND JUNCTION 1,VALLEJO,CA,94592,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.152621,-122.381149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,3,115,115,Y,Y
-13607835.07,4594477.525,65591,301269,VALLEJO B,VALLEJO,CA,94590,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.10647095,-122.2412623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-12482155.41,3971408.745,65592,301270,CANAL,PHOENIX,AZ,85051,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.57149773,-112.1291098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,3,69,69,N,Y
-10945373.59,3019753.599,65593,301271,UNKNOWN301271,MISSION,TX,78572,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.16679235,-98.32396389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,Y,Y
-10878923.02,3545826.331,65594,301272,KOENIG LANE,AUSTIN,TX,78756,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.32834959,-97.72702823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-13641193.66,4590369.656,65595,301273,IGNACIO,NOVATO,CA,94945,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.07742858,-122.5409276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,12,230,60,N,N
-13120367.59,4009804.258,65596,301274,CANYON,ANAHEIM,CA,92806,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.85839882,-117.8622674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,-999999,Y,N
-10584559.65,3468096.594,65597,301275,UNKNOWN301275,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72380397,-95.08271712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-13077508.1,3996638.915,65598,301276,IVYGLEN,TEMESCAL VALLEY,CA,92883,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.76013203,-117.477254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,N,N
-11195730.54,3927991.438,65599,301277,UNKNOWN301277,JAYTON,TX,79528,SUBSTATION,NOT AVAILABLE,KENT,48263,USA,33.24592023,-100.5729586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,-999999,Y,N
-13309138.7,4449126.18,65600,301278,KERCHOFF 2,CLOVIS,CA,93602,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.07184779,-119.5580271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,N,Y
-13578815.14,4629902.308,65601,301279,VACAVILLE,VACAVILLE,CA,95688,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.35644271,-121.9805718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10668504.28,3793643.839,65602,301280,UNKNOWN301280,ATHENS,TX,75752,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.23079126,-95.83680457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,-999999,Y,N
-10952814.76,3660747.877,65603,301281,UNKNOWN301281,LOMETA,TX,76853,SUBSTATION,IN SERVICE,LAMPASAS,48281,USA,31.21534802,-98.39080901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,2,69,-999999,Y,N
-10629633.01,3978965.035,65604,301282,UNKNOWN301282,PARIS,TX,75462,NOT AVAILABLE,NOT AVAILABLE,LAMAR,48277,USA,33.628036,-95.487618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-12806472.52,4307944.278,65605,301283,WARM SPRINGS,HENDERSON,NV,89014,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.05320143,-115.0425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,138,138,N,Y
-11655301.94,4301549.293,65606,301284,WAGON MOUND,WAGON MOUND,NM,87752,SUBSTATION,IN SERVICE,MORA,35033,USA,36.0067434,-104.7013587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10535543.1,3814120.279,65607,301285,UNKNOWN301285,EASTON,TX,75603,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.38625654,-94.64239389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-10579436.94,3454314.02,65608,301286,UNKNOWN301286,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.6162258,-95.036699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11100928.11,3822521.27,65609,301287,UNKNOWN301287,ABILENE,TX,79601,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.44996297,-99.7213339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,69,-999999,Y,N
-13013168.35,3876701.834,65610,301288,LOS COCHES,LAKESIDE,CA,92040,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.85974208,-116.8992802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,9,230,69,N,N
-13156684.6,4021370.927,65611,301289,RISER301289,SOUTH GATE,CA,90280,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.94463982,-118.1885086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,1,66,66,Y,Y
-11499531.25,3857347.701,65612,301290,UNKNOWN301290,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.71357836,-103.3020468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,6,115,13.8,N,N
-10578410.34,3915225.95,65613,301291,UNKNOWN301291,MOUNT PLEASANT,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.14996261,-95.02747687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-11287579.66,3960692.469,65614,301292,UNKNOWN301292,RALLS,TX,79357,SUBSTATION,NOT AVAILABLE,CROSBY,48107,USA,33.49125205,-101.3980533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,69,-999999,Y,N
-11321416.55,4062311.218,65615,301293,UNKNOWN301293,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.24918839,-101.7020152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11501199.87,4057705.369,65616,301294,UNKNOWN301294,PORTALES,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.21498091,-103.3170363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,115,69,N,N
-10525186.87,3875230.194,65617,301295,UNKNOWN301295,LASSATER,TX,75630,SUBSTATION,IN SERVICE,MARION,48315,USA,32.8486366,-94.54936231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,9,345,69,N,N
-10608167.95,3545019.159,65618,301296,UNKNOWN301296,CUT AND SHOOT,TX,77306,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.32209076,-95.29479408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11264452.48,4328785.174,65619,301297,SPEARMAN CITY,SPEARMAN,TX,79081,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.20441526,-101.1902983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,115,115,N,Y
-12812467.93,4338480.752,65620,301298,PECOS,NORTH LAS VEGAS,NV,89081,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.27466344,-115.0963577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,10,230,-999999,N,N
-13125789.69,4047080.721,65621,301299,AZUSA,AZUSA,CA,91702,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.13601908,-117.910975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12499415.7,3949295.533,65622,301300,BURTON,TOLLESON,AZ,85353,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40582776,-112.2841617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,1,69,69,N,Y
-12977731.55,4019794.549,65623,301301,UNKNOWN301301,DESERT HOT SPRINGS,CA,92258,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.93289149,-116.5809461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,345,-999999,Y,N
-13430179.47,4520248.262,65624,301302,HAWKINS,DENAIR,CA,95316,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.57989774,-120.6453549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13177771.82,4011667.563,65625,301303,DITMAR,REDONDO BEACH,CA,90278,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.87229751,-118.3779383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13203422.4,4098107.801,65626,301304,FOOTHILL,CASTAIC,CA,91384,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.51457395,-118.6083615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10771460.9,3887396.376,65627,301305,UNKNOWN301305,RICHARDSON,TX,75080,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.94040488,-96.76167961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,138,-999999,Y,N
-12861254.32,3857509.437,65628,301306,UNKNOWN301306,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.7148008,-115.5346133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,2,92,69,Y,Y
-10973333.27,3420306.96,65629,301307,LEON CREEK,SAN ANTONIO,TX,78211,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.35029675,-98.57512993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,5,138,69,N,N
-13506664.87,4674264.582,65630,301308,PALM-HACKBERRY,CARMICHAEL,CA,95841,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.66826792,-121.3324349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13039651.57,3866656.248,65631,301309,MISSION,SAN DIEGO,CA,92108,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.78390712,-117.1371831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,13,230,69,N,N
-13616562.24,5033919.403,65632,301310,CASTELLA,LAKEHEAD,CA,96051,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,41.1461276,-122.3196598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-11180397.8,3697073.8,65633,301311,UNKNOWN301311,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.49401376,-100.4352222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,4,138,69,N,N
-10631866.92,3546944.335,65634,301312,UNKNOWN301312,CONROE,TX,77304,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.33701795,-95.50768553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12113278.03,4244804.779,65635,301313,YAH-TA-HEY,YATAHEY,NM,87301,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.59330993,-108.815428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,345,115,N,N
