X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10726487.15,3979557.93,65636,301314,UNKNOWN301314,SAVOY,TX,75479,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.63247063,-96.35767351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,2,345,69,N,N
-10723122.48,3952442.21,65637,301315,UNKNOWN301315,TRENTON,TX,75490,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.42942168,-96.32744818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,-999999,-999999,N,N
-11304468.79,4277106.175,65638,301316,HERRING,STINNETT,TX,79083,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.8289177,-101.549771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-12815802.71,3856351.244,65639,301317,DROP 3,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.70604656,-115.1263145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13138394.13,4032032.486,65640,301318,HILGEN,HACIENDA HEIGHTS,CA,91745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02405503,-118.0242026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13498753.49,4598827.48,65641,301319,LODI,LODI,CA,95240,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.13721227,-121.2613658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,6,60,60,N,Y
-10841804.39,3634051.731,65642,301320,UNKNOWN301320,LITTLE RIVER,TX,76513,SUBSTATION,IN SERVICE,BELL,48027,USA,31.01002948,-97.39358591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-10876315.45,3871842.812,65643,301321,UNKNOWN301321,WEATHERFORD,TX,76085,NOT AVAILABLE,NOT AVAILABLE,PARKER,48367,USA,32.823069,-97.703604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-10585431.94,3425596.683,65644,301322,ALTA LOMA,SANTA FE,TX,77510,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.39170722,-95.09055304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13148363.61,4111278.199,65645,301323,HELIJET,PALMDALE,CA,93550,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.61200362,-118.11376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11342625.24,4294157.753,65646,301324,UNKNOWN301324,SUNRAY,TX,79029,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.95301151,-101.8925362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,115,Y,Y
-13311726.52,4192449.1,65647,301325,UNKNOWN301325,FELLOWS,CA,93224,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.20994897,-119.5812739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-10485056.18,3528420.209,65648,301326,UNKNOWN301326,LUMBERTON,TX,77657,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.1932936,-94.18886225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13142488.04,4020617.608,65649,301327,NIETOS,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93902574,-118.0609788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10858651.4,3644067.624,65650,301328,UNKNOWN301328,BELTON,TX,76513,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,31.08711319,-97.54492514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,138,-999999,Y,N
-10596040.72,3471727.332,65651,301329,INDUSTRIAL,CLOVERLEAF,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75212408,-95.18585328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10747940.06,3336469.528,65652,301330,UNKNOWN301330,POINT COMFORT,TX,77971,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.69173909,-96.55038825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-13128119.21,4043831.308,65653,301331,LIQUID,IRWINDALE,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11185486,-117.9319014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-13165505.22,4043994.517,65654,301332,SS3143,LOS ANGELES,CA,90027,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11306872,-118.2677456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,1,66,66,Y,Y
-10628834.78,3509393.559,65655,301333,LOUETTA,BAMMEL,TX,77388,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.04545158,-95.48044734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11485478.42,3805806.25,65656,301334,TEAGUE,MAYPENS,NM,88252,SUBSTATION,IN SERVICE,LEA,35025,USA,32.32316529,-103.1758081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13527089.52,4618662.907,65657,301335,TWIN CITIES-SNODGRASS,COURTLAND,CA,95615,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.27722597,-121.5159127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10814461.03,3982375.77,65658,301336,UNKNOWN301336,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.65354392,-97.14795634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-13261945.57,4224031.07,65659,301337,DEADEND301337,BAKERSFIELD,CA,93314,DEAD END,NOT AVAILABLE,KERN,6029,USA,35.441418,-119.134084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,115,115,Y,Y
-12598534.96,4107785.361,65660,301338,UNKNOWN301338,BAGDAD,AZ,86321,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.58617603,-113.1745651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10824258.72,3896878.274,65661,301339,UNKNOWN301339,ROANOKE,TX,76262,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.01185991,-97.2359705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-13161024.33,4029898.358,65662,301340,BEEJAY,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0081644,-118.2274931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13270245.52,4811077.715,65663,301341,EAGLE,FERNLEY,NV,89408,SUBSTATION,IN SERVICE,LYON,32019,USA,39.62140685,-119.2086437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,interceptradio.com http://www.interceptradio.com/fcc.php?scall=WQJR843&cmap=1&cfreq=1&cpl=1&z=1,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,2,120,120,N,Y
-13466950.07,4520264.321,65664,301342,GILSTRAP,CERES,CA,95307,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.58001206,-120.9756708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-10999156.39,3714330.285,65665,301343,UNKNOWN301343,ZEPHYR,TX,76890,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.626103,-98.807103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,138,138,Y,Y
-13125762.88,4008462.042,65666,301344,SHARP,ANAHEIM,CA,92805,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.84838562,-117.9107341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13050590.11,3939067.383,65667,301345,MONSERATE,FALLBROOK,CA,92028,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.32909238,-117.2354456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,69,69,N,Y
-12259678.5,3763436.201,65668,301346,BUTTERFIELD,BENSON,AZ,85602,SUBSTATION,IN SERVICE,COCHISE,4003,USA,32.00095664,-110.1305658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona G&T Cooperatives http://www.azgt.coop/wp-content/uploads/2013/09/SWTC_transmission_map_4-2012.jpg,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,230,N,Y
-11833763.32,3726880.122,65669,301347,LANE,EL PASO,TX,79936,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.72204776,-106.3045046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,115,69,N,Y
-13379057.24,4113004.747,65670,301348,BUELLTON,BUELLTON,CA,93427,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.62476751,-120.186116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-10587996.92,3467398.462,65671,301349,UNKNOWN301349,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71835755,-95.11359459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,1,138,69,N,N
-11520588.51,3684806.36,65672,301350,UNKNOWN301350,PECOS,TX,79772,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.39999937,-103.4912074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,4,69,-999999,N,N
-13119788.52,4009135.411,65673,301351,DOWLING,ANAHEIM,CA,92806,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.85340924,-117.8570655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,-999999,Y,N
-10782370.31,3903304.441,65674,301352,UNKNOWN301352,THE COLONY,TX,75056,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.06025425,-96.85968051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-12759288.15,3844663.395,65675,301353,WALDRIP,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.61765547,-114.6186356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.transmissionhub.com/documents/2011/09/fact-sheet-arizona-public-service-north-gila-to-yucca-pdf.pdf",8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,69,69,N,Y
-13470336.94,4528971.938,65676,301354,8TH ST,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.64197727,-121.0060956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11231818.66,3967723.048,65677,301355,UNKNOWN301355,SPUR,TX,79370,SUBSTATION,IN SERVICE,DICKENS,48125,USA,33.54390687,-100.8971437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,1,-999999,-999999,N,N
-13053459.45,4041083.346,65678,301356,CAPSULE,SAN BERNARDINO,CA,92408,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09141428,-117.2612213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-10563117.63,3762010.827,65679,301357,UNKNOWN301357,LANEVILLE,TX,75667,SUBSTATION,NOT AVAILABLE,RUSK,48401,USA,31.9900974,-94.89010011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13666573,4698064.879,65680,301358,UNKNOWN301358,COBB,CA,95426,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.8350046,-122.768914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,-999999,-999999,N,N
-11104608.76,3822897.05,65681,301359,UNKNOWN301359,ABILENE,TX,79603,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.45281154,-99.75439772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10575960.58,3472750.183,65682,301360,UNKNOWN301360,COADY,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76010098,-95.00547032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,N,N
-11995819.87,3799318.062,65683,301361,HERMANAS,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.27389893,-107.7602833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF, https://www.pnm.com/documents/396023/3306887/IRP+April+Public+Comment+Draft/00d6e2d1-7df2-424c-9dc1-a61c900e7104",3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,1,115,115,N,Y
-11628563.6,3943971.322,65684,301362,UNKNOWN301362,ROSWELL,NM,88203,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.365892,-104.4611642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-10955664.41,3600337.886,65685,301363,UNKNOWN301363,BUCHANAN DAM,TX,78609,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.75010514,-98.41640789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,N,N
-13035957.63,4056772.368,65686,301364,RUNNING SPRINGS,RUNNING SPRINGS,CA,92382,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.20804986,-117.1039999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,33,33,Y,Y
-12935174.76,3991107.313,65687,301365,VAN BUREN,INDIO,CA,92201,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.71881022,-116.1986519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-13515251.92,4840755.803,65688,301366,CRESTA,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.82645951,-121.4095737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,230,N,Y
-11400193.97,4050985.478,65689,301367,PLANT X,EARTH,TX,79031,SUBSTATION,IN SERVICE,LAMB,48279,USA,34.16504762,-102.4096849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,11,230,69,N,N
-13484975.99,5031951.05,65690,301368,BIG VALLEY LUMBER CO,BIEBER,CA,96056,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,41.13281109,-121.1376004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10564636.64,3833106.789,65691,301369,UNKNOWN301369,GLADEWATER,TX,75647,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.53017103,-94.90374566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,69,Y,Y
-10626809.42,3526036.504,65692,301370,METRO,SHENANDOAH,TX,77380,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.17478372,-95.46225321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,2,138,69,Y,Y
-11846336.98,4335590.983,65693,301371,COYOTE,TIERRA AMARILLA,NM,87575,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.25373256,-106.4174557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-11636309.79,3936616.272,65694,301372,UNKNOWN301372,ROSWELL,NM,88203,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.31069318,-104.5307493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-10470367.74,3500530.392,65695,301373,UNKNOWN301373,CENTRAL GARDENS,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97650698,-94.05691367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10767521.18,3370662.945,65696,301374,UNKNOWN301374,EDNA,TX,77957,SUBSTATION,NOT AVAILABLE,JACKSON,48239,USA,28.96084124,-96.72628853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-12921349.75,4201848.729,65697,301375,BAKER,BAKER,CA,92309,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.27890953,-116.0744597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-11347068.99,3622676.524,65698,301376,UNKNOWN301376,IRAAN,TX,79744,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.92240865,-101.932455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10682849.51,3604916.759,65699,301377,UNKNOWN301377,BEDIAS,TX,77831,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.78544833,-95.96566995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-11244253.78,3876758.65,65700,301378,DERMOTT,DERMOTT,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.86017081,-101.0088503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,6,345,69,N,N
-10904171.07,3963110.439,65701,301379,UNKNOWN301379,NEWPORT,TX,76230,SUBSTATION,IN SERVICE,MONTAGUE,48337,USA,33.50936481,-97.95383537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,4,138,69,Y,Y
-13604847.53,4651529.775,65702,301380,MONTICELLO,NAPA,CA,94558,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.50863224,-122.2144247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-12515251.3,3959137.369,65703,301381,PIMA,GOODYEAR,AZ,85395,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47960095,-112.4264153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,1,69,69,Y,Y
-13038402,3862818.785,65704,301382,STATION F,SAN DIEGO,CA,92104,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.75492071,-117.125958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,230,69,N,Y
-10513674.43,3554873.195,65705,301383,HONEY,HONEY ISLAND,TX,77625,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.39847176,-94.4459443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,Y,Y
-13008934.79,4078930.399,65706,301384,COTTONWOOD,LUCERNE VALLEY,CA,92356,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.37250281,-116.8612495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,115,Y,Y
-12960636.11,3995316.981,65707,301385,THUNDERBIRD,RANCHO MIRAGE,CA,92270,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.75025882,-116.4273751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13531697.68,4440119.855,65708,301386,LLAGAS,GILROY,CA,95020,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.00726767,-121.5573085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/15/2015 0:00,IMAGERY/OTHER,8/15/2015 0:00,2,115,115,N,Y
-10472005.12,3929779.783,65709,301387,UNKNOWN301387,QUEEN CITY,TX,75572,SUBSTATION,IN SERVICE,CASS,48067,USA,33.25935474,-94.07162259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-13496842.57,4679974.83,65710,301388,WACHTEL-OAK,ORANGEVALE,CA,95662,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.70830746,-121.2441997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13593954.31,4526601.547,65711,301389,EASTSHORE,HAYWARD,CA,94545,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.62511419,-122.1165693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,7,230,115,N,Y
-10697121.9,3551249.056,65712,301390,UNKNOWN301390,NAVASOTA,TX,77868,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.37038713,-96.093881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-11108561.81,3829505.996,65713,301391,UNKNOWN301391,IMPACT,TX,79601,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.50289531,-99.7899086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,5,138,69,N,N
-11033044.71,3469715.128,65714,301392,BANDERA,BANDERA,TX,78003,SUBSTATION,IN SERVICE,BANDERA,48019,USA,29.73642968,-99.11152697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,N,N
-10863366.3,3225452.427,65715,301393,UNKNOWN301393,VIOLET,TX,78380,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81327544,-97.58727987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-10930956.17,3016347.995,65716,301394,UNKNOWN301394,PHARR,TX,78577,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.13933141,-98.19444998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,69,N,N
-11014898.17,4032828.234,65717,301395,UNKNOWN301395,ELECTRA,TX,76360,SUBSTATION,IN SERVICE,WICHITA,48485,USA,34.02997938,-98.9485138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,2,-999999,-999999,N,N
-13312967.57,4204190.634,65718,301396,GETTY OIL,MC KITTRICK,CA,93251,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.29608183,-119.5924224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10769879.16,3862410.694,65719,301397,OAKLAND AVE,DALLAS,TX,75215,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.75183762,-96.74747056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,13.8,N,N
-13308243.78,4308400.745,65720,301398,QUEBEC CORCORAN,CORCORAN,CA,93212,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.05651651,-119.5499879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13483563.08,4627374.398,65721,301399,COSUMNES,HERALD,CA,95638,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.33863322,-121.124908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,230,230,Y,Y
-10549262.73,3561843.927,65722,301400,UNKNOWN301400,ROMAYOR,TX,77327,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.45246754,-94.7656395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11112196.19,3832299.494,65723,301401,ABILENE MULBERRY CREEK,IMPACT,TX,79601,SUBSTATION,IN SERVICE,JONES,48253,USA,32.52405656,-99.82255675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,7,345,69,N,N
-10646962.6,3466550.696,65724,301402,BARKER,HOUSTON,TX,77082,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.71174338,-95.64329231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/13/2017 0:00,0,138,69,Y,Y
-12714638.24,3986186.139,65725,301403,UNKNOWN301403,QUARTZSITE,AZ,85346,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,33.68203166,-114.2175386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,1,69,-999999,N,N
-11498850.09,3834479.064,65726,301404,COOPER RANCH,EUNICE,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.54056373,-103.2959278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-11807461.97,3884672.256,65727,301405,UNKNOWN301405,ALAMOGORDO,NM,88310,SUBSTATION,NOT AVAILABLE,OTERO,35035,USA,32.91986537,-106.0682355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-13177350.08,4180730.818,65728,301406,BREEZE,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.12389549,-118.3741498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10781325.03,3821053.652,65729,301407,UNKNOWN301407,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.43883697,-96.85029056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,1,138,69,Y,Y
-10940507.5,3306273.128,65730,301408,UNKNOWN301408,THREE RIVERS,TX,78071,SUBSTATION,IN SERVICE,LIVE OAK,48297,USA,28.45351668,-98.28025107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,69,Y,Y
-10623244.25,3438267.138,65731,301409,ARCOLA,IOWA COLONY,TX,77583,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.49082904,-95.43022677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,5,138,69,N,N
-10706380.81,3835061.456,65732,301410,UNKNOWN301410,KAUFMAN,TX,75142,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.54497402,-96.1770552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,138,-999999,Y,N
-13086125.79,4019762.323,65733,301411,NORCO,NORCO,CA,92860,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.93265131,-117.554668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-12760893.31,3849601.881,65734,301412,UNKNOWN301412,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.65501416,-114.633055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,3,69,-999999,Y,N
-12469405.73,3972685.625,65735,301413,ROADRUNNER,PHOENIX,AZ,85028,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.5810543,-112.0145775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-13544364.55,4409233.724,65736,301414,PRUNEDALE,PRUNEDALE,CA,93907,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,36.7853809,-121.6710969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-10540936.68,3822001.111,65737,301415,UNKNOWN301415,LAKEPORT,TX,75602,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.4460198,-94.6908453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,138,69,Y,Y
-13146847.73,4042060.089,65738,301416,SAN GABRIEL,SAN GABRIEL,CA,91776,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0986803,-118.1001425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13367718.58,4260455.113,65739,301417,UNKNOWN301417,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.70755111,-120.0842591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,70,Y,Y
-12800547.83,4306279.702,65740,301418,UNKNOWN301418,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.04111132,-114.9892776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,3,69,69,Y,Y
-12427330.37,3947707.948,65741,301419,MCCOY,MESA,AZ,85208,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39392154,-111.6366081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,Y,Y
-11077224.87,3194707.596,65742,301420,UNKNOWN301420,LAREDO,TX,78041,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.56872268,-99.5084041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,1,138,138,Y,Y
-13535074.02,4387134.912,65743,301421,EDWARD PIKE,SALINAS,CA,93908,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.62622693,-121.5876386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-11469846.14,3733135.711,65744,301422,UNKNOWN301422,KERMIT,TX,79745,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.76983532,-103.0353809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-13528007.8,4665558.146,65745,301423,DIST 1000,SACRAMENTO,CA,95833,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60717638,-121.5241617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11946677.88,3889192.634,65746,301424,CABALLO,CABALLO,NM,87931,SUBSTATION,IN SERVICE,SIERRA,35051,USA,32.95394581,-107.3188334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13506155.39,4671552.158,65747,301425,UNKNOWN301425,CARMICHAEL,CA,95608,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.6492409,-121.3278581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,230,60,Y,Y
-10925501.38,3025692.114,65748,301426,SOUIX,SAN JUAN,TX,78589,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.21466183,-98.14544872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,N,N
-11502889.86,3678989.811,65749,301427,WARSHAM,PECOS,TX,79772,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.35538993,-103.3322178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,69,N,Y
-12164452.83,3893782.832,65750,301428,MORENCI,CLIFTON,AZ,85540,SUBSTATION,IN SERVICE,GREENLEE,4011,USA,32.98853919,-109.275139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona G&T Cooperatives http://www.azgt.coop/wp-content/uploads/2013/09/SWTC_transmission_map_4-2012.jpg,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,-999999,N,N
-13503357.81,4751591.902,65751,301429,UNKNOWN301429,SMARTSVILLE,CA,95977,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.20857195,-121.3027271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,0,-999999,-999999,N,N
-12351201.76,3798941.031,65752,301430,MOUNTAIN,TUCSON,AZ,85719,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.27103522,-110.9527332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13103130.21,4042140.211,65753,301431,CLAREMONT,CLAREMONT,CA,91711,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0992763,-117.7074214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11477779.3,3668587.354,65754,301432,UNKNOWN301432,PECOS,TX,79772,SUBSTATION,NOT AVAILABLE,REEVES,48389,USA,31.27555657,-103.1066458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,Y,Y
-13331573.07,4234454.018,65755,301433,PETRO LEWIS,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.5176638,-119.7595585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,-999999,Y,N
-10737133.21,3438791.373,65756,301434,UNKNOWN301434,GARWOOD,TX,77442,SUBSTATION,NOT AVAILABLE,COLORADO,48089,USA,29.49492808,-96.45330873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,-999999,-999999,N,N
-11100490.6,3814339.717,65757,301435,UNKNOWN301435,ABILENE,TX,79602,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.38792115,-99.71740364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,13,-999999,Y,N
-11819388.52,3773278.992,65758,301436,UNKNOWN301436,CLOUDCROFT,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.07590899,-106.1753736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-10830854.75,3858907.576,65759,301437,DUVAL,FORT WORTH,TX,76104,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.72536754,-97.29522365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,69,13.8,N,N
-13542174,4394871.208,65760,301438,SALINAS,SALINAS,CA,93901,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.68198064,-121.6514188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,6,115,60,N,Y
-13526468.65,4631531.977,65761,301439,HOOD,HOOD,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.36792164,-121.5103353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13214778.97,4059971.275,65762,301440,UNKNOWN301440,SIMI VALLEY,CA,93063,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.23181145,-118.7103792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11311354.95,4193035.014,65763,301441,YARNEN,SAINT FRANCIS,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.21424925,-101.6116304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-13597429.26,4744256.694,65764,301442,WILLIAMS,WILLIAMS,CA,95987,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.15749597,-122.1477853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12779531.56,4308757.114,65765,301443,UNKNOWN301443,BOULDER CITY,NV,89005,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.05910452,-114.8004852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-12363197.54,3753092.409,65766,301444,BICKNELL,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.9221231,-111.0604931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,345,115,N,Y
-10656134.26,3825479.376,65767,301445,UNKNOWN301445,BEN WHEELER,TX,75754,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.47238418,-95.72568274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,138,-999999,Y,N
-13165804.36,4171182.205,65768,301446,UNKNOWN301446,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.05370771,-118.2704328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10750341.25,3464643.774,65769,301447,UNKNOWN301447,COLUMBUS,TX,78934,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.69686421,-96.57195855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13004365.29,4069663.581,65770,301448,GOLDHILL,BIG BEAR CITY,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.3037653,-116.820201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,33,Y,Y
-13504912.75,4358159.619,65771,301449,UNKNOWN301449,SOLEDAD,CA,93960,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.41705017,-121.3166954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,60,60,Y,Y
-11869904.96,4188213.776,65772,301450,WAYNE,LOS RANCHOS DE ALBUQUERQUE,NM,87114,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.17885728,-106.6291704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13024024.13,3868160.67,65773,301451,GARFIELD,EL CAJON,CA,92020,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.79526825,-116.9967994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-11478982.91,3466575.975,65774,301452,PERSIMMON GAP,MARATHON,TX,79842,SUBSTATION,IN SERVICE,BREWSTER,48043,USA,29.71194061,-103.1174579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY/OTHER,1/14/2019 0:00,IMAGERY,1/14/2019 0:00,1,69,13,N,Y
-13059169.75,4105052.458,65775,301453,SOPORT,VICTORVILLE,CA,92394,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.56596215,-117.3125179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-10587384.04,3493126.691,65776,301454,NEWPORT REIT,MAGNOLIA GARDENS,TX,77532,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91887853,-95.10808901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10808405.87,3982542.793,65777,301455,UNKNOWN301455,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.65479285,-97.09356194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,138,138,Y,Y
-10569132.78,3424046.186,65778,301456,CADDO,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37957094,-94.94413519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,6,138,69,N,N
-11379835.27,3652903.478,65779,301457,UNKNOWN301457,MCCAMEY,TX,79752,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.15506328,-102.2267996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,138,69,N,N
-12940100.52,3988535.349,65780,301458,UNKNOWN301458,INDIO,CA,92201,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.69959052,-116.2429008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,92,Y,Y
-10675392.49,3929650.383,65781,301459,UNKNOWN301459,COMMERCE,TX,75428,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.25838273,-95.89868242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,4,69,69,Y,Y
-13613244.91,4549619.868,65782,301460,NCPA ALAMEDA,ALAMEDA,CA,94501,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.78870572,-122.2898597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,2,115,115,N,Y
-10546055.8,3621868.2,65783,301461,UNKNOWN301461,MOSCOW,TX,75960,SUBSTATION,NOT AVAILABLE,POLK,48373,USA,30.91617924,-94.73683113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,138,-999999,Y,N
-11635932,3955466.986,65784,301462,UNKNOWN301462,ROSWELL,NM,88201,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.45209555,-104.5273556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,115,N,Y
-11869651.21,4200080.859,65785,301463,RIO HONDO,RIO RANCHO,NM,87144,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.265944,-106.626891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-10812801.63,3362049.525,65786,301464,UNKNOWN301464,NURSERY,TX,77904,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.89311921,-97.13304967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,5,138,69,N,N
-10795669.66,3355668.765,65787,301465,UNKNOWN301465,VICTORIA,TX,77901,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.8429227,-96.97915058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-13624334.83,4961560.967,65788,301466,KNUAF,SHASTA LAKE,CA,96019,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.65482494,-122.3894822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13170631.6,4178594.4,65789,301467,ARBWIND,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.10819684,-118.3137967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,230,Y,Y
-13309046.22,4315690.591,65790,301468,CORCORAN,CORCORAN,CA,93212,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.10943983,-119.5571964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,115,115,N,Y
-12828648.33,4333183.071,65791,301469,LORENZI,LAS VEGAS,NV,89108,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.23628754,-115.2417087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,3,138,138,N,Y
-13275588.57,4459749.592,65792,301470,EASTWOOD,SHAVER LAKE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.14795265,-119.2566412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,1,230,230,N,Y
-10683257.15,3374082.528,65793,301471,UNKNOWN301471,BAY CITY,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.98771504,-95.9693318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,3,138,69,N,N
-10528408.33,3829932.946,65794,301472,UNKNOWN301472,HALLSVILLE,TX,75650,SUBSTATION,NOT AVAILABLE,HARRISON,48203,USA,32.50612985,-94.57830119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
-13060252.22,4037339.276,65795,301473,HUB,COLTON,CA,92324,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06355627,-117.3222418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12164711.09,4106563.161,65796,301474,CORONADO,SAINT JOHNS,AZ,85936,SUBSTATION,IN SERVICE,APACHE,4001,USA,34.57713665,-109.277459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,4,500,69,N,Y
-10760601.86,3865723.434,65797,301475,PRAIRIECREEK,DALLAS,TX,75227,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77686194,-96.66413116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,4,138,69,N,N
-10574811.79,3427163.671,65798,301476,FREEWAY PARK,TEXAS CITY,TX,77591,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.40397112,-94.99515059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,138,N,Y
-10741457.07,3638214.517,65799,301477,UNKNOWN301477,FRANKLIN,TX,77856,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.04207444,-96.4921506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,1,138,69,N,N
-12746079,4735886.114,65800,301478,OSCEOLA,BAKER,NV,89311,SUBSTATION,IN SERVICE,WHITE PINE,32033,USA,39.09916525,-114.4999758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,2,230,230,N,N
-13138393.45,4033428.214,65801,301479,RENO,AVOCADO HEIGHTS,CA,90601,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03444595,-118.0241965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,120,-999999,N,N
-10654380.51,3718158.165,65802,301480,UNKNOWN301480,TUCKER,TX,75801,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.65537803,-95.70992857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-11351357.77,4282364.856,65803,301481,UNKNOWN301481,DUMAS,TX,79029,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.86720879,-101.9709818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-11463087.95,3996393.664,65804,301482,UNKNOWN301482,MORTON,TX,79346,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.75830039,-102.9746711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,0,69,-999999,Y,N
-12513271.02,3949929.764,65805,301483,SARIVAL,GOODYEAR,AZ,85338,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41058377,-112.4086261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-11290345.06,3799481.479,65806,301484,UNKNOWN301484,BIG SPRING,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.27514013,-101.4228953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,345,69,N,N
-10899007.67,3553785.213,65807,301485,MARSHALL FORD,AUSTIN,TX,78732,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.39004149,-97.90745173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/10/2017 0:00,IMAGERY,1/10/2017 0:00,5,138,69,N,N
-13526652.4,4419172.933,65808,301486,SAN JUSTO,SAN JUAN BAUTISTA,CA,95045,SUBSTATION,NOT AVAILABLE,SAN BENITO,6069,USA,36.85685482,-121.5119859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
