X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11332792.36,4193066.186,65809,301487,EAST PLANT,AMARILLO,TX,79107,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.21447804,-101.8042059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,7,115,69,N,N
-13616526.05,4518141.862,65810,301488,BERESFORD,SAN MATEO,CA,94402,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.56490038,-122.3193347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,60,N,Y
-13158649.03,4015396.158,65811,301489,BULLIS,COMPTON,CA,90221,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90010288,-118.2061554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10771745.05,3856187.967,65812,301490,BUNTIN DR,DALLAS,TX,75216,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.70481235,-96.76423218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,3,138,13.8,Y,Y
-13200310.19,4090437.067,65813,301491,LOCKHEED,SANTA CLARITA,CA,91355,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.45777617,-118.580404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13492807.18,4657865.7,65814,301492,CANYONLANDS,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55315651,-121.2079491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/28/2016 0:00,IMAGERY/OTHER,9/28/2016 0:00,4,230,230,N,Y
-10886680.46,3866423.337,65815,301493,UNKNOWN301493,WEATHERFORD,TX,76085,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.78214808,-97.79671453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,69,N,Y
-13508022.14,4655287.862,65816,301494,MAYHEW-JACKSON,ROSEMONT,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.53504467,-121.3446275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13164982.04,4254867.273,65817,301495,WELDON,WELDON,CA,93283,SUBSTATION,IN SERVICE,KERN,6029,USA,35.66678087,-118.2630458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,66,Y,Y
-13565472.92,4581692.61,65818,301496,GWF 2,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01604449,-121.8607166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,115,115,Y,Y
-12984623.24,4017760.411,65819,301497,RENWIND,PALM SPRINGS,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91772921,-116.6428551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,115,115,N,Y
-13516095.77,4658162.757,65820,301498,FILTRATION PLANT,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55524334,-121.4171541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13425890.82,4529403.031,65821,301499,UNKNOWN301499,WATERFORD,CA,95386,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.64504367,-120.6068293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,66,60,Y,Y
-13259806.74,4238090.057,65822,301500,UNKNOWN301500,BAKERSFIELD,CA,93308,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.54424508,-119.1148706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,115,115,Y,Y
-12296937.04,4386419.171,65823,301501,UNKNOWN301501,SHONTO,AZ,86054,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,36.62106671,-110.4652649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10927280.55,3914273.246,65824,301502,UNKNOWN301502,JACKSBORO,TX,76458,SUBSTATION,NOT AVAILABLE,JACK,48237,USA,33.14279696,-98.16143131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13515411.33,4671224.557,65825,301503,BELL-WINTERS,SACRAMENTO,CA,95838,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64694252,-121.4110057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-12477111.74,4133822.985,65826,301504,UNKNOWN301504,CLARKDALE,AZ,86324,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.77851633,-112.0838018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-10809638.11,3921461.806,65827,301505,SPENCER INTERCHANGE,DENTON,TX,76205,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.19685041,-97.10463128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,4,138,69,N,N
-12460589.7,3954700.186,65828,301506,UNKNOWN301506,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44634814,-111.9353818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,1,69,69,N,Y
-11996741.06,3781489.818,65829,301507,HONDALE,SUNSHINE,NM,88030,SUBSTATION,NOT AVAILABLE,LUNA,35029,USA,32.13838705,-107.7685585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-12441473,3934069,65830,301508,FREESTONE,GILBERT,AZ,85297,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.29156804,-111.7636535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,69,N,Y
-12544538.98,3984323.904,65831,301509,UNKNOWN301509,BUCKEYE,AZ,85396,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66811007,-112.689511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13482976.19,4805158.311,65832,301510,SLY CREEK,FORBESTOWN,CA,95941,SUBSTATION,NOT AVAILABLE,BUTTE,6007,USA,39.58043543,-121.1196359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13539118.83,4735418.679,65833,301511,BOGUE,YUBA CITY,CA,95991,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.09590648,-121.6239738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-10489106.87,3512349.638,65834,301512,GALLIER CO,BEVIL OAKS,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06843559,-94.22525017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-13501984.74,4595821.862,65835,301513,HENNING,LODI,CA,95242,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.11597282,-121.2903926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13507209.93,4735689.723,65836,301514,BEALE AFB 1,BEALE AFB,CA,95903,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.09779611,-121.3373313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13516435.3,4662344.834,65837,301515,AMERICAN RIVER PARKWAY,ARDEN-ARCADE,CA,95825,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.58461598,-121.4202042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13506212.57,4570621.605,65838,301516,UNKNOWN301516,STOCKTON,CA,95206,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.93765011,-121.3283718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13119592.03,4029708.206,65839,301517,NOGALES,INDUSTRY,CA,91789,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00674839,-117.8553004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10587288.54,3916690.018,65840,301518,UNKNOWN301518,WINFIELD,TX,75455,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.16097328,-95.10723113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,69,-999999,Y,N
-11151777.3,3710052.709,65841,301519,UNKNOWN301519,MILES,TX,76861,SUBSTATION,NOT AVAILABLE,RUNNELS,48399,USA,31.59337786,-100.17812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-13514080,4655283.38,65842,301520,CRYSTAL CREAMERY,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.53501318,-121.3990461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10846308.97,3983536.634,65843,301521,UNKNOWN301521,MUENSTER,TX,76252,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.66222397,-97.43405128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,138,-999999,Y,N
-10488639.6,3843693.875,65844,301522,UNKNOWN301522,KARNACK,TX,75661,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.6103194,-94.2210526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,1,-999999,-999999,N,N
-10809600.7,3704491.119,65845,301523,UNKNOWN301523,WACO,TX,76706,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.55081232,-97.1042952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,138,Y,Y
-13087196.37,4029921.626,65846,301524,MIRA LOMA,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.00833767,-117.5642853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/3/2015 0:00,IMAGERY/OTHER,6/3/2015 0:00,17,500,66,N,Y
-10583824.04,3873180.075,65847,301525,UNKNOWN301525,GILMER,TX,75644,SUBSTATION,NOT AVAILABLE,UPSHUR,48459,USA,32.8331634,-95.076109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13501137.4,4690136.589,65848,301526,PARK,ROSEVILLE,CA,95678,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.779505,-121.2827808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-12437125.51,3994046.028,65849,301527,PINKERTON,SCOTTSDALE,AZ,85262,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.74076529,-111.7245993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,3/1/2017 0:00,IMAGERY/OTHER,3/1/2017 0:00,2,69,69,N,Y
-12468464.43,3950413.781,65850,301528,HURLEY,PHOENIX,AZ,85040,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41421317,-112.0061217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-10775284.26,3313405.943,65851,301529,UNKNOWN301529,LONG MOTT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.5098368,-96.79602539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13498970.34,4675801.458,65852,301530,GREENBACK-FAIROAKS,CITRUS HEIGHTS,CA,95610,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67904651,-121.2633138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11523509.9,3840648.598,65853,301531,PEARL,MALJAMAR,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.5872728,-103.5174507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13620987.77,4568796.523,65854,301532,VIRGINIA,RICHMOND,CA,94804,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.92471857,-122.359415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-10832832.61,3640068.072,65855,301533,UNKNOWN301533,TEMPLE,TX,76501,SUBSTATION,IN SERVICE,BELL,48027,USA,31.05633957,-97.31299104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,Y,Y
-13057119.26,4092632.9,65856,301534,SAVAGE,VICTORVILLE,CA,92395,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.47403912,-117.294098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,115,115,N,Y
-13132271.27,4033066.879,65857,301535,RISER301535,INDUSTRY,CA,91744,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.031756,-117.9692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-10567814.23,3818796.727,65858,301536,UNKNOWN301536,KILGORE,TX,75662,SUBSTATION,NOT AVAILABLE,GREGG,48183,USA,32.42172455,-94.93229041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13533883.71,4563474.066,65859,301537,LOS VAQUEROS,DISCOVERY BAY,CA,94505,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.88699353,-121.5769459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10612203.98,3467262.924,65860,301538,UNKNOWN301538,HOUSTON,TX,77023,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71730013,-95.33105035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-12757159.76,4183820.875,65861,301539,UNKNOWN301539,LAUGHLIN,NV,89029,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.14659624,-114.599516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,0,500,-999999,N,N
-10584523.67,3468716.226,65862,301540,UNKNOWN301540,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72863772,-95.08239385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-13147985.88,4033777.542,65863,301541,MESA,MONTEREY PARK,CA,91755,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03704643,-118.1103667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,9,230,66,N,Y
-12722861.33,4048593.97,65864,301542,UNKNOWN301542,PARKER,AZ,85344,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,34.14726998,-114.2914079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13179861.08,4017933.614,65865,301543,SEPLUVEDA,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91902035,-118.3967065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12471117.88,4143053.866,65866,301544,VERDE,SEDONA,AZ,86336,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.84659763,-112.029958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,2,230,230,N,Y
-10637834.97,3444313.924,65867,301545,SIENNA,MISSOURI CITY,TX,77459,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.53809931,-95.56129742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13339770.07,4331726.518,65868,301546,UNKNOWN301546,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.2257331,-119.8331934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,2,60,-999999,Y,N
-13096714.98,4040749.278,65869,301547,UNKNOWN301547,UPLAND,CA,91786,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.088929,-117.6497924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,2,66,66,Y,Y
-13122881.62,3976248.501,65870,301548,UNKNOWN301548,NEWPORT BEACH,CA,92625,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.6077144,-117.8848513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13683025.48,4742566.834,65871,301549,UPPER LAKE,UPPER LAKE,CA,95485,SUBSTATION,IN SERVICE,LAKE,6033,USA,39.14572401,-122.9167092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,60,69,N,N
-13428927.98,4446731.779,65872,301550,SANTA RITA,DOS PALOS,CA,93620,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.05468403,-120.6341125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,70,70,N,Y
-11454729.3,3710166.226,65873,301551,MONOHANS,MONAHANS,TX,79756,SUBSTATION,NOT AVAILABLE,WARD,48475,USA,31.59424646,-102.899584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,0,69,-999999,Y,N
-13181038.23,4031343.543,65874,301552,RISER301552,LOS ANGELES,CA,90034,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.01892551,-118.407281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-12466935.41,4121732.34,65875,301553,UNKNOWN301553,VERDE VILLAGE,AZ,86326,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.68925813,-111.9923863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,-999999,N,N
-10975054.84,3392303.639,65876,301554,OAKS,POTEET,TX,78065,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,29.13079324,-98.59059508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13162423.33,3998357.255,65877,301555,HARBOR,LOS ANGELES,CA,90744,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77296421,-118.2400605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,138,66,Y,Y
-13337278.73,4799019.581,65878,301556,UNKNOWN301556,RENO,NV,89512,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.53792033,-119.8108133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,-999999,-999999,N,N
-11500297.98,3843894.249,65879,301557,UNKNOWN301557,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.61183562,-103.3089344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-13156211.16,4049075.073,65880,301558,EAGLE ROCK,GLENDALE,CA,91206,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.15084663,-118.1842557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,9,230,66,N,N
-10815802.56,3928479.293,65881,301559,NORTH LAKES,DENTON,TX,76207,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.24958533,-97.1600075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,69,69,N,Y
-13296428.62,4176562.977,65882,301560,UNKNOWN301560,MARICOPA,CA,93252,SUBSTATION,IN SERVICE,KERN,6029,USA,35.0932669,-119.4438506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,-999999,Y,N
-10877711.31,3818917.744,65883,301561,UNKNOWN301561,GRANBURY,TX,76049,SUBSTATION,NOT AVAILABLE,HOOD,48221,USA,32.4226422,-97.71614325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-11011787.32,3718874.507,65884,301562,UNKNOWN301562,EARLY,TX,76802,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.66085548,-98.92056852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,4,138,-999999,Y,N
-13566197.09,4436208.139,65885,301563,ROB ROY,APTOS,CA,95003,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.97920148,-121.8672219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13256067.59,4238166.886,65886,301564,MT POSO,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.54480664,-119.0812812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,115,115,Y,Y
-11182127.26,3679891.62,65887,301565,UNKNOWN301565,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.36230766,-100.4507582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,N,Y
-11462890.59,4089825.382,65888,301566,UNKNOWN301566,FARWELL,TX,79325,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.4532453,-102.9728982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,115,N,Y
-10425191.64,3599284.354,65889,301567,UNKNOWN301567,NEWTON,TX,75966,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.74197135,-93.65108993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-11853175.34,3814462.378,65890,301568,WHITE SANDS MISSILE RANGE,WHITE SANDS MISSILE RANGE,NM,88002,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.38885163,-106.4788857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,-999999,N,N
-13299381.48,4179335.159,65891,301569,UNKNOWN301569,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.11364036,-119.4703765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,0,-999999,-999999,N,N
-13552243.89,4470482.982,65892,301570,METCALF 1,COYOTE,CA,95013,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.22476767,-121.7418782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,4,500,115,N,Y
-10799328.25,3891823.296,65893,301571,UNKNOWN301571,COPPELL,TX,75019,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.97377308,-97.01201621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,138,Y,Y
-10973293.31,3424948.197,65894,301572,KELLY #3,SAN ANTONIO,TX,78236,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.38663147,-98.57477095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-10552799.35,3414249.343,65895,301573,GALVESTON 26TH STREET,GALVESTON,TX,77550,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.30285415,-94.79740943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,138,69,Y,Y
-13604259.82,4598956.923,65896,301574,PARKWAY,VALLEJO,CA,94591,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.13812686,-122.2091453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-13587817.73,4581998.108,65897,301575,TESORO,MARTINEZ,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01820656,-122.0614434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,1,230,230,Y,Y
-11634451.37,3936864.499,65898,301576,UNKNOWN301576,ROSWELL,NM,88203,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.31255666,-104.5140549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-10809969.41,3690741.867,65899,301577,UNKNOWN301577,ROBINSON,TX,76655,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.44549929,-97.10760743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,69,-999999,Y,N
-11098529.79,3822894.832,65900,301578,ABILENE EAST,ABILENE,TX,79601,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.45279473,-99.69978942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,138,69,N,N
-13611988.01,4574635.459,65901,301579,VALLEY VIEW,EL SOBRANTE,CA,94803,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.9660821,-122.2785688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,115,Y,Y
-10829429.86,3643266.064,65902,301580,UNKNOWN301580,TEMPLE,TX,76501,SUBSTATION,IN SERVICE,BELL,48027,USA,31.08094656,-97.28242359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-13252143.74,4232179.504,65903,301581,DOUBLE C,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.50103148,-119.0460327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-11041209.11,4035795.362,65904,301582,UNKNOWN301582,HARROLD,TX,76364,NOT AVAILABLE,NOT AVAILABLE,WILBARGER,48487,USA,34.052066,-99.184869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,69,-999999,Y,N
-11162042.3,4085926.942,65905,301583,UNKNOWN301583,CHILDRESS,TX,79201,NOT AVAILABLE,NOT AVAILABLE,CHILDRESS,48075,USA,34.424363,-100.270332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-10667822.26,3730233.829,65906,301584,UNKNOWN301584,HARMONY,TX,75861,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.74767038,-95.83067784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-13086249.02,4085894.878,65907,301585,PHELAN,PHELAN,CA,92371,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.42412541,-117.555775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-11350405.98,3786740.473,65908,301586,UNKNOWN301586,STANTON,TX,79782,SUBSTATION,IN SERVICE,MARTIN,48317,USA,32.17831808,-101.9624317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-11249468.46,3432984.348,65909,301587,AMISTAD SWITCHYARD,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.44951319,-101.0556945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,13.8,13.8,N,Y
-13105510.74,4033314.712,65910,301588,DEADEND301588,POMONA,CA,91766,DEAD END,NOT AVAILABLE,LOS ANGELES,6037,USA,34.033601,-117.728806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-11843568.96,3732508.383,65911,301589,PHELPS DODGE,EL PASO,TX,79915,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.76504416,-106.3925902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,N,Y
-10950918.51,3922258.923,65912,301590,SENATE WIND,BRYSON,TX,76427,SUBSTATION,IN SERVICE,JACK,48237,USA,33.20284217,-98.37377472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY,4/29/2019 0:00,1,345,345,N,Y
-13254355.22,4172442.584,65913,301591,UNKNOWN301591,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.06297568,-119.0658988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-11833150.57,3716410.16,65914,301592,SOCORRO,SOCORRO,TX,79927,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.6420107,-106.2990002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,2,69,69,N,Y
-12153016.78,3890909.983,65915,301593,GREENLEE,DUNCAN,AZ,85534,SUBSTATION,IN SERVICE,GREENLEE,4011,USA,32.96688995,-109.1724072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona G&T Cooperatives http://www.azgt.coop/wp-content/uploads/2013/09/SWTC_transmission_map_4-2012.jpg,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,345,230,N,Y
-13147624.87,4001403.645,65916,301594,CLARK,LONG BEACH,CA,90815,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.79570925,-118.1071237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,66,Y,Y
-12346075.02,3784324.774,65917,301595,IRVINGTON,TUCSON,AZ,85706,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.15994895,-110.9066789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,7,230,138,N,Y
-12763446.17,3965177.841,65918,301596,RIPLEY,RIPLEY,CA,92225,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.5248485,-114.6559877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13530334,4730152.601,65919,301597,FEATHER RIVER,OLIVEHURST,CA,95961,SUBSTATION,NOT AVAILABLE,YUBA,6115,USA,39.05918316,-121.5450583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10846008.23,3224804.305,65920,301598,UNKNOWN301598,CORPUS CHRISTI,TX,78407,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.80812577,-97.43134961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,Y,Y
-10874377.59,3898582.008,65921,301599,UNKNOWN301599,SPRINGTOWN,TX,76023,SUBSTATION,NOT AVAILABLE,WISE,48497,USA,33.02469302,-97.68619592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,0,138,13.8,Y,Y
-10879729.25,3689796.22,65922,301600,UNKNOWN301600,GATESVILLE,TX,76528,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.4382517,-97.7342707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-12861251.03,3857325.599,65923,301601,HEBER,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.71341131,-115.5345837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11360171.13,4206581.779,65924,301602,AJ SWOPE,GENTRY,TX,79124,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.31361144,-102.0501536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,345,345,N,N
-11298298.64,3725588.323,65925,301603,UNKNOWN301603,GARDEN CITY,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,31.7121764,-101.4943436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,138,69,Y,Y
-13260866.08,4056471.726,65926,301604,UNKNOWN301604,OXNARD,CA,93030,NOT AVAILABLE,NOT AVAILABLE,VENTURA,6111,USA,34.20581633,-119.1243868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,66,66,Y,Y
-10995798.96,3943576.676,65927,301605,UNKNOWN301605,OLNEY,TX,76374,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.36293111,-98.77694269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,4,138,-999999,Y,N
-13697280.41,4628057.224,65928,301606,SALMON CREEK,BODEGA BAY,CA,94923,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.34344425,-123.0447634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10972948.99,3454718.715,65929,301607,HILL COUNTRY 345,SAN ANTONIO,TX,78257,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.61938623,-98.57167786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,5,345,69,N,N
-11284145.55,4259182.787,65930,301608,UNKNOWN301608,BORGER,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.69826974,-101.3672041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-12817809.84,4328674.101,65931,301609,MILLER,NORTH LAS VEGAS,NV,89030,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.20361013,-115.1443449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,138,N,Y
-10805407.51,3865909.301,65932,301610,UNKNOWN301610,ARLINGTON,TX,76006,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.77826577,-97.06662722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-12861575.28,3869008.487,65933,301611,EL CENTRO,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.80167017,-115.5374965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,17,230,-999999,N,N
-11051355.11,3195973.606,65934,301612,LOBO,AGUILARES,TX,78043,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.57880367,-99.27601205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/14/2017 0:00,IMAGERY,2/14/2017 0:00,4,345,69,N,N
-10564331.68,3414427.357,65935,301613,TIKI ISLAND,VILLAGE OF TIKI ISLAND,TX,77554,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.30424865,-94.90100618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,69,N,N
-13158639.94,4028528.361,65936,301614,PULPGEN,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99796189,-118.2060738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,3,66,66,N,Y
-12458855.68,3947635.72,65937,301615,ALAMEDA,TEMPE,AZ,85282,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39337983,-111.9198048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-13311855.58,4368042.979,65938,301616,KINGSBURG,KINGSBURG,CA,93631,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.48846309,-119.5824333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,115,60,N,Y
-12050000.92,4404009.474,65939,301617,MESA,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.747786,-108.247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13093780.03,4034419.661,65940,301618,FIREHOUSE,ONTARIO,CA,91761,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.04182631,-117.6234273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12467099.16,3890054.564,65941,301619,TEST TRACK,STANFIELD,AZ,85172,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.96044266,-111.9938573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,230,N,Y
-13215281.14,4043167.302,65942,301620,CRATER,AGOURA HILLS,CA,91301,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10691613,-118.7148903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10750400.13,3865515.527,65943,301621,EAST MESQUITE,MESQUITE,TX,75149,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77529162,-96.57248744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,4,138,69,N,N
-10808737.77,3871295.922,65944,301622,UNKNOWN301622,FORT WORTH,TX,76040,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.81894044,-97.09654342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-11954031.85,4185684.278,65945,301623,UNKNOWN301623,PAGUATE,NM,87014,SUBSTATION,NOT AVAILABLE,CIBOLA,35006,USA,35.16028245,-107.3848952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-13555978.38,4581428.113,65946,301624,GAYLORD,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01417256,-121.7754257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,2,230,115,Y,Y
-11349046.36,3745526.727,65947,301625,UNKNOWN301625,SPRABERRY,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.86441965,-101.950218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10935210.57,3790238.657,65948,301626,UNKNOWN301626,STEPHENVILLE,TX,76401,SUBSTATION,IN SERVICE,ERATH,48143,USA,32.20491191,-98.23266791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,138,138,Y,Y
-12470472.69,3987446.845,65949,301627,UNKNOWN301627,PHOENIX,AZ,85050,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.69145509,-112.0241622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,-999999,N,N
-10747105.95,3464842.106,65950,301628,UNKNOWN301628,COLUMBUS,TX,78934,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.69841185,-96.54289534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-12521523.46,4193794.526,65951,301629,UNKNOWN301629,ASH FORK,AZ,86320,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,35.21982331,-112.482759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-10958061.96,3433734.314,65952,301630,FORT SAM,SAN ANTONIO,TX,78234,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.45537958,-98.43794546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,13.8,N,N
-10845447.62,2991410.668,65953,301631,COFFEE PORT,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.93805385,-97.42631363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-11445939.26,3887836.037,65954,301632,SAN ANDRES,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.94371941,-102.8206218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,115,69,Y,Y
-10875254.98,3598976.806,65955,301633,GLASSCOCK,SERENADA,TX,78633,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.73959679,-97.69407765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/9/2017 0:00,IMAGERY,2/9/2017 0:00,2,138,69,Y,Y
-13304362.71,4083896.937,65956,301634,CARPINTERIA,CARPINTERIA,CA,93013,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.40931939,-119.5151237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13412905.73,4465107.01,65957,301635,SJVE EL NIDO,MERCED,CA,95341,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.18630354,-120.4901822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,60,-999999,Y,N
-13186768.28,4065594.308,65958,301636,SAN FERNANDO,LOS ANGELES,CA,91345,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.27356328,-118.458755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13177580.42,4023700.695,65959,301637,STATION N (AIRPORT),LOS ANGELES,CA,90045,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.962,-118.376219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,4,138,138,N,Y
-13169298.28,4008288.705,65960,301638,UNKNOWN301638,LOS ANGELES,CA,90501,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.84709241,-118.3018193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,115,-999999,Y,N
-10794786.13,3885835.877,65961,301639,UNKNOWN301639,DALLAS,TX,75019,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9286395,-96.9712137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,5,345,69,N,N
-12468581.22,3958222.447,65962,301640,INGLESIDE,PHOENIX,AZ,85008,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47274545,-112.0071708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,Y,Y
-11470855.46,3754766.202,65963,301641,CHEYENE,KERMIT,TX,79745,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.93488423,-103.0444478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-13593923.79,4581699.617,65964,301642,SHELL OIL,VINE HILL,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01609409,-122.1162951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,5,115,115,N,Y
-10977209.88,3380515.204,65965,301643,POTEET,POTEET,TX,78065,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,29.03824921,-98.60995415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-13632421.12,4618554.759,65966,301644,SONOMA,SONOMA,CA,95476,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.2764633,-122.4621225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-11626251.14,3913850.216,65967,301645,HAGERMAN,DEXTER,NM,88230,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.139615,-104.440391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-12957599.73,4374815.829,65968,301646,VALLEY SWITCH,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.53736283,-116.4000988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,3,138,138,N,Y
-11393569.94,4161541.882,65969,301647,UNKNOWN301647,HEREFORD,TX,79045,NOT AVAILABLE,NOT AVAILABLE,DEAF SMITH,48117,USA,34.98278457,-102.3501801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10724606.9,3867888.801,65970,301648,UNKNOWN301648,TERRELL,TX,75160,NOT AVAILABLE,NOT AVAILABLE,KAUFMAN,48257,USA,32.79321525,-96.34078298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-11161430.92,3877555.872,65971,301649,UNKNOWN301649,HAMLIN,TX,79520,SUBSTATION,IN SERVICE,FISHER,48151,USA,32.8661863,-100.2648399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,Y,Y
-11160687.6,3704615.543,65972,301650,UNKNOWN301650,MILES,TX,76861,SUBSTATION,NOT AVAILABLE,TOM GREEN,48451,USA,31.55176481,-100.2581625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13512402.46,4644670.703,65973,301651,MORGAN HILLS-SONOMA HILLS,FLORIN,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.46040063,-121.3839766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13418489.91,4911821.312,65974,301652,JANESVILLE,JANESVILLE,CA,96114,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.31498595,-120.5403457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13036149.48,4042037.361,65975,301653,GREENSPOT,HIGHLAND,CA,92346,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09851124,-117.1057233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-13124164.98,4147495.481,65976,301654,SOUTHBASE,EDWARDS AFB,CA,93524,SUBSTATION,IN SERVICE,KERN,6029,USA,34.87933619,-117.8963799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-10834392.41,3866411.012,65977,301655,UNKNOWN301655,FORT WORTH,TX,76102,NOT AVAILABLE,NOT AVAILABLE,TARRANT,48439,USA,32.782055,-97.327003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,69,Y,Y
-13143213.91,4046074.985,65978,301656,MICHILLINDA,EAST SAN GABRIEL,CA,91007,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12854068,-118.0674994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-11156963.98,4087500.905,65979,301657,UNKNOWN301657,CHILDRESS,TX,79201,SUBSTATION,IN SERVICE,CHILDRESS,48075,USA,34.43602519,-100.2247127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,-999999,-999999,N,N
-11366908.57,4047290.25,65980,301658,UNKNOWN301658,OLTON,TX,79064,SUBSTATION,IN SERVICE,LAMB,48279,USA,34.137577,-102.110677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,2,115,-999999,Y,N
