X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12822905.06,4315234.678,65981,301659,RISER301659,PARADISE,NV,89103,RISER,IN SERVICE,CLARK,32003,USA,36.106131,-115.190116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-10644286.71,3476540.85,65982,301660,WOODCREEK,HOUSTON,TX,77079,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78965766,-95.61925438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13607949.59,4500201.172,65983,301661,WOODSIDE,WOODSIDE,CA,94062,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.43704214,-122.2422911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-13516833.34,4658007.447,65984,301662,CAMPUS COMMONS,SACRAMENTO,CA,95819,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55415229,-121.4237798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-10581647.09,3465559.625,65985,301663,UNKNOWN301663,LA PORTE,TX,77571,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.70401061,-95.05655311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13112252.87,4005899.291,65986,301664,SERRANO,ORANGE,CA,92867,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.82926372,-117.7893716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,9,500,230,N,Y
-10575199.35,3899124.38,65987,301665,UNKNOWN301665,ROCKY MOUND,TX,75686,SUBSTATION,IN SERVICE,CAMP,48063,USA,33.02877797,-94.9986321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,13.8,Y,Y
-11103077.69,4069370.052,65988,301666,UNKNOWN301666,QUANAH,TX,79252,SUBSTATION,NOT AVAILABLE,HARDEMAN,48197,USA,34.3015871,-99.74064393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-10458516.38,3488754.037,65989,301667,UNKNOWN301667,PORT ARTHUR,TX,77640,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.88482727,-93.95045116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10766307.56,3890986.25,65990,301668,RICHARDSON COLLINS BOULEVARD,RICHARDSON,TX,75081,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.96746476,-96.71538635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-12857526.73,3927502.616,65991,301669,NILAND,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.24224771,-115.5011277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,6,115,-999999,Y,N
-10614734.81,3482951.243,65992,301670,BERRY,HOUSTON,TX,77093,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.83962109,-95.35378515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-10824008.44,3336457.871,65993,301671,UNKNOWN301671,FANNIN,TX,77963,SUBSTATION,IN SERVICE,GOLIAD,48175,USA,28.69164723,-97.2337222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,138,69,N,N
-11809433.37,4110951.847,65994,301672,WILLARD SW,ESTANCIA,NM,87016,SUBSTATION,IN SERVICE,TORRANCE,35057,USA,34.60959077,-106.085945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,115,115,N,N
-12926018.64,4972099.71,65995,301673,CARLIN,CARLIN,NV,89822,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.72660837,-116.1164011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,3/19/2015 0:00,IMAGERY,3/20/2018 0:00,2,120,120,N,Y
-11007631.98,3776174.95,65996,301674,UNKNOWN301674,COMANCHE,TX,76442,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.09794988,-98.8832405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-10693066.72,3739644.534,65997,301675,BIG BROWN,FAIRFIELD,TX,75840,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.81953118,-96.05745272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,9,345,69,N,N
-10502599.38,3787429.399,65998,301676,UNKNOWN301676,CARTHAGE,TX,75633,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.18355603,-94.34645549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-13518941,4646808.416,65999,301677,MACK-TANGERINE,SACRAMENTO,CA,95823,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.47543606,-121.4427133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13550692.4,4577076.282,66000,301678,CONTRA COSTA 3,OAKLEY,CA,94561,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.98336621,-121.727941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,69,Y,Y
-11113582.56,3817850.342,66001,301679,UNKNOWN301679,ABILENE,TX,79607,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.41454792,-99.83501078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,138,69,Y,Y
-10563552.76,3483019.192,66002,301680,UNKNOWN301680,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.84015056,-94.894009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13385216.88,4655420.851,66003,301681,RISER301681,PIONEER,CA,95666,RISER,IN SERVICE,AMADOR,6005,USA,38.53597916,-120.241449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,34.5,34.5,Y,Y
-10433901.56,3515247.737,66004,301682,FRONT STREET,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.09096363,-93.72933243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-12422457.86,3937891.783,66005,301683,UNKNOWN301683,MESA,AZ,85212,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.32026825,-111.5928377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10576104.17,3859097.917,66006,301684,UNKNOWN301684,GILMER,TX,75644,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.72680599,-95.00676022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,138,-999999,Y,N
-13588742.52,4492581.768,66007,301685,MT. VIEW,MOUNTAIN VIEW,CA,94041,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.38267458,-122.069751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,115,115,Y,Y
-13528566.43,4570525.149,66008,301686,MIDDLE RIVER,STOCKTON,CA,95219,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.93696673,-121.52918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10876163.46,3570724.123,66009,301687,ROUND ROCK,ROUND ROCK,TX,78681,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.52121085,-97.70223872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,5,138,69,N,N
-13015578.72,3869364.459,66010,301688,GRANITE HILLS,EL CAJON,CA,92019,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.804358,-116.920933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2015 0:00,IMAGERY/OTHER,6/24/2015 0:00,2,69,69,N,Y
-13266423.65,4055306.524,66011,301689,OXNARD,OXNARD,CA,93030,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.19715928,-119.1743113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,16,66,N,Y
-13083757.98,4041294.066,66012,301690,AMERON,RANCHO CUCAMONGA,CA,91739,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09298189,-117.5333976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13120962.81,3987732.722,66013,301691,FAIRVIEW,SANTA ANA,CA,92707,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.69359179,-117.8676144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13565824.81,4382049.86,66014,301692,MONTEREY NAVAL LAB,MONTEREY,CA,93940,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.58955814,-121.8638777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10645499.35,3451548.147,66015,301693,IMPERIAL,SUGAR LAND,TX,77479,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.59462326,-95.6301477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11007505.65,3536022.712,66016,301694,UNKNOWN301694,FREDERICKSBURG,TX,78624,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.25230509,-98.88210568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,138,69,N,N
-10932434.21,3449444.08,66017,301695,CIBOLO,CIBOLO,TX,78108,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.57818659,-98.20772739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,4,138,69,N,N
-10461660.56,3499898.585,66018,301696,UNKNOWN301696,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97159046,-93.97869577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13260755.14,4239732.38,66019,301697,UNKNOWN301697,BAKERSFIELD,CA,93308,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.5562484,-119.1233902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,115,115,Y,Y
-10966278.58,4025968.462,66020,301698,UNKNOWN301698,WICHITA FALLS,TX,76311,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.97889478,-98.51175655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13661389.79,4691322.167,66021,301699,WEST FORD FLAT,MIDDLETOWN,CA,95461,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.78780703,-122.7223525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,1,230,230,Y,Y
-11626102.87,3896143.664,66022,301700,LAKE ARTHUR,LAKE ARTHUR,NM,88253,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.006326,-104.439059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,13.8,Y,Y
-13575539.07,4652813.538,66023,301701,WINTERS,WINTERS,CA,95694,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.51765582,-121.9511423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13214111.86,4059506.878,66024,301702,UNKNOWN301702,SIMI VALLEY,CA,93063,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.22836231,-118.7043865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12869008.72,3918961.477,66025,301703,J J ELMORE,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.17805329,-115.6042723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-13593487.26,4609975.209,66026,301704,CORDELIA,FAIRFIELD,CA,94534,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.21593466,-122.1123737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,7,115,60,Y,Y
-11817657.36,3698525.788,66027,301705,FABENS,FABENS,TX,79838,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.50513516,-106.1598223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,2,69,-999999,N,N
-13450764.26,4724440.088,66028,301706,FOREST HILL,FORESTHILL,CA,95631,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.01932498,-120.8302712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10723930.4,3447013.055,66029,301707,UNKNOWN301707,EAGLE LAKE,TX,77434,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.55919243,-96.33470582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,138,-999999,Y,N
-12361232.24,3802368.05,66030,301708,DEL CERRO,TUCSON,AZ,85745,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.29706155,-111.0428385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-13329141.94,4803883.125,66031,301709,SPANISH SPRINGS,SPARKS,NV,89436,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.57160599,-119.7377193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/pscc3je,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,120,120,N,Y
-13048157.29,3879342.041,66032,301710,GENESEE,SAN DIEGO,CA,92121,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.87966248,-117.2135912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,N,Y
-13132181,4007002.051,66033,301711,MANNUM,ANAHEIM,CA,92801,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.83749246,-117.9683891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13529725.95,4438874.003,66034,301712,GILROY FOOD,GILROY,CA,95020,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,36.99832993,-121.5395961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"CEC,IMAGERY",4/19/2019 0:00,IMAGERY/OTHER,4/19/2019 0:00,2,115,115,N,Y
-10460810.86,3487311.15,66035,301713,UNKNOWN301713,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.8735885,-93.9710628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,138,69,N,N
-11384460.08,4365859.745,66036,301714,UNKNOWN301714,DALHART,TX,79022,SUBSTATION,IN SERVICE,DALLAM,48111,USA,36.47269364,-102.2683449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2018 0:00,IMAGERY/OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-11302879.3,3575027.287,66037,301715,ILLINOIS #4,SHEFFIELD,TX,76943,SUBSTATION,IN SERVICE,CROCKETT,48105,USA,30.554505,-101.5354923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,69,69,N,Y
-13222495.94,4226597.042,66038,301716,KERN RIVER 1,WOFFORD HEIGHTS,CA,93285,SUBSTATION,IN SERVICE,KERN,6029,USA,35.46019527,-118.779702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,66,-999999,Y,N
-11308307.7,3885740.992,66039,301717,UNKNOWN301717,GAIL,TX,79738,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.92792407,-101.5842564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-10458827.17,3500364.361,66040,301718,UNKNOWN301718,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.975215,-93.953243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,69,69,Y,Y
-10616692.37,3820486.449,66041,301719,UNKNOWN301719,LINDALE,TX,75706,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.43453663,-95.37137027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,69,69,Y,Y
-13534610.42,4741761.385,66042,301720,MARYSVILLE,MARYSVILLE,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.14011237,-121.5834741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,60,60,N,Y
-10873876.3,3524505.678,66043,301721,PILOT KNOB,DEL VALLE,TX,78719,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.16289476,-97.6816928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,6,138,69,N,N
-13612846.53,4565566.843,66044,301722,OAK,KENSINGTON,CA,94707,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.90182923,-122.286281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,Y,Y
-11225899.05,3759755.55,66045,301723,UNKNOWN301723,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.97291291,-100.8439669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,0,-999999,-999999,N,N
-12096035.96,4412677.595,66046,301724,SHIPROCK,SHIPROCK,NM,87420,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.8101537,-108.6605398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,115,115,N,Y
-10810628.08,3730487.775,66047,301725,ROSS,ROSS,TX,76691,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.74961027,-97.11352435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,1,69,69,Y,Y
-10914994.59,3474482.053,66048,301726,HENNE,HUNTER,TX,78130,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.77360584,-98.05106468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,6,138,69,N,N
-13459890.52,4559181.201,66049,301727,UNKNOWN301727,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.85655205,-120.9122538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-13780560.08,4880922.411,66050,301728,GARBERVILLE,GARBERVILLE,CA,95542,SUBSTATION,IN SERVICE,HUMBOLDT,6023,USA,40.10300786,-123.7928774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,60,60,Y,Y
-10596889.62,3843492.452,66051,301729,UNKNOWN301729,HAWKINS,TX,75765,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.60879522,-95.19347907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,69,Y,Y
-13245952.59,4225512.213,66052,301730,UNKNOWN301730,BAKERSFIELD,CA,93308,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.45225725,-118.9904167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,66,-999999,Y,N
-11254197.47,4021698.694,66053,301731,UNKNOWN301731,FLOYDADA,TX,79235,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,33.94708238,-101.098176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2017 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,-999999,Y,N
-11871659.89,4170678.13,66054,301732,WESMECO,ALBUQUERQUE,NM,87102,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.0500008,-106.6449353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13519616.28,4639173.876,66055,301733,LAGUNA POINTE-FRANKLIN,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.42172475,-121.4487794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10839731.97,3809830.642,66056,301734,UNKNOWN301734,CLEBURNE,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.35371,-97.374969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-10601055.42,3470916.175,66057,301735,GALENA PARK,GALENA PARK,TX,77547,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74579767,-95.23090112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,6,138,69,N,N
-11288964.6,4337017.417,66058,301736,GRUVER,GRUVER,TX,79040,SUBSTATION,NOT AVAILABLE,HANSFORD,48195,USA,36.26406507,-101.4104944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,345,-999999,Y,N
-13640876.13,4582586.068,66059,301737,LAS GALLINAS,SAN RAFAEL,CA,94903,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.02236747,-122.5380751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-11472542.16,3919619.926,66060,301738,UNKNOWN301738,PLAINS,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.18300381,-103.0595997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,-999999,Y,N
-11559380.21,3871750.685,66061,301739,MALJAMAR,ARTESIA,NM,88210,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.82237354,-103.8396792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13566177.35,4583087.026,66062,301740,COLUMBIA STEEL,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.02591249,-121.8670446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,115,115,N,Y
-10680413.46,3348198.952,66063,301741,UNKNOWN301741,WADSWORTH,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.784128,-95.94378648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-11037438.11,3419660.858,66064,301742,HONDO,HONDO,TX,78861,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.3452376,-99.15099353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,N,N
-12267844.73,3788333,66065,301743,WINCHESTER,BENSON,AZ,85602,SUBSTATION,IN SERVICE,COCHISE,4003,USA,32.19042572,-110.2039242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,345,230,N,Y
-11339173.34,3977059.92,66066,301744,UNKNOWN301744,LUBBOCK,TX,79415,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.61378489,-101.8615272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,115,69,N,N
-13175692.38,4028262.382,66067,301745,WINDSOR HILLS,VIEW PARK-WINDSOR HILLS,CA,90056,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.99598097,-118.3592585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13173479.05,4155819.538,66068,301746,UNKNOWN301746,MOJAVE,CA,93560,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.94065662,-118.3393758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10944974.16,3415470.171,66069,301747,CALAVERAS 345 SWITCHYARD,ELMENDORF,TX,78263,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.31241732,-98.32037574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,7,345,69,N,N
-10600542.07,3467457.723,66070,301748,UNKNOWN301748,GALENA PARK,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71881988,-95.22628957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-11330691.66,4101276.774,66071,301749,UNKNOWN301749,TULIA,TX,79088,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.53802726,-101.785335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-13166950.87,4168643.762,66072,301750,WINDHUB,MOHAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.03503854,-118.2807321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,5,500,-999999,N,N
-10740592.97,3656867.469,66073,301751,TWIN OAK,EASTERLY,TX,77856,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.18553162,-96.48438821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-13008703.01,4794411.362,66074,301752,FRONTIER,AUSTIN,NV,89310,SUBSTATION,IN SERVICE,LANDER,32015,USA,39.50598799,-116.8591674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,3,230,230,N,Y
-12464338.63,3996020.583,66075,301753,RISER301753,CAVE CREEK,AZ,85331,RISER,IN SERVICE,MARICOPA,4013,USA,33.755514,-111.969059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10490100.72,3513472.902,66076,301754,AMELIA BULK,BEVIL OAKS,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.07716776,-94.23417806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,230,69,N,N
-11306774.42,3648108.768,66077,301755,UNKNOWN301755,BIG LAKE,TX,76932,SUBSTATION,NOT AVAILABLE,REAGAN,48383,USA,31.11819671,-101.5704827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10472558.63,3512126.743,66078,301756,BURT STREET 138KV,BEAUMONT,TX,77701,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,30.06670274,-94.07659485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,Y,Y
-10605649.65,3903234.078,66079,301757,UNKNOWN301757,MOUNT VERNON,TX,75457,SUBSTATION,NOT AVAILABLE,FRANKLIN,48159,USA,33.05972451,-95.27217183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,-999999,Y,N
-11270700.25,3888882.76,66080,301758,UNKNOWN301758,FLUVANNA,TX,79517,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.95161,-101.246423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,-999999,-999999,N,N
-13498550.67,4513582.117,66081,301759,TEXACO TRADING,PATTERSON,CA,95363,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.53242512,-121.2595438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13556451.87,4412289.286,66082,301760,MOSS LANDING,MOSS LANDING,CA,95039,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.80736089,-121.7796791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,9,500,115,N,Y
-13101137.1,4037112.55,66083,301761,RISER301761,MONTCLAIR,CA,91763,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.061869,-117.689517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,0,-999999,-999999,N,N
-10471758.09,3547504.505,66084,301762,EVADALE,EVADALE,TX,77612,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.3413609,-94.06940342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-10665791.77,3455700.22,66085,301763,BRAZOS VALLEY,RICHMOND,TX,77406,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.62705081,-95.81243764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10834724.65,3649756.718,66086,301764,UNKNOWN301764,TEMPLE,TX,76501,SUBSTATION,IN SERVICE,BELL,48027,USA,31.13086943,-97.32998753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,5,138,69,Y,Y
-10921199.37,3932154.8,66087,301765,JACKSBORO,JACKSBORO,TX,76458,SUBSTATION,IN SERVICE,JACK,48237,USA,33.27719329,-98.10680311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY/OTHER,1/26/2016 0:00,5,345,69,N,N
-12724480.43,3854296.935,66088,301766,UNKNOWN301766,WELLTON,AZ,85356,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.69051687,-114.3059526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-10762256.49,3756077.05,66089,301767,UNKNOWN301767,PURDON,TX,76679,NOT AVAILABLE,NOT AVAILABLE,NAVARRO,48349,USA,31.944877,-96.678995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-13188727.57,4141837.622,66090,301768,UNKNOWN301768,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.83763058,-118.4763555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-10873858.83,3633768.53,66091,301769,UNKNOWN301769,HARKER HEIGHTS,TX,76542,SUBSTATION,IN SERVICE,BELL,48027,USA,31.00784902,-97.68153588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-13121665.24,4003711.802,66092,301770,UNKNOWN301770,ANAHEIM,CA,92806,NOT AVAILABLE,NOT AVAILABLE,ORANGE,6059,USA,33.81293845,-117.8739244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-10762091.95,3889178.182,66093,301771,APOLLO,GARLAND,TX,75044,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95383687,-96.67751687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,4,138,13.8,N,N
-10791680.57,3883077.487,66094,301772,UNKNOWN301772,IRVING,TX,75039,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90783882,-96.94331595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-10496722.15,3617605.515,66095,301773,FORK CREEK,COLMESNEIL,TX,75938,SUBSTATION,IN SERVICE,TYLER,48457,USA,30.88332184,-94.29365944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-13482504.7,4541572.132,66096,301774,UNKNOWN301774,RIPON,CA,95366,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.73155141,-121.1154004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,0,-999999,-999999,N,N
-13603215.33,4441513.511,66097,301775,LONE STAR,DAVENPORT,CA,95017,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,37.01726451,-122.1997624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13487652.32,4685118.842,66098,301776,HORSESHOE,GRANITE BAY,CA,95746,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.74435744,-121.1616422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10600431.88,3600669.948,66099,301777,UNKNOWN301777,POINT BLANK,TX,77364,SUBSTATION,NOT AVAILABLE,SAN JACINTO,48407,USA,30.75266867,-95.2252998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11831098.28,4281186.993,66100,301778,ETA,LOS ALAMOS,NM,87544,SUBSTATION,IN SERVICE,LOS ALAMOS,35028,USA,35.85863378,-106.2805642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13067642.22,4096722.404,66101,301779,VICTOR,VICTORVILLE,CA,92392,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.50431868,-117.3886273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,9,230,33,N,Y
-12806588.42,4323931.117,66102,301780,UNKNOWN301780,SUNRISE MANOR,NV,89110,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.16922205,-115.0435412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-12968191.8,4985242.421,66103,301781,FALCON,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.81602005,-116.495249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,5,345,120,N,Y
-10609674.65,3900723.107,66104,301782,UNKNOWN301782,WINNSBORO,TX,75494,SUBSTATION,NOT AVAILABLE,FRANKLIN,48159,USA,33.04081787,-95.30832897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10669813.29,3444790.476,66105,301783,UNKNOWN301783,ROSENBERG,TX,77471,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.54182378,-95.84856354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12844937.1,3870423.837,66106,301784,HOLTVILLE,HOLTVILLE,CA,92250,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.81235655,-115.3880332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13513105.15,4365234.849,66107,301785,CAMPHORA,SOLEDAD,CA,93960,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.46817944,-121.3902889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,60,Y,Y
-10713178.62,3903048.724,66108,301786,UNKNOWN301786,CADDO MILLS,TX,75135,NOT AVAILABLE,NOT AVAILABLE,HUNT,48231,USA,33.058329,-96.238121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13539223.43,4567793.216,66109,301787,UNKNOWN301787,BRENTWOOD,CA,94513,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.91760871,-121.6249135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10989443.59,3944620.79,66110,301788,UNKNOWN301788,OLNEY,TX,76374,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.3707645,-98.71985142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,69,-999999,Y,N
-12455437.5,3830367.544,66111,301789,UNKNOWN301789,CASA GRANDE,AZ,85193,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.50942222,-111.8890987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,0,-999999,-999999,N,N
-13043651.48,3882690.321,66112,301790,MESA RIM,SAN DIEGO,CA,92121,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,32.90491885,-117.1731148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-13130939.69,3993567.52,66113,301791,BROOKHURST,WESTMINSTER,CA,92683,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.73719076,-117.9572382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13084419.8,4009403.194,66114,301792,DATABANK,CORONA,CA,92881,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.85540692,-117.5393429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13343462.01,4271186.008,66115,301793,LOST HILLS,LOST HILLS,CA,93249,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.78578789,-119.8663587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,60,Y,Y
-11637178.08,4399873.22,66116,301794,HOXIE,RATON,NM,87740,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.7180075,-104.5385493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13187541.07,4029733.909,66117,301795,MARINE,SANTA MONICA,CA,90405,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00693979,-118.465697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10470186.92,3917885.84,66118,301796,UNKNOWN301796,BLOOMBURG,TX,75556,SUBSTATION,IN SERVICE,CASS,48067,USA,33.16996556,-94.05528937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,69,Y,Y
-13032463.41,3913759.65,66119,301797,UNKNOWN301797,ESCONDIDO,CA,92027,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.13893376,-117.0726107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,69,Y,Y
-10844935.94,3216956.332,66120,301798,UNKNOWN301798,CORPUS CHRISTI,TX,78415,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.74574999,-97.42171709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,69,69,Y,Y
-13569929.44,4537707.148,66121,301799,EAST DUBLIN,DUBLIN,CA,94568,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.70408693,-121.9007502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-11452134.85,3773406.154,66122,301800,UNKNOWN301800,KERMIT,TX,79745,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,32.07687693,-102.8762777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-12950128.39,5002543.971,66123,301801,UNKNOWN301801,CRESCENT VALLEY,NV,89821,SUBSTATION,NOT AVAILABLE,EUREKA,32011,USA,40.93354139,-116.3329827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-13624340.21,4949831.226,66124,301802,UNKNOWN301802,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.57483825,-122.3895304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13117365.53,4031783.217,66125,301803,UNKNOWN301803,INDUSTRY,CA,91789,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02219913,-117.8352994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,66,66,Y,Y
-11158966.35,3828052.889,66126,301804,UNKNOWN301804,TESCO,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.4918858,-100.2427002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,7,138,69,N,N
-13490633.56,4642166.324,66127,301805,DILLARD-ORANGE,WILTON,CA,95693,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.4427823,-121.1884232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11720337.59,4355723.222,66128,301806,BLACK LAKE,ANGEL FIRE,NM,87710,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.39943571,-105.2855839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13338821.52,4422332.196,66129,301807,VALLEY CHILDREN'S HOSPITAL,MADERA,CA,93636,SUBSTATION,NOT AVAILABLE,MADERA,6039,USA,36.87955944,-119.8246724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-10950990.66,3453745.133,66130,301808,ALAMO CEMENT,SAN ANTONIO,TX,78259,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.61178294,-98.37442285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,1,138,69,Y,Y
-10599936.68,3480445.841,66131,301809,GREENS BAYOU 69,HOUSTON,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82009664,-95.22085126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,9,69,69,N,Y
-11134459.07,3460458.733,66132,301810,UNKNOWN301810,CAMP WOOD,TX,78833,SUBSTATION,IN SERVICE,REAL,48385,USA,29.66420181,-100.0225476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,-999999,N,N
-11156097.56,3824373.662,66133,301811,SWEETWATER EAST,TESCO,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.46400398,-100.2169295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,8,345,69,N,N
-12455014.04,3931753.902,66134,301812,UNKNOWN301812,CHANDLER,AZ,85286,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.27418244,-111.8852948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,69,Y,Y
-10437143.09,3513317.157,66135,301813,WEST ORANGE,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.07595706,-93.75845158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-13194237.11,4229794.158,66136,301814,UNKNOWN301814,CALIENTE,CA,93518,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.483585,-118.5258485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,66,66,Y,Y
-11774008.99,3915525.102,66137,301815,UNKNOWN301815,MESCALERO,NM,88340,SUBSTATION,NOT AVAILABLE,OTERO,35035,USA,33.15221252,-105.7677223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-13327584.2,4395826.74,66138,301816,UNKNOWN301816,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.68886414,-119.7237259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,115,115,Y,Y
-11329691.19,4184105.58,66139,301817,RANDALL COUNTY,ZITA,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.14868747,-101.7763476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,6,230,115,N,N
-13623143.96,4940814.144,66140,301818,GIRVAN,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.51328446,-122.3787843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13529681.98,4670606.456,66141,301819,ARENA,SACRAMENTO,CA,95834,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64260583,-121.5392011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-12917932.25,4425646.671,66142,301820,UNKNOWN301820,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.90337226,-116.0437598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-11404397.53,4000109.972,66143,301821,UNKNOWN301821,LUMS CHAPEL,TX,79339,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.78605113,-102.447446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-10452923.41,3732165.73,66144,301822,UNKNOWN301822,HUXLEY,TX,75973,SUBSTATION,NOT AVAILABLE,SHELBY,48419,USA,31.76242707,-93.90020867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,138,Y,Y
-11101879.98,3403987.74,66145,301823,UNKNOWN301823,UVALDE,TX,78801,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.22243607,-99.72988472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,69,69,N,Y
-10773156.75,3866889.012,66146,301824,EAST NETWORK,DALLAS,TX,75226,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78566501,-96.77691367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,4,138,69,N,N
-13386599.67,4319482.541,66147,301825,CALIFORNIA STATE DEPARTMENT OF CORRECTIONS,COALINGA,CA,93210,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.13695479,-120.2538709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-12815936.37,4318441.521,66148,301826,SPENCER,PARADISE,NV,89169,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.12940196,-115.1275153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,0,138,-999999,Y,N
-13345305.59,4398154.844,66149,301827,UNKNOWN301827,FRESNO,CA,93706,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.70563285,-119.8829198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,230,-999999,Y,N
-10564429.88,3423687.932,66150,301828,UNKNOWN301828,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37676655,-94.90188833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-10607078.52,3772149.413,66151,301829,UNKNOWN301829,BULLARD,TX,75757,SUBSTATION,NOT AVAILABLE,CHEROKEE,48073,USA,32.06731043,-95.28500759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10734148.98,3684915.272,66152,301830,UNKNOWN301830,THORNTON,TX,76687,SUBSTATION,NOT AVAILABLE,LIMESTONE,48293,USA,31.40083445,-96.42650092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,0,69,-999999,Y,N
-11853189.91,3814293.363,66153,301831,UNKNOWN301831,WHITE SANDS MISSILE RANGE,NM,88002,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.38756952,-106.4790166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,-999999,-999999,N,N
-13244977.01,4440303.013,66154,301832,WOODCHUCK,SHAVER LAKE,CA,93664,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,37.00858155,-118.9816529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
