X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10893660.6,3533641.717,66155,301833,OAK HILL,AUSTIN,TX,78749,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.23382734,-97.85941816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,Y,Y
-11290852.35,4251965.402,66156,301834,UNKNOWN301834,BORGER,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.64559989,-101.4274524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-10889855,3970032.633,66157,301835,UNKNOWN301835,BOWIE,TX,76230,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.56119729,-97.82523186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-11485100.86,3901105.855,66158,301836,UNKNOWN301836,LOVINGTON,NM,88260,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,33.04370007,-103.1724164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-10615710.41,3820848.165,66159,301837,UNKNOWN301837,TYLER,TX,75706,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.43727906,-95.36254911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,69,Y,Y
-10617288.52,3875063.747,66160,301838,UNKNOWN301838,QUITMAN,TX,75783,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.84738045,-95.37672556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,138,69,N,N
-13545988.02,4774034.094,66161,301839,GRIDLEY,GRIDLEY,CA,95948,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.36460917,-121.6856808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12455223.04,3935441.994,66162,301840,UNKNOWN301840,CHANDLER,AZ,85224,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30187711,-111.8871722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,69,Y,Y
-13533267.32,4822239.681,66163,301841,UNKNOWN301841,PARADISE,CA,95969,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.69859895,-121.5714088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,0,-999999,-999999,N,N
-13190041.88,4031117.102,66164,301842,SANTA MONICA,SANTA MONICA,CA,90401,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.01723948,-118.4881622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13263081.71,4288374.169,66165,301843,WHEATLAND,EARLIMART,CA,93219,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.91094295,-119.1442902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13034421.52,4797438.111,66166,301844,AUSTIN,AUSTIN,NV,89310,SUBSTATION,IN SERVICE,LANDER,32015,USA,39.5269633,-117.0902007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,2,230,230,N,Y
-10479140.93,3942555.039,66167,301845,UNKNOWN301845,WAKE VILLAGE,TX,75501,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.35526567,-94.13572458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,138,69,Y,Y
-10730583.44,3592714.062,66168,301846,UNKNOWN301846,BRYAN,TX,77807,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.69122994,-96.39447108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-11388742.03,3914975.382,66169,301847,GOODPASTURE,BROWNFIELD,TX,79316,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,33.14807804,-102.3068103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,69,-999999,Y,N
-13551291.05,4537239.724,66170,301848,LAS POSITAS,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.70076474,-121.7333187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,230,60,N,Y
-11412433.6,4000315.686,66171,301849,UNKNOWN301849,COBLE,TX,79339,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.787587,-102.5196353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-12972294.95,4003808.242,66172,301850,THORNHILL,PALM SPRINGS,CA,92264,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.81365825,-116.5321082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,115,115,N,Y
-13536813.26,4422633.043,66173,301851,BRIGATANO,AROMAS,CA,95004,SUBSTATION,IN SERVICE,SAN BENITO,6069,USA,36.88172118,-121.6032625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-12203610.35,4399639.393,66174,301852,UNKNOWN301852,ROCK POINT,AZ,86514,SUBSTATION,IN SERVICE,APACHE,4001,USA,36.71632374,-109.626897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13525008.46,4662270.705,66175,301853,STATION A,SACRAMENTO,CA,95814,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58409544,-121.4972182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,5,230,115,N,Y
-13152571.4,4015865.061,66176,301854,UNKNOWN301854,PARAMOUNT,CA,90723,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.903599,-118.1515592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-11878713.59,4150836.811,66177,301855,UNKNOWN301855,ALBUQUERQUE,NM,87105,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,34.90395611,-106.7082997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-12822573.7,4312661.198,66178,301856,UNKNOWN301856,PARADISE,NV,89118,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.08745116,-115.1871394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-12090236.5,4425963.918,66179,301857,UNKNOWN301857,SHIPROCK,NM,87420,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.90565113,-108.6084423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,115,115,Y,Y
-13099360.65,3970261.092,66180,301858,TRABUCO,LAGUNA NIGUEL,CA,92677,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.56290743,-117.6735588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,138,N,Y
-10983569.6,3428571.595,66181,301859,HUNT LANE,SAN ANTONIO,TX,78245,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.41498886,-98.66708447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,138,N,Y
-12231329.84,3688655.195,66182,301860,MURAL,BISBEE,AZ,85603,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.42950597,-109.8759054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,115,-999999,N,N
-10878767.07,3467744.072,66183,301861,UNKNOWN301861,STAIRTOWN,TX,78648,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.72105383,-97.72562729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,138,69,Y,Y
-10589359.66,3781863.195,66184,301862,UNKNOWN301862,TROUP,TX,75789,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.14122715,-95.12583634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-10885671.63,3382827.577,66185,301863,MILTON,HELENA,TX,78116,SUBSTATION,IN SERVICE,KARNES,48255,USA,29.05640884,-97.78765205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-10850477.02,3853556.837,66186,301864,BENBROOK,BENBROOK,TX,76126,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.68492139,-97.47149347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,7,345,69,N,N
-12953955.37,4004380.745,66187,301865,RAMON,THOUSAND PALMS,CA,92276,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.81793111,-116.3673609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,230,230,N,Y
-12323945.01,3762248.256,66188,301866,UNKNOWN301866,VAIL,AZ,85641,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.99190634,-110.7078816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/20/2015 0:00,IMAGERY/OTHER,7/20/2015 0:00,2,230,230,Y,Y
-10851488.63,3225662.987,66189,301867,UNKNOWN301867,VIOLA,TX,78409,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81494841,-97.48058095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,69,69,N,Y
-11427878.8,3856982.232,66190,301868,DOSS,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.71081601,-102.6583819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,115,13.8,N,N
-11345038.45,3965402.129,66191,301869,UNKNOWN301869,LUBBOCK,TX,79424,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.52652812,-101.9142144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,69,69,N,Y
-11286922.33,4299865.704,66192,301870,PRINGLE,PRINGLE,TX,79083,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.99450797,-101.3921484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,230,138,N,N
-12440994.08,3958148.899,66193,301871,UNKNOWN301871,MESA,AZ,85213,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47219433,-111.7593514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,69,Y,Y
-11265503.57,3596331.738,66194,301872,UNKNOWN301872,OZONA,TX,76943,SUBSTATION,IN SERVICE,CROCKETT,48105,USA,30.71917202,-101.1997404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,69,69,Y,Y
-13077264.53,4892402.197,66195,301873,JERSEY,LOVELOCK,NV,89419,SUBSTATION,IN SERVICE,PERSHING,32027,USA,40.18184091,-117.475066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Ormat technologies http://www.ormat.com/global-project,8/12/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,120,120,N,Y
-10609850.48,3470560.793,66196,301874,UNKNOWN301874,HOUSTON,TX,77011,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74302583,-95.30990848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13827014.61,4953909.893,66197,301875,EEL RIVER,FERNDALE,CA,95536,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.60266209,-124.2101855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13598865.1,4557960.25,66198,301876,MORAGA,ORINDA,CA,94563,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.84789177,-122.1606837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,17,230,115,N,Y
-13631732.16,4535972.122,66199,301877,DALY CITY,DALY CITY,CA,94014,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.69175457,-122.4559335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,115,115,N,Y
-12821730.31,4313554.592,66200,301878,UNKNOWN301878,PARADISE,NV,89119,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.09393644,-115.1795631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-13644240.27,4594776.541,66201,301879,NOVATO,NOVATO,CA,94945,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.10858453,-122.5682957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,2,60,60,N,Y
-13124790.59,3994574.541,66202,301880,SULLIVAN,SANTA ANA,CA,92704,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.74471321,-117.9019999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10739168.15,3538454.574,66203,301881,UNKNOWN301881,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.271174,-96.47158884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,138,-999999,Y,N
-10438320.88,3509977.565,66204,301882,UNKNOWN301882,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.04999274,-93.76903184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,69,Y,Y
-10994506.01,3968165.069,66205,301883,UNKNOWN301883,HOLLIDAY,TX,76366,SUBSTATION,NOT AVAILABLE,ARCHER,48009,USA,33.54721627,-98.76532786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,69,Y,Y
-11709046.78,3754019.188,66206,301884,DELL CITY,DELL CITY,TX,79837,SUBSTATION,IN SERVICE,HUDSPETH,48229,USA,31.92918915,-105.1841568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/12/2016 0:00,IMAGERY/OTHER,8/12/2016 0:00,1,115,115,N,Y
-11826355.29,4239248.97,66207,301885,LA BAJADA,SANTA FE,NM,87507,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.55271546,-106.2379571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,46,-999999,Y,N
-12917731.36,3861410.156,66208,301886,UNKNOWN301886,OCOTILLO,CA,92259,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.74427821,-116.0419551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,345,-999999,Y,N
-12811343.7,4313347.282,66209,301887,UNKNOWN301887,PARADISE,NV,89120,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.0924316,-115.0862586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,69,69,Y,Y
-13179909.41,4525219.876,66210,301888,ZACK,BISHOP,CA,93514,SUBSTATION,IN SERVICE,MONO,6051,USA,37.61528315,-118.3971407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,55,Y,Y
-10847633.99,3223324.123,66211,301889,UNKNOWN301889,CORPUS CHRISTI,TX,78408,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.796364,-97.44595411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,138,69,N,N
-11347630.71,3661085.403,66212,301890,TEXAS HUMBLE PUMP EXXON,MIDKIFF,TX,79755,SUBSTATION,NOT AVAILABLE,UPTON,48461,USA,31.21794107,-101.937501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-11812698.04,4269838.634,66213,301891,BUCKMAN,SANTA FE,NM,87506,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.77596868,-106.1152719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,Y,Y
-10784330.96,3823551.063,66214,301892,UNKNOWN301892,WAXAHACHIE,TX,75167,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.457769,-96.87729334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,138,69,N,N
-12797242.76,4305930.952,66215,301893,BALBOA,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.03857805,-114.9595876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13171706.12,4000889.397,66216,301894,WALTERIA,LOMITA,CA,90717,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.79187018,-118.3234492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12393971.89,3903212.251,66217,301895,UNKNOWN301895,FLORENCE,AZ,85132,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,33.05956017,-111.3369438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13267557.43,4047769.04,66218,301896,WILLIAMETTE & SHELLSOM,OXNARD,CA,93033,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.14113687,-119.1844962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13450329.73,4547359.22,66219,301897,COTTLE,OAKDALE,CA,95361,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.77265525,-120.8263678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-13508683.21,4544578.988,66220,301898,BANTA,TRACY,CA,95304,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.752911,-121.350566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,1,60,60,N,Y
-13082495.74,4060555.796,66221,301899,UNKNOWN301899,LYTLE CREEK,CA,91759,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.23615257,-117.5220588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,1,-999999,-999999,N,N
-10842847.53,3689889.51,66222,301900,UNKNOWN301900,MCGREGOR,TX,76657,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.43896672,-97.40295658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,-999999,Y,N
-13406823.65,4123299.234,66223,301901,PURISIMA,LOMPOC,CA,93436,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.70083104,-120.4355459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-11256352.18,3594128.035,66224,301902,UNKNOWN301902,OZONA,TX,76943,SUBSTATION,NOT AVAILABLE,CROCKETT,48105,USA,30.7021521,-101.1175321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,Y,Y
-13499575.69,4574922.547,66225,301903,RAGU,AUGUST,CA,95205,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96811526,-121.2687517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-12811112.44,4298186.291,66226,301904,ANTHEM,HENDERSON,NV,89052,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.98230101,-115.0841811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,1,138,138,N,Y
-10529737.18,3829664.851,66227,301905,UNKNOWN301905,HALLSVILLE,TX,75650,SUBSTATION,NOT AVAILABLE,HARRISON,48203,USA,32.5040988,-94.59023848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-13588378.28,4497502.008,66228,301906,AMES,MOUNTAIN VIEW,CA,94035,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41778702,-122.0664789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,8,115,115,N,Y
-10897578.26,3526705.72,66229,301907,UNKNOWN301907,AUSTIN,TX,78739,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.17998065,-97.89461114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-11178690.9,3807750.048,66230,301908,UNKNOWN301908,MARYNEAL,TX,79556,SUBSTATION,NOT AVAILABLE,NOLAN,48353,USA,32.3379198,-100.419889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,345,69,Y,Y
-13361286.49,4756523.353,66231,301909,BROCKWAY,KINGS BEACH,CA,96143,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,39.24288939,-120.0264787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10885626.48,3863220.968,66232,301910,UNKNOWN301910,WEATHERFORD,TX,76086,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.75795905,-97.78724643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
-11854458.7,4344392.046,66233,301911,GHOST RANCH,TIERRA AMARILLA,NM,87575,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.31746205,-106.4904143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10577123.52,3419950.01,66234,301912,HITCHCOCK,HITCHCOCK,TX,77563,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.34750177,-95.01591719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,  OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,Y,Y
-10904227.65,4010417.101,66235,301913,UNKNOWN301913,RINGGOLD,TX,76261,SUBSTATION,IN SERVICE,MONTAGUE,48337,USA,33.86297036,-97.95434356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-11176966.51,3693147.998,66236,301914,UNKNOWN301914,SAN ANGELO,TX,76905,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.46393772,-100.4043985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,138,69,N,N
-11451779.72,4320125.154,66237,301915,UNKNOWN301915,DALHART,TX,79022,SUBSTATION,NOT AVAILABLE,DALLAM,48111,USA,36.14161674,-102.8730876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,Y,Y
-12764570.18,3856249.772,66238,301916,COCOPAH,YUMA,AZ,85364,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.70527954,-114.6660849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,2,69,69,N,Y
-10961157.29,3806849.445,66239,301917,UNKNOWN301917,DESDEMONA,TX,76446,SUBSTATION,NOT AVAILABLE,ERATH,48143,USA,32.33108402,-98.46575126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,69,Y,Y
-13273947.44,4063224.953,66240,301918,SAN MIGUEL,SAN BUENAVENTURA (VENTURA),CA,93003,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.25597301,-119.2418987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12840618.81,4251347.318,66241,301919,PRIMM,JEAN,NV,89019,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.64108773,-115.3492413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.blm.gov/style/medialib/blm/nv/field_offices/las_vegas_field_office/energy/silver_state_south/final_seis.Par.85606.File.dat/Appendix_E-Primm_Substation_Technical_Project_Description.pdf,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,0,230,-999999,Y,N
-13133844.75,4003196.983,66242,301920,BARRE,STANTON,CA,90680,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.80909589,-117.9833348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,14,230,66,N,N
-13601797.03,4561925.492,66243,301921,EAST PORTAL,ORINDA,CA,94563,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.87601376,-122.1870216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-12533736.45,3953425.697,66244,301922,BUCKEYE,BUCKEYE,AZ,85396,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4367946,-112.5924702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,5,230,-999999,N,N
-12177503.91,4241083.162,66245,301923,UNKNOWN301923,GANADO,AZ,86505,SUBSTATION,NOT AVAILABLE,APACHE,4001,USA,35.56611958,-109.3923789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11349368.12,4050229.505,66246,301924,UNKNOWN301924,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.15942838,-101.9531085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11023115.3,3472811.172,66247,301925,MASON CREEK,BANDERA,TX,78003,SUBSTATION,IN SERVICE,BANDERA,48019,USA,29.76057659,-99.02232957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-12861255.2,3891109.276,66248,301926,ROCKWOOD,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.96839196,-115.5346212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10892738.89,3513245.303,66249,301927,BUDA,BUDA,TX,78610,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.07539849,-97.85113831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,6,138,69,N,N
-12832824.87,4326328.134,66250,301928,VEGAS,LAS VEGAS,NV,89128,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.18660304,-115.2792272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,138,N,Y
-11308005.69,4115984.163,66251,301929,UNKNOWN301929,HAPPY,TX,79042,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.64678889,-101.5815435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13150158.59,4020386.561,66252,301930,DOWNEY,DOWNEY,CA,90241,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93730379,-118.1298845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,12,-999999,N,N
-10932257.01,3569242.871,66253,301931,UNKNOWN301931,MARBLE FALLS,TX,78669,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.50974757,-98.20613561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,N,N
-12032776.88,3829936.263,66254,301932,UNKNOWN301932,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.50615498,-108.0922738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-13563279.51,4481446.663,66255,301933,EVERGREEN,SAN JOSE,CA,95111,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.30315012,-121.8410128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,5,115,60,N,Y
-10796967.83,3824815.984,66256,301934,MIDLOTHIAN SOUTH,MIDLOTHIAN,TX,76065,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.46735643,-96.99081225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,69,Y,Y
-13554241.31,4571820.53,66257,301935,LONE TREE,ANTIOCH,CA,94531,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.94614381,-121.7598214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,2,230,230,N,Y
-13471098.86,4474466.003,66258,301936,GUSTINE,GUSTINE,CA,95322,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.25325284,-121.01294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-10837987.5,3744670.792,66259,301937,BOSQUE ENERGY CENTER,LAGUNA PARK,TX,76634,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.85788915,-97.35929822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,4,138,69,Y,Y
-11846691.28,3738200.009,66260,301938,FORT BLISS,FORT BLISS,TX,79916,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.80850432,-106.4206384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,2,115,115,Y,Y
-11996010.82,3800267.272,66261,301939,MIMBRES,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.28110818,-107.7619986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13504015.62,4689607.999,66262,301940,UNKNOWN301940,ROSEVILLE,CA,95678,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.77580323,-121.3086363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,115,-999999,Y,N
-11390347.31,4016917.645,66263,301941,UNKNOWN301941,LITTLEFIELD,TX,79339,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,33.91144651,-102.3212308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10803870.95,3819687.469,66264,301942,MIDLOTHIAN ENERGY FACILITY,MIDLOTHIAN,TX,76065,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.42847871,-97.05282405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,345,69,Y,Y
-10786000.24,3856196.058,66265,301943,COCKRELL HILL,DALLAS,TX,75236,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.70487351,-96.89228867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,4,138,13.8,N,N
-12925896.78,3908653.043,66266,301944,SAN FELIPE,BORREGO SPRINGS,CA,92004,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.10051336,-116.1153064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13152133.61,4105256.449,66267,301945,ANAVERDE,PALMDALE,CA,93551,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.56747114,-118.1476264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10977428.05,3911624.413,66268,301946,UNKNOWN301946,GRAHAM,TX,76450,NOT AVAILABLE,NOT AVAILABLE,YOUNG,48503,USA,33.122871,-98.611914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,138,Y,Y
-11317376.13,3981965.494,66269,301947,UNKNOWN301947,IDALOU,TX,79329,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.65047598,-101.6657196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,69,N,Y
-11312483.54,3974458.349,66270,301948,UNKNOWN301948,LUBBOCK,TX,79403,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.59432018,-101.6217687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,N,Y
-13160103.27,3997132.304,66271,301949,NAVY-1,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76381675,-118.219219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,66,-999999,Y,N
-10543530.36,3797541.763,66272,301950,UNKNOWN301950,DIRGIN,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.2604064,-94.7141447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,69,69,Y,Y
-10975854.89,3169195.657,66273,301951,UNKNOWN301951,HEBBRONVILLE,TX,78376,SUBSTATION,IN SERVICE,DUVAL,48131,USA,27.36537896,-98.597782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-10809775.79,3462231.722,66274,301952,UNKNOWN301952,FLATONIA,TX,78941,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.6780405,-97.10586807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,69,Y,Y
-12811235.38,4303795.989,66275,301953,UNKNOWN301953,HENDERSON,NV,89052,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.02306823,-115.0852855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,138,138,Y,Y
-13087647.37,4034723.383,66276,301954,MILLIKEN,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.0440871,-117.5683367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12551849.3,4203109.504,66277,301955,SELIGMAN,ASH FORK,AZ,86320,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,35.28815477,-112.7551807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,1,230,230,N,Y
-10827107.72,3894232.958,66278,301956,ROANOKE,ROANOKE,TX,76262,SUBSTATION,IN SERVICE,DENTON,48121,USA,32.99193077,-97.26156345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,7,345,13.8,N,N
-12459446.7,3980415.294,66279,301957,RISER301957,SCOTTSDALE,AZ,85255,RISER,IN SERVICE,MARICOPA,4013,USA,33.638883,-111.925114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,2,69,69,N,N
-13165743.51,4171869.853,66280,301958,MORWIND,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.05876433,-118.2698862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11866879.4,3766489.643,66281,301959,ANTHONY,ANTHONY,NM,88021,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.024215,-106.6019914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,OTHER,8/10/2016 0:00,5,115,115,N,Y
-13067037.27,4022540.907,66282,301960,MAGNOLIA SPRINGS,RIVERSIDE,CA,92506,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.95335833,-117.383193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-11313485.69,3982315.599,66283,301961,UNKNOWN301961,IDALOU,TX,79329,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.65309398,-101.6307711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,69,-999999,N,N
-13061680.89,4056494.886,66284,301962,DEVIL CANYON,SAN BERNARDINO,CA,92407,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.2059884,-117.3350758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-13116615.41,3986917.103,66285,301963,ESTRELLA,IRVINE,CA,92606,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.68749554,-117.828561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,66,66,Y,Y
-12721344.39,4051322.562,66286,301964,UNKNOWN301964,BLUEWATER,AZ,85344,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,34.16755309,-114.277781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-12432724.09,3950356.289,66287,301965,APACHE,MESA,AZ,85206,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41378208,-111.6850607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-10457843.49,3489133.456,66288,301966,UNKNOWN301966,PORT ARTHUR,TX,77640,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.88778239,-93.94440643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
-11458406.55,3878258.399,66289,301967,RUSSELL POOL,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.87148693,-102.9326173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,115,69,N,N
-11258671.12,3836195.226,66290,301968,UNKNOWN301968,IRA,TX,79527,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.55355911,-101.1383634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,69,-999999,Y,N
-10899832.02,3568556.019,66291,301969,UNKNOWN301969,JONESTOWN,TX,78645,SUBSTATION,NOT AVAILABLE,TRAVIS,48453,USA,30.50443162,-97.914857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,Y,Y
-11555886.63,3833509.329,66292,301970,ENRON,MALJAMAR,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.53321973,-103.8082958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,Y,Y
-10851530.56,3374123.796,66293,301971,UNKNOWN301971,YORKTOWN,TX,78164,SUBSTATION,IN SERVICE,DEWITT,48123,USA,28.98803932,-97.48095762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-13624303.87,4571560.425,66294,301972,STANDARD OIL 4,RICHMOND,CA,94801,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.9443012,-122.389204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,3,115,115,Y,Y
-11360162.22,3938561.209,66295,301973,UNKNOWN301973,TAHOKA,TX,79373,SUBSTATION,NOT AVAILABLE,LYNN,48305,USA,33.32529311,-102.0500735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-12502633.4,3957344.638,66296,301974,WHITE TANKS SRP,AVONDALE,AZ,85392,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46616753,-112.3130667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,69,N,Y
-12461752.98,3966083.55,66297,301975,UNKNOWN301975,PARADISE VALLEY,AZ,85253,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.53163088,-111.9458317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,-999999,-999999,N,N
-11231388.71,3422444.785,66298,301976,DEL RIO,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.36703469,-100.8932814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,69,N,N
-10777820.3,3864084.373,66299,301977,DEALEY ST,DALLAS,TX,75203,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.76448141,-96.81880702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-12942560.53,3984806.131,66300,301978,JEFFERSON,LA QUINTA,CA,92253,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.6717153,-116.2649994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13075299.98,4029474.282,66301,301979,GLEN AVON,JURUPA VALLEY,CA,92509,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,34.00500639,-117.4574181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11317381.97,3920431.444,66302,301980,DRAW,TAHOKA,TX,79373,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.18910478,-101.665772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,-999999,N,N
-10615935.11,3467747.504,66303,301981,BLODGETT,HOUSTON,TX,77004,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72108061,-95.36456766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Blodgett,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13575511.34,4491651.856,66304,301982,KIFER,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37603658,-121.9508933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,6,115,-999999,N,N
-10512175.58,3603494.841,66305,301983,WOODVILLE,WOODVILLE,TX,75979,SUBSTATION,NOT AVAILABLE,TYLER,48457,USA,30.77447428,-94.43247996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,0,138,69,Y,Y
-10784034.41,3862857.197,66306,301984,WESTMORELAND NORTH,DALLAS,TX,75211,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7552109,-96.87462931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,3,138,69,N,N
-13498853.08,4567097.608,66307,301985,STOCKTON COGEN,STOCKTON,CA,95206,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.91267893,-121.2622604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,Y,Y
-11836572.52,3846757.801,66308,301986,MAR,ALAMOGORDO,NM,88310,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.63350115,-106.3297401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-10759403.17,3859582.285,66309,301987,LAKE JUNE PUMP,DALLAS,TX,75217,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.73046635,-96.65336313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,13.8,N,N
-13048397.08,4098513.623,66310,301988,RANCHO,APPLE VALLEY,CA,92307,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.51757778,-117.2157453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-10842831.26,3849992.393,66311,301989,UNKNOWN301989,FORT WORTH,TX,76132,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.65796765,-97.40281043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,6,138,69,N,N
-10848009.01,3860125.542,66312,301990,UNKNOWN301990,FORT WORTH,TX,76116,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.73457156,-97.44932295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-13469834.33,4909626.989,66313,301991,WESTWOOD,WESTWOOD,CA,96137,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.29995394,-121.0015805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,4,69,69,N,N
-13529228.75,4649446.009,66314,301992,HAVENSIDE,SACRAMENTO,CA,95831,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.49398303,-121.5351296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13616882.76,4973656.982,66315,301993,MT GATE,REDDING,CA,96003,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.73720899,-122.322539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13320602.99,4224379.807,66316,301994,BELRIDGE 1B,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44397025,-119.6610126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-13628961.97,5003517.445,66317,301995,DOG CREEK,LAKEHEAD,CA,96051,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.94014755,-122.4310484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13143040.72,4115162.17,66318,301996,TORTOISE,PALMDALE,CA,93550,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.64071398,-118.0659436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13059397.3,4036717.953,66319,301997,COLTON (CENTURY),COLTON,CA,92324,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.05893238,-117.3145619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,10,115,66,Y,Y
-11129063.37,3802827.807,66320,301998,UNKNOWN301998,VIEW,TX,79603,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.30055259,-99.97407728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-13074897.48,4009320.7,66321,301999,MWD LAKE MATTHEWS,RIVERSIDE,CA,92503,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.85479152,-117.4538024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13238889.3,4220956.194,66322,302000,BEAR,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.4189109,-118.926966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10583646.86,3717664.116,66323,302001,UNKNOWN302001,ALTO,TX,75925,SUBSTATION,NOT AVAILABLE,CHEROKEE,48073,USA,31.65160014,-95.0745174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,34,-999999,Y,N
-10579676.19,3455625.127,66324,302002,UNKNOWN302002,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62646443,-95.03884819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12000343.97,4402844.629,66325,302003,TURLEY SWITCHING STATION,BLANCO,NM,87412,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.739401,-107.800924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,N,N
-11877476,4184778.907,66326,302004,MARIPOSA,ALBUQUERQUE,NM,87120,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.15363302,-106.6971823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-12879072.22,3867655.215,66327,302005,SEELY,SEELEY,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.7914513,-115.6946742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
