X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13041892.69,3872700.483,66328,302006,MESA HEIGHTS,SAN DIEGO,CA,92111,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.82954331,-117.1573154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-12844209.07,4353297.202,66329,302007,DESERT VIEW,LAS VEGAS,NV,89124,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.3818923,-115.3814932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,3,230,138,N,Y
-13611734.53,4755726.484,66330,302008,MAXWELL,STONYFORD,CA,95979,SUBSTATION,NOT AVAILABLE,COLUSA,6011,USA,39.2373452,-122.2762918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,N,N
-13133459.16,4008175.57,66331,302009,LA PALMA,BUENA PARK,CA,90620,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.84624833,-117.979871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10739014.62,3777150.362,66332,302010,UNKNOWN302010,CORSICANA,TX,75110,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.10537247,-96.47020967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,5,138,-999999,Y,N
-12485726.65,3954174.561,66333,302011,WEST PHOENIX,PHOENIX,AZ,85043,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.44240819,-112.1611908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,-999999,N,N
-11052390.6,4050783.514,66334,302012,UNKNOWN302012,VERNON,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.16354643,-99.28531403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,6,69,-999999,N,N
-11609162.58,3741503.862,66335,302013,BLACK RIVER,SALT FLAT,TX,79847,SUBSTATION,IN SERVICE,CULBERSON,48109,USA,31.83372253,-104.2868818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,138,69,N,N
-13516225.81,4638820.938,66336,302014,SEASONS-BRUCEVILLE,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.41924076,-121.4183223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13386252.04,4455945.334,66337,302015,CHOWCHILLA,CHOWCHILLA,CA,93610,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.12070819,-120.250748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-10831482.93,3462351.795,66338,302016,UNKNOWN302016,WAELDER,TX,78959,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.67897764,-97.30086663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,Y,Y
-12444936.65,3845670.615,66339,302017,TAT MOMOLI,CASA GRANDE,AZ,85193,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.62527615,-111.794768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,-999999,N,N
-12784440.35,4293569.817,66340,302018,UNKNOWN302018,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.94873601,-114.8445816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-12732343.82,4170135.709,66341,302019,UNKNOWN302019,BULLHEAD CITY,AZ,86442,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.04601169,-114.3765906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-10974791.28,3441392.995,66342,302020,HAMILTON WOLFE ROAD,SAN ANTONIO,TX,78229,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.51526794,-98.58822747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13302996.33,4183700.727,66343,302021,UNIVERSITY,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.1457137,-119.5028493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-10920235.43,3466755.573,66344,302022,HORTONTOWN,NEW BRAUNFELS,TX,78130,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.71334185,-98.09814395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-10879273.48,3553912.782,66345,302023,BALCONES,AUSTIN,TX,78758,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.39103,-97.73017647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-13527280.04,4547944.628,66346,302024,WESTSIDE,TRACY,CA,95304,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.77681195,-121.5176242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11179363.11,3694451.812,66347,302025,UNKNOWN302025,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.47392747,-100.4259275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,69,69,N,Y
-13548169.63,4534637.369,66348,302026,LAWRENCE LIVERMORE LAB,LIVERMORE,CA,94550,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.68226591,-121.7052785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-10832415.98,3239310.52,66349,302027,UNKNOWN302027,TAFT,TX,78390,SUBSTATION,NOT AVAILABLE,SAN PATRICIO,48409,USA,27.92332706,-97.30924839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10765767.63,3948549.535,66350,302028,UNKNOWN302028,GUNTER,TX,75009,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.4002333,-96.71053604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-11292105.11,4254593.367,66351,302029,UNKNOWN302029,BUNAVISTA,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.66478185,-101.4387061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,69,N,N
-13164305.18,4430752.977,66352,302030,DIVISION CREEK,INDEPENDENCE,CA,93526,SUBSTATION,IN SERVICE,INYO,6027,USA,36.94004394,-118.2569654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13601783.4,4503020.879,66353,302031,GLENWOOD,MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.4571519,-122.1868992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,60,60,N,Y
-13033002.29,4024285.545,66354,302032,EL CASCO,REDLANDS,CA,92373,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.96635743,-117.0774516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,230,115,N,Y
-10772999.18,3908657.699,66355,302033,UNKNOWN302033,PLANO,TX,75024,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.10054839,-96.77549817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,138,-999999,Y,N
-10540725.95,3676070.439,66356,302034,UNKNOWN302034,LUFKIN,TX,75901,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.33299213,-94.6889523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-13050906.74,4039532.605,66357,302035,SAN BERNARDINO,REDLANDS,CA,92408,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.079877,-117.23829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,CBS Los Angeles http://losangeles.cbslocal.com/2014/12/22/substation-explosion-leaves-san-bernardino-in-the-dark/,6/3/2015 0:00,IMAGERY/OTHER,6/3/2015 0:00,11,500,66,N,Y
-10501379.4,3784094.379,66358,302036,UNKNOWN302036,CARTHAGE,TX,75633,NOT AVAILABLE,NOT AVAILABLE,PANOLA,48365,USA,32.15819682,-94.33549618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,69,-999999,Y,N
-13125903.91,4032818.244,66359,302037,RISER302037,WEST COVINA,CA,91792,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.029905,-117.912001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-12342516.34,3831982.133,66360,302038,SADDLEBROOKE,SADDLEBROOKE,AZ,85739,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.52165274,-110.8747107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,1,69,69,N,Y
-11319358.52,4215061.152,66361,302039,CRMWA#4,SAINT FRANCIS,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.37574352,-101.6835277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-11292635.2,4254294.284,66362,302040,BORGER,BUNAVISTA,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.66259903,-101.443468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,69,N,N
-13553847.78,4580905.358,66363,302041,GWF 4,ANTIOCH,CA,94509,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.01047269,-121.7562862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,1,60,60,Y,Y
-10538962.13,3788093.273,66364,302042,UNKNOWN302042,HENDERSON,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.18860323,-94.67310761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-10820652.77,3008085.16,66365,302043,UNKNOWN302043,PORT ISABEL,TX,78578,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.07267757,-97.20357764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,Y
-13330622.7,4424658.628,66366,302044,WOODARD,FRESNO,CA,93730,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.89627445,-119.7510212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-11862823.23,3743553.291,66367,302045,THORN,EL PASO,TX,79912,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.84936231,-106.5655542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-12951972.66,3933469.709,66368,302046,UNKNOWN302046,BORREGO SPRINGS,CA,92004,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.2870679,-116.34955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,0,-999999,-999999,N,N
-13540586.96,4757193.134,66369,302047,ENCINAL BROWNS,LIVE OAK,CA,95953,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.24754903,-121.6371622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11098575.14,3810447.164,66370,302048,UNKNOWN302048,POTOSI,TX,79602,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.35838843,-99.70019681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,N,N
-11231131.01,4218637.404,66371,302049,GRAPEVINE,LEFORS,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.40193395,-100.8909664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,230,69,N,N
-11107050.59,3811736.268,66372,302050,UNKNOWN302050,ABILENE,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.3681699,-99.77633308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-10583441.92,3465167.516,66373,302051,UNKNOWN302051,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70095104,-95.07267634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,138,69,N,N
-13012098.54,4060562.365,66374,302052,SUMMIT,BIG BEAR LAKE,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.23620136,-116.8896699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,34,34,Y,Y
-12413661.52,3914568.34,66375,302053,WATKINS,SAN TAN VALLEY,AZ,85143,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,33.14501653,-111.5138187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,0,69,-999999,Y,N
-12719508.26,4076512.295,66376,302054,HAVASU,PARKER DAM,CA,92267,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.35457172,-114.2612868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13008162.38,4076498.873,66377,302055,PERMANENTE,LUCERNE VALLEY,CA,92356,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.35447219,-116.8543108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,33,Y,Y
-13129367.35,3986691.038,66378,302056,ELLIS,HUNTINGTON BEACH,CA,92646,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.68580576,-117.9431136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,18,230,66,N,Y
-11343416.13,3621132.371,66379,302057,IRRAN,IRAAN,TX,79744,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.91050817,-101.8996409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,-999999,Y,N
-10758594.04,3847773.661,66380,302058,SOUTHSIDE WASTEWATER TREATMENT PLANT,DALLAS,TX,75253,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.64118585,-96.64609461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,2,138,69,N,N
-12463782.93,3983887.854,66381,302059,UNKNOWN302059,PHOENIX,AZ,85054,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.66484995,-111.9640671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-13127737.37,3997344.184,66382,302060,VERA,GARDEN GROVE,CA,92843,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.76539906,-117.9284713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13238207.5,4083832.346,66383,302061,FILLMORE,FILLMORE,CA,93015,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.40884068,-118.9208413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,66,N,Y
-10800299.43,3877034.017,66384,302062,UNKNOWN302062,IRVING,TX,75261,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86224865,-97.02074049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,138,69,N,N
-11877457.08,4179350.301,66385,302063,ST. JOSEPH,ALBUQUERQUE,NM,87120,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.11375163,-106.6970124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13034230.7,3870892.085,66386,302064,ELLIOTT,SAN DIEGO,CA,92124,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.8158917,-117.0884865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,69,69,N,Y
-13036331.83,3851989.831,66387,302065,NATIONAL CITY,NATIONAL CITY,CA,91950,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.67307295,-117.1073613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-11334438.15,3791067.65,66388,302066,UNKNOWN302066,STANTON,TX,79782,SUBSTATION,IN SERVICE,MARTIN,48317,USA,32.21121292,-101.8189903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,-999999,Y,N
-10587318.38,3444399.437,66389,302067,WEBSTER,WEBSTER,TX,77598,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.53876765,-95.10749921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,0,138,69,Y,Y
-13281428.92,4202815.421,66390,302068,NORCO,TUPMAN,CA,93276,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.28599836,-119.3091059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-13499140.87,4674711.136,66391,302069,MACY PLAZA,CITRUS HEIGHTS,CA,95610,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67139991,-121.2648456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12841440.06,4247769.482,66392,302070,BIGHORN,SEARCHLIGHT,NV,89046,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.61496362,-115.3566187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_11_las_vegas_area,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,3,287,230,N,Y
-10613942.3,3527615.371,66393,302071,UNKNOWN302071,PORTER HEIGHTS,TX,77302,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.18704428,-95.34666589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13577377.32,4548691.636,66394,302072,TECHNICAL ECOLOGICAL S. R. RESEARCH CENTER,DANVILLE,CA,94583,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.78211575,-121.9676556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,230,230,N,Y
-11467497.57,3878569.158,66395,302073,UNKNOWN302073,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.87383152,-103.0142834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,115,115,Y,Y
-10677875.76,3376017.818,66396,302074,UNKNOWN302074,BAY CITY,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,29.002921,-95.92099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-13339194.75,4410262.695,66397,302075,ASHLAN AVE,FRESNO,CA,93705,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.79278344,-119.8280253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,230,115,Y,Y
-12944980.92,3990490.847,66398,302076,LA QUINTA,LA QUINTA,CA,92253,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.7142039,-116.2867421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10747893.89,3882583.551,66399,302077,UNKNOWN302077,ROWLETT,TX,75088,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90411359,-96.54997351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-13127174.81,4044110.008,66400,302078,KIRKWALL,AZUSA,CA,91702,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11392768,-117.9234177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13396123.8,4359753.002,66401,302079,RISER302079,COALINGA,CA,93210,RISER,IN SERVICE,FRESNO,6019,USA,36.42856772,-120.3394275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,2,-999999,-999999,N,N
-10726429.37,3899206.76,66402,302080,UNKNOWN302080,NEVADA,TX,75173,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.0293984,-96.35715445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,4,138,13.8,N,N
-10937986.08,3575113.999,66403,302081,UNKNOWN302081,MARBLE FALLS,TX,78654,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.55517579,-98.25760071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,N,N
-13213945.29,4060642.742,66404,302082,UNKNOWN302082,SIMI VALLEY,CA,93063,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.23679828,-118.7028902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13231535.13,4197540.865,66405,302083,GRIMMWAY-MALAGA,ARVIN,CA,93307,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.24731208,-118.8609024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,-999999,Y,N
-11837473.17,3730639.533,66406,302084,MANN,EL PASO,TX,79935,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.75076952,-106.3378308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,69,69,N,Y
-11009365.84,3467015.747,66407,302085,PIPE CREEK,PIPE CREEK,TX,78063,SUBSTATION,IN SERVICE,BANDERA,48019,USA,29.7153717,-98.89881603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,Y,Y
-13429830.09,4925707.678,66408,302086,UNKNOWN302086,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.41003564,-120.6422163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13064777.79,4108992.854,66409,302087,CALDWELL,VICTORVILLE,CA,92394,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.59510568,-117.3628957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,230,230,N,Y
-10897583.04,3957167.162,66410,302088,UNKNOWN302088,BOWIE,TX,76230,SUBSTATION,IN SERVICE,MONTAGUE,48337,USA,33.46483754,-97.89465402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,4,69,69,Y,Y
-11385459.65,3661543.972,66411,302089,UNKNOWN302089,MC CAMEY,TX,79752,SUBSTATION,NOT AVAILABLE,UPTON,48461,USA,31.22146392,-102.2773242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13541801.41,4742218.486,66412,302090,HARTER,YUBA CITY,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.14329709,-121.6480718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10581967.05,3457669.024,66413,302091,UNKNOWN302091,LA PORTE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.64242345,-95.05942736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11457512.22,3632128.013,66414,302092,NORTHERN NATURAL,IMPERIAL,TX,79743,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.99521713,-102.9245835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,Y,Y
-13265577.27,4069247.471,66415,302093,SATICOY,SANTA PAULA,CA,93060,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.30067745,-119.1667081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,7,66,66,N,Y
-12969295.65,4008144.679,66416,302094,FARRELL,PALM SPRINGS,CA,92262,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.84601785,-116.5051651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,115,115,N,Y
-13619735.48,4578855.212,66417,302095,POINT PINOLE,RICHMOND,CA,94806,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.99596071,-122.3481655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/26/2015 0:00,IMAGERY/OTHER,2/26/2015 0:00,1,115,115,Y,Y
-10771715.52,3881097.956,66418,302096,KIRKLAND PARK,DALLAS,TX,75231,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.89290839,-96.76396684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,5,138,69,N,N
-13177181.24,4174203.428,66419,302097,NORTHWIND,TEHACHAPI,CA,93561,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.07592196,-118.3726331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-12108742.77,4234706.295,66420,302098,UNKNOWN302098,GALLUP,NM,87301,SUBSTATION,NOT AVAILABLE,MCKINLEY,35031,USA,35.51950836,-108.774687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11325552.03,3964887.88,66421,302099,JONES,BUFFALO SPRINGS,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.52267702,-101.7391649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,7,230,69,N,N
-13008232.3,4144934.154,66422,302100,UNKNOWN302100,DAGGETT,CA,92327,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.86045858,-116.8549389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,115,-999999,Y,N
-11105164.91,3802719.25,66423,302101,UNKNOWN302101,BUFFALO GAP,TX,79562,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.2997283,-99.75939374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-10878034,3229707.225,66424,302102,UNKNOWN302102,ROBSTOWN,TX,78380,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.84707607,-97.71904202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,69,-999999,Y,N
-12929090.37,3982808.368,66425,302103,UNKNOWN302103,COACHELLA,CA,92236,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.65677866,-116.1439949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,3,92,92,Y,Y
-10962401.71,4007840.37,66426,302104,UNKNOWN302104,WICHITA FALLS,TX,76310,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.84374743,-98.47693007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,13.8,Y,Y
-13489420.36,4600000.622,66427,302105,VICTOR,LOCKEFORD,CA,95237,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.1455007,-121.1775248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-13526835.84,4653298.926,66428,302106,S. LAND PARK & 35TH AVE,SACRAMENTO,CA,95822,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52106732,-121.5136338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10896426.2,3497108.659,66429,302107,UNKNOWN302107,KYLE,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.94987726,-97.88426199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-13576750.19,4514842.127,66430,302108,FREMONT,FREMONT,CA,94538,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.54140053,-121.962022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,3,230,60,N,Y
-10642680.58,3873573.179,66431,302109,UNKNOWN302109,ALBA,TX,75410,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.83613055,-95.60482631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13503418.25,4751660.238,66432,302110,SMARTSVILLE,SMARTSVILLE,CA,95977,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.2090476,-121.30327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,8,69,69,Y,Y
-11476595.18,3743909.707,66433,302111,UNKNOWN302111,KERMIT,TX,79745,SUBSTATION,IN SERVICE,WINKLER,48495,USA,31.85208195,-103.0960086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,N,Y
-10623020.93,3885424.367,66434,302112,UNKNOWN302112,COMO,TX,75431,NOT AVAILABLE,NOT AVAILABLE,WOOD,48499,USA,32.92553667,-95.42822065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,-999999,Y,N
-11238575.49,3861834.751,66435,302113,UNKNOWN302113,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.74748625,-100.9578414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,0,-999999,-999999,N,N
-12795769.06,4300260.719,66436,302114,UNKNOWN302114,HENDERSON,NV,89002,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.9973789,-114.9463492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-11339719.24,4238176.036,66437,302115,FAIN,MARSH,TX,79058,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.54487352,-101.8664311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-11007844.84,3536978.024,66438,302116,UNKNOWN302116,FREDERICKSBURG,TX,78624,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.25971782,-98.88515262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-11484035.23,3732264.885,66439,302117,UNKNOWN302117,WINK,TX,79789,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.7631844,-103.1628437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,5,138,69,Y,Y
-10948407.22,3038906.549,66440,302118,UNKNOWN302118,ALTON,TX,78574,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.32111075,-98.3512154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-13565157.9,4543449.212,66441,302119,NORTH DUBLIN,PLEASANTON,CA,94588,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.74488621,-121.8578867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,4,230,60,N,Y
-11522072.8,3867375.139,66442,302120,UNKNOWN302120,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.78933623,-103.504541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-10564556.22,3833089.015,66443,302121,UNKNOWN302121,CLARKSVILLE CITY,TX,75604,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.53003642,-94.90302322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,69,Y,Y
-13565182.92,4689581.583,66444,302122,ZAMORA,WOODLAND,CA,95695,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.77561823,-121.8581115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13056264.28,4050921.883,66445,302123,VALENCIA,SAN BERNARDINO,CA,92405,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.16457492,-117.2864176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13060783.3,4040159.233,66446,302124,RISER302124,COLTON,CA,92324,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.08453921,-117.3270126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,66,66,Y,Y
-10640626.95,3437041.53,66447,302125,THOMPSONS,THOMPSONS,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.48124526,-95.58637819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13395150.71,4147382.72,66448,302126,SISQUOC,SANTA MARIA,CA,93454,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.87850521,-120.3306862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,115,60,N,Y
-13653748.75,4581136.288,66449,302127,WOODACRE,SAN GERONIMO,CA,94973,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.01210715,-122.6537119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10841596.19,3864118.161,66450,302128,BLACKSTONE,RIVER OAKS,TX,76114,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76473664,-97.39171558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13170306.93,4052918.37,66451,302129,TOWNE,BURBANK,CA,91502,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.17941333,-118.3108801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13532841.44,4767751.461,66452,302130,UNKNOWN302130,OROVILLE,CA,95965,NOT AVAILABLE,NOT AVAILABLE,BUTTE,6007,USA,39.320962,-121.567583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,115,115,Y,Y
-12423230.23,3932343.439,66453,302131,GERMANN,MESA,AZ,85212,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.27860999,-111.599776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,-999999,N,N
-10604020.21,3760816.342,66454,302132,UNKNOWN302132,JACKSONVILLE,TX,75766,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.98099621,-95.25753431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,5,138,-999999,Y,N
-13474620.18,4532162.462,66455,302133,POUST,MODESTO,CA,95358,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.66466876,-121.0445726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13496649.49,4629582.478,66456,302134,COLONY-WOODS,WILTON,CA,95693,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.3541897,-121.2424653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13581694.72,4491811.533,66457,302135,APPLIED MATERIALS,SUNNYVALE,CA,94085,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37717644,-122.0064396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-10989495.57,3473107.222,66458,302136,MENGER CREEK,BOERNE,TX,78006,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.76288526,-98.72031835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-10459689.67,3501925.453,66459,302137,UNKNOWN302137,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.98736203,-93.96099101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,69,69,N,Y
-10614873.1,3381879.137,66460,302138,UNKNOWN302138,CLUTE,TX,77531,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,29.0489609,-95.35502743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,138,-999999,Y,N
-10816000.38,3923902.295,66461,302139,HICKORY,DENTON,TX,76201,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.21519377,-97.16178454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,3,69,69,N,Y
-12445370.24,3943756.197,66462,302140,UNKNOWN302140,GILBERT,AZ,85233,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.364278,-111.798663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY/OTHER,3/27/2018 0:00,3,69,69,N,Y
-13557893.74,4389518.734,66463,302141,FORT ORD,SEASIDE,CA,93955,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.64341089,-121.7926317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-13512301.27,4674323.51,66464,302142,UNKNOWN302142,NORTH HIGHLANDS,CA,95652,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.66868124,-121.3830675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,4,60,60,Y,Y
-10440404.32,3615866.305,66465,302143,NEWTON BULK,NEWTON,TX,75966,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.86991251,-93.78774773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,Y,Y
-12089220.99,3816410.737,66466,302144,HIDALGO,LORDSBURG,NM,88045,SUBSTATION,IN SERVICE,HIDALGO,35023,USA,32.40363001,-108.5993199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,7,345,115,N,N
-11171707.86,3795267.456,66467,302145,UNKNOWN302145,ROSCOE,TX,79545,SUBSTATION,NOT AVAILABLE,NOLAN,48353,USA,32.24312814,-100.3571592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-10699307.84,3820832.239,66468,302146,UNKNOWN302146,MABANK,TX,75147,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.43715831,-96.11351764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,-999999,Y,N
-11326235.71,4202478.132,66469,302147,NICHOLS,JUILLIARD,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.28352507,-101.7453065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,14,230,69,N,N
-13579906.27,4436912.365,66470,302148,UNKNOWN302148,LIVE OAK,CA,95062,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.984255,-121.9903736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13393489.18,4575836.58,66471,302149,UNKNOWN302149,EAST SONORA,CA,95370,NOT AVAILABLE,NOT AVAILABLE,TUOLUMNE,6109,USA,37.97458806,-120.3157604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,115,-999999,Y,N
-10620179.98,3769947.984,66472,302150,UNKNOWN302150,JACKSONVILLE,TX,75766,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,32.05055041,-95.40269992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,138,-999999,Y,N
-10775875.77,3869814.339,66473,302151,FAIRMOUNT,DALLAS,TX,75204,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.80775478,-96.80133902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,4,136,69,N,N
-12667863.49,3884242.671,66474,302152,UNKNOWN302152,ROLL,AZ,85347,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.91662593,-113.7973539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11668444.27,3630703.315,66475,302153,UNKNOWN302153,VAN HORN,TX,79855,SUBSTATION,IN SERVICE,CULBERSON,48109,USA,30.98424569,-104.8194183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-10955329.63,3474890.067,66476,302154,ANTLER,BULVERDE,TX,78163,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.7767872,-98.41340051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,345,69,N,N
-11516295,4322226.178,66477,302155,CLAPHAM,CLAYTON,NM,88415,SUBSTATION,IN SERVICE,UNION,35059,USA,36.15685703,-103.4526381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,69,Y,Y
-13479851.91,4951770.474,66478,302156,BOGARD,MCARTHUR,CA,96056,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.58806885,-121.09157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12899503.58,5069249.055,66479,302157,UNKNOWN302157,ELKO,NV,89801,SUBSTATION,NOT AVAILABLE,ELKO,32007,USA,41.38468354,-115.8782122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,-999999,-999999,N,N
-13323406.48,4215285.786,66480,302158,UNKNOWN302158,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.37738886,-119.6861968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,1,-999999,-999999,N,N
-12353780.36,3793506.386,66481,302159,TUCSON,TUCSON,AZ,85705,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.22974676,-110.9758971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,5,345,115,N,Y
-11357517.78,4349874.472,66482,302160,SHERMAN COUNTY,STRATFORD,TX,79084,SUBSTATION,IN SERVICE,SHERMAN,48421,USA,36.3571346,-102.0263181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,-999999,N,N
-12839894.09,4250305.171,66483,302161,UNKNOWN302161,SEARCHLIGHT,NV,89046,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.63347922,-115.3427311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-11887793.84,4234816.382,66484,302162,SAN YSIDRO,SAN YSIDRO,NM,87053,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.52031326,-106.789869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,Y,Y
-11865752.91,3752113.382,66485,302163,BERGEN,CANUTILLO,TX,79835,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.9146581,-106.591872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,IMAGERY/OTHER,8/10/2016 0:00,3,69,69,N,Y
-13170424.4,4015714.992,66486,302164,BRIGHTON,GARDENA,CA,90249,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90248011,-118.3119354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,66,N,Y
-11031261.12,3066597.492,66487,302165,UNKNOWN302165,INDIO,TX,78584,SUBSTATION,IN SERVICE,STARR,48427,USA,26.54385786,-99.09550469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,138,138,N,Y
-13457221.34,4856414.857,66488,302166,UNKNOWN302166,EAST QUINCY,CA,95971,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,39.93440563,-120.8882761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,60,60,Y,Y
-11440042.45,3911894.656,66489,302167,UNKNOWN302167,PLAINS,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.12490412,-102.7676498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,8,230,69,N,N
-12513669.24,3977067.556,66490,302168,UNKNOWN302168,SURPRISE,AZ,85388,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.61384201,-112.4122034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12744724.58,4262423.969,66491,302169,UNKNOWN302169,WHITE HILLS,AZ,86445,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.7219114,-114.4878089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,Y,N
-13197740.84,4500314.345,66492,302170,CONTROL GORGE,MESA,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.43784938,-118.5573231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/2/2015 0:00,IMAGERY/OTHER,3/2/2015 0:00,2,115,230,N,Y
-13186044.46,4035169.645,66493,302171,SAWTELLE,LOS ANGELES,CA,90025,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04740878,-118.4522527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11068483.47,3197152.772,66494,302172,UNKNOWN302172,LAREDO,TX,78041,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.5881923,-99.42987875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,N,N
-12371236.5,3780729.563,66495,302173,VALENCIA,TUCSON,AZ,85757,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.13260389,-111.1327083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,1,115,115,Y,Y
-10608190.08,3411229.25,66496,302174,LIVERPOOL,LIVERPOOL,TX,77577,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.27919287,-95.29499286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12500127.6,3956874.138,66497,302175,COLLIER,AVONDALE,AZ,85392,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4626416,-112.2905568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,69,-999999,N,N
-12048455.69,4368758.834,66498,302176,BURNHAM,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.493633,-108.233119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-11058861.74,3378457.705,66499,302177,FRIO TOWN,YANCEY,TX,78061,SUBSTATION,IN SERVICE,FRIO,48163,USA,29.02208848,-99.34344529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/14/2017 0:00,IMAGERY,3/14/2017 0:00,2,138,69,N,N
-12456208.6,3910760.059,66500,302178,UNKNOWN302178,CASA BLANCA,AZ,85138,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.11636788,-111.8960257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10620593.93,3805116.454,66501,302179,UNKNOWN302179,CHANDLER,TX,75709,SUBSTATION,NOT AVAILABLE,SMITH,48423,USA,32.31792878,-95.40641853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
