X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10919047.25,3214959.239,66502,302180,UNKNOWN302180,ALICE,TX,78332,SUBSTATION,IN SERVICE,JIM WELLS,48249,USA,27.72987137,-98.08747033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,N,N
-13040131.91,3904389.896,66503,302181,OLIVANHAIN,ESCONDIDO,CA,92029,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.068426,-117.141498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/9/2015 0:00,IMAGERY/OTHER,7/9/2015 0:00,2,69,69,N,Y
-13679064.23,4651802.367,66504,302182,WOHLER,HEALDSBURG,CA,95448,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.51054839,-122.8811247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10612459.08,3473095.212,66505,302183,BRINGHURST,HOUSTON,TX,77020,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76279161,-95.3333419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-12499459.14,3954268.668,66506,302184,UNKNOWN302184,TOLLESON,AZ,85353,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.44311361,-112.2845519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13467095.21,4532458.928,66507,302185,BRIGGSMORE,MODESTO,CA,95350,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.66677693,-120.9769746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,5,66,60,Y,Y
-13460737.97,4528628.12,66508,302186,CLAUS,EMPIRE,CA,95357,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.63953156,-120.9198665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,60,Y,Y
-13146517.25,4008440.269,66509,302187,DEL AMO,CERRITOS,CA,90703,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84822318,-118.0971738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,10,230,66,N,Y
-13451926.6,4291744.527,66510,302188,SARGENT CANYON,SAN ARDO,CA,93450,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,35.93546094,-120.8407127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-10462392.33,3645303.762,66511,302189,UNKNOWN302189,BROWNDELL,TX,75931,SUBSTATION,NOT AVAILABLE,JASPER,48241,USA,31.09662235,-93.98526934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,-999999,Y,N
-13082565.84,4023291.046,66512,302190,PEDLEY,NORCO,CA,92505,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.95894777,-117.5226885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,-999999,Y,N
-12467279.54,3890051.805,66513,302191,SANTA ROSA,STANFIELD,AZ,85172,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.96042186,-111.9954776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,230,N,Y
-12038757.65,4429156.848,66514,302192,LA PLATA MINE,LA PLATA,NM,87418,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.928583,-108.146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10833731.64,3520310.558,66515,302193,UNKNOWN302193,BASTROP,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.13030656,-97.32106715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10938076.03,3790231.997,66516,302194,UNKNOWN302194,STEPHENVILLE,TX,76401,SUBSTATION,NOT AVAILABLE,ERATH,48143,USA,32.20486128,-98.25840881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-12932068.83,4981101.435,66517,302195,MAGGIE CREEK,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.78786133,-116.1707508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY,3/14/2018 0:00,4,120,120,N,Y
-10599797.1,3520906.955,66518,302196,UNKNOWN302196,NEW CANEY,TX,77357,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.13494011,-95.21959747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-10532101.58,3708853.322,66519,302197,NACOGDOCHES,NACOGDOCHES,TX,75961,SUBSTATION,IN SERVICE,NACOGDOCHES,48347,USA,31.58420001,-94.61147823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,345,69,N,N
-13529878.69,4792336.994,66520,302198,WYANDOTTE,SOUTH OROVILLE,CA,95966,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.49160901,-121.5409682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,-999999,Y,N
-13512088.13,4656961.35,66521,302199,TEICHERT AGGREGATES,ROSEMONT,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.54680308,-121.3811529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10971634.92,3439815.314,66522,302200,FREDRICKSBURG ROAD,SAN ANTONIO,TX,78229,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.50293389,-98.55987344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-11179366.99,3691468.82,66523,302201,UNKNOWN302201,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.45107039,-100.4259623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,138,69,N,N
-11500426.04,3859772.506,66524,302202,UNKNOWN302202,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.73190381,-103.3100849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,230,13.8,N,N
-10552347.64,3505144.603,66525,302203,UNKNOWN302203,LIBERTY,TX,77575,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.01240587,-94.7933517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10478942.51,3514113.97,66526,302204,UNKNOWN302204,BEAUMONT,TX,77702,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.08215104,-94.13394215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,5,69,69,N,Y
-10571445.86,3572841.865,66527,302205,UNKNOWN302205,SHEPHERD,TX,77371,SUBSTATION,NOT AVAILABLE,SAN JACINTO,48407,USA,30.53759753,-94.96491394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13503920.35,4690433.265,66528,302206,UNKNOWN302206,ROSEVILLE,CA,95678,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.78158257,-121.3077804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10542302.24,3887663.463,66529,302207,UNKNOWN302207,LONE STAR,TX,75668,SUBSTATION,NOT AVAILABLE,MORRIS,48343,USA,32.94241842,-94.70311235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13355431.39,4269707.387,66530,302208,DEVILS DEN,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.77501214,-119.9738814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,70,Y,Y
-10946475.55,3031461.711,66531,302209,UNKNOWN302209,PALMHURST,TX,78573,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.26115084,-98.33386295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,69,N,N
-11391900.01,3742283.45,66532,302210,UNKNOWN302210,ODESSA,TX,79761,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.8396721,-102.3351789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-11574585.1,3838805.051,66533,302211,PCA,CARLSBAD,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.573318,-103.976267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-13322225.43,4213388.769,66534,302212,WELPORT,MC KITTRICK,CA,93251,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.36349302,-119.6755872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,66,-999999,Y,N
-10793327.75,3896467.21,66535,302213,T1,LEWISVILLE,TX,75057,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.00876336,-96.95811287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY,1/23/2017 0:00,1,138,13.8,Y,Y
-13299706.52,4202570.045,66536,302214,UNKNOWN302214,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.28419905,-119.4732964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,0,-999999,-999999,N,N
-13116358.7,4017156.982,66537,302215,RISER302215,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.91323078,-117.826255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,-999999,-999999,N,N
-11134515.71,3789133.937,66538,302216,BLUFF CREEK,BRADSHAW,TX,79562,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.19651446,-100.0230565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,10,345,69,N,N
-13396448.56,4387994.452,66539,302217,WESTLANDS,TRANQUILLITY,CA,93668,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.63242343,-120.3423449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-10763232.78,3498773.448,66540,302218,FAYETTEVILLE,FAYETTEVILLE,TX,78940,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.96283442,-96.68776512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-11284775,4224254.976,66541,302219,DAVID SWINFORD,PANHANDLE,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.44305668,-101.3728586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,345,40,Y,Y
-13324519.82,4727769.179,66542,302220,UNKNOWN302220,JOHNSON LANE,NV,89423,SUBSTATION,NOT AVAILABLE,DOUGLAS,32005,USA,39.04255593,-119.6961981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-12496107.77,3969804.886,66543,302221,MOORE,PEORIA,AZ,85345,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.55949244,-112.254446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,69,69,Y,Y
-12561671.72,3939822.046,66544,302222,REDHAWK,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.33475645,-112.843417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,2,500,500,N,Y
-13516252.22,4723550.205,66545,302223,WHEATLAND,WHEATLAND,CA,95692,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.01311393,-121.4185596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,60,60,N,Y
-10619276.58,3779961.585,66546,302224,UNKNOWN302224,BULLARD,TX,75757,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,32.12676161,-95.39458457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,2,69,-999999,Y,N
-10571456.41,3422456.312,66547,302225,UNKNOWN302225,LA MARQUE,TX,77568,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.36712493,-94.96500873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11131227.32,3872339.415,66548,302226,UNKNOWN302226,RADIUM,TX,79501,SUBSTATION,IN SERVICE,JONES,48253,USA,32.82681777,-99.99351628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-12495446.88,4102917.729,66549,302227,UNKNOWN302227,PRESCOTT VALLEY,AZ,86327,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.55016923,-112.2485091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-12081801.56,4233435.864,66550,302228,WINGATE,FORT WINGATE,NM,87312,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.510219,-108.53267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13224396.91,4223909.615,66551,302229,KERN CANYON,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44052911,-118.7967787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,-999999,Y,N
-10682885.29,3885170.731,66552,302230,UNKNOWN302230,EAST TAWAKONI,TX,75453,SUBSTATION,IN SERVICE,HUNT,48231,USA,32.92362416,-95.96599137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,345,69,N,N
-10733745.74,3522604.179,66553,302231,UNKNOWN302231,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.14812502,-96.42287852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10920443.13,3869342.477,66554,302232,UNKNOWN302232,MINERAL WELLS,TX,76067,SUBSTATION,NOT AVAILABLE,PALO PINTO,48363,USA,32.80419202,-98.10000974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-13154306.32,4009094.679,66555,302233,SUNNYSIDE,LAKEWOOD,CA,90712,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.85310536,-118.1671442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,66,N,Y
-13540636.83,4461180.593,66556,302234,COYOTE,MORGAN HILL,CA,95037,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.15819833,-121.6376102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,2,230,230,N,Y
-13547046.58,4536207.014,66557,302235,LAWRENCE LIVERMORE,LIVERMORE,CA,94550,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.69342427,-121.69519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,230,115,N,Y
-10833886.66,3234830.436,66558,302236,UNKNOWN302236,PORTLAND,TX,78374,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.88776149,-97.32245977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,N,N
-13138071.82,3985049.63,66559,302237,RECOVERY SOCO,HUNTINGTON BEACH,CA,92648,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.67353568,-118.0213072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10518682.5,3924962.2,66560,302238,UNKNOWN302238,MARIETTA,TX,75566,SUBSTATION,IN SERVICE,CASS,48067,USA,33.2231591,-94.49093255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,69,Y,Y
-13152611.52,3997553.165,66561,302239,BROADWAY,LONG BEACH,CA,90803,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76695969,-118.1519196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,66,N,Y
-13452438.85,4544289.699,66562,302240,HERSHEY,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.75085626,-120.8453143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-12488020.4,3945417.587,66563,302241,CHEATHAM,PHOENIX,AZ,85339,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.37674194,-112.181796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,1,69,69,N,Y
-11234978.93,4198800.114,66564,302242,MCCLELLAN PUMP,JERICHO,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.25654974,-100.9255329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-10758146.02,3760423,66565,302243,UNKNOWN302243,PURDON,TX,76679,NOT AVAILABLE,NOT AVAILABLE,NAVARRO,48349,USA,31.977999,-96.64207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,69,Y,Y
-13551383.61,4410978.992,66566,302244,UNKNOWN302244,ELKHORN,CA,95012,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,36.79793614,-121.7341501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13540060.96,4795591.777,66567,302245,THERMALITO,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.51416899,-121.632437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13593748.9,4494145.14,66568,302246,LOS ALTOS,LOS ALTOS,CA,94022,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.3938331,-122.1147241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-10600942.09,3468529.005,66569,302247,UNKNOWN302247,GALENA PARK,TX,77547,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72717723,-95.22988303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,69,69,Y,Y
-13450274.12,4677842.21,66570,302248,DIAMOND SPRINGS,DIAMOND SPRINGS,CA,95667,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.69335642,-120.8258682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-10609672.82,3433840.232,66571,302249,OASIS,MANVEL,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.45620806,-95.30831253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,5,345,13.8,N,N
-13021677.92,3994859.009,66572,302250,HEMET,HEMET,CA,92543,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.74683807,-116.975723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-10546229.78,3500731.98,66573,302251,UNKNOWN302251,AMES,TX,77575,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,29.97807562,-94.73839405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13019779.06,3933302.596,66574,302252,RINCON,VALLEY CENTER,CA,92082,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.28581298,-116.9586653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13521562.4,4672428.385,66575,302253,UNKNOWN302253,SACRAMENTO,CA,95838,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.65538798,-121.4662616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,3,230,60,Y,Y
-11572868.52,3858846.487,66576,302254,LUSK,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.72490588,-103.9608468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-13239583.58,4207051.145,66577,302255,ARVIN EDISON,BAKERSFIELD,CA,93307,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.31705193,-118.9332028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-10838491.94,3854306.587,66578,302256,UNKNOWN302256,FORT WORTH,TX,76110,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.69058985,-97.36382967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,13.8,N,N
-13628297.4,4965106.181,66579,302257,FLANNIGAN,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.67898138,-122.4250785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,4,230,60,N,Y
-10725634.85,3752246.087,66580,302258,UNKNOWN302258,RICHLAND,TX,76681,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,31.91567,-96.35001716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13043248.06,3857420.881,66581,302259,STATION B,SAN DIEGO,CA,92101,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.71413148,-117.1694909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,3,69,69,N,Y
-13171467.21,4063669.449,66582,302260,UNKNOWN302260,LOS ANGELES,CA,91040,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.25927326,-118.3213031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10879763.63,3823782.275,66583,302261,UNKNOWN302261,GRANBURY,TX,76049,SUBSTATION,NOT AVAILABLE,HOOD,48221,USA,32.45952155,-97.73457957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-11807402.11,3873133.588,66584,302262,HOLLOMAN A.F.B.,HOLLOMAN AFB,NM,88330,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.83281251,-106.0676978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11403425.7,3742189.805,66585,302263,WESTOVER,WEST ODESSA,TX,79763,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.83895746,-102.4387159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10844864.2,3226255.69,66586,302264,UNKNOWN302264,CORPUS CHRISTI,TX,78402,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81965746,-97.42107264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,6,138,69,Y,Y
-13676297.53,4665935.181,66587,302265,HEALDSBURG,HEALDSBURG,CA,95448,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.60982305,-122.856271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,60,60,N,Y
-12429263.38,4187767.809,66588,302266,COCONINO,FLAGSTAFF,AZ,86001,SUBSTATION,IN SERVICE,COCONINO,4005,USA,35.17558272,-111.6539727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,topoquest.com https://www.topoquest.com/map.php?lat=35.17612&lon=-111.65377&datum=nad83&zoom=4,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,4,230,-999999,N,N
-13369455.88,4385946.982,66589,302267,AGRICO,KERMAN,CA,93630,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.61766221,-120.0998656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,-999999,Y,N
-12925699.45,4328805.303,66590,302268,CHARLESTON PARK,PAHRUMP,NV,89060,SUBSTATION,IN SERVICE,NYE,32023,USA,36.20456117,-116.1135337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,1,138,138,N,Y
-11493643.74,3710213.065,66591,302269,LONE STAR,PYOTE,TX,79777,SUBSTATION,IN SERVICE,WARD,48475,USA,31.59460486,-103.2491584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,69,69,Y,Y
-12701998.52,4067612.796,66592,302270,UNKNOWN302270,PARKER STRIP,AZ,85344,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,34.2885458,-114.1039941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,345,-999999,N,N
-13187244.26,4488018.438,66593,302271,UNKNOWN302271,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.35009447,-118.4630308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13170116.23,4174592.231,66594,302272,UNKNOWN302272,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.07878029,-118.3091671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13513476.85,4671990.007,66595,302273,MCCLELLAN,MCCLELLAN PARK,CA,95652,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65231265,-121.393628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11229529.86,3999051.535,66596,302274,COTTONWOOD,GLENN,TX,79243,SUBSTATION,IN SERVICE,DICKENS,48125,USA,33.7781484,-100.8765831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,6,345,69,N,N
-11362723.07,3771533.669,66597,302275,UNKNOWN302275,MIDLAND,TX,79705,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.06262292,-102.073078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-10537140.77,3477434.556,66598,302276,UNKNOWN302276,ANAHUAC,TX,77514,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.79662482,-94.65674607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,138,N,Y
-12389759.75,3835840.694,66599,302277,UNKNOWN302277,RED ROCK,AZ,85658,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.55087462,-111.2991055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-10601316.61,3467268.794,66600,302278,UNKNOWN302278,GALENA PARK,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71734593,-95.23324745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,69,Y,Y
-11057146.72,3862164.54,66601,302279,UNKNOWN302279,ALBANY,TX,76430,SUBSTATION,IN SERVICE,SHACKELFORD,48417,USA,32.74997791,-99.32803898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,345,13.8,N,N
-11177013.49,3337409.797,66602,302280,ROSITA CREEK,EAGLE PASS,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.6991483,-100.4048205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,138,69,Y,Y
-11227375.31,3958359.915,66603,302281,UNKNOWN302281,SPUR,TX,79370,SUBSTATION,IN SERVICE,DICKENS,48125,USA,33.47377553,-100.8572284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,4,138,-999999,Y,N
-12942055.21,4462617.835,66604,302282,UNKNOWN302282,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.16848728,-116.26046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-10534491.91,3519163.992,66605,302283,UNKNOWN302283,HULL,TX,77564,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.12139803,-94.63295089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10677686.11,3404973.187,66606,302284,NEW GULF,BOLING,TX,77420,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.23016156,-95.91928629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11285830.13,4089324.081,66607,302285,UNKNOWN302285,SILVERTON,TX,79257,SUBSTATION,IN SERVICE,BRISCOE,48045,USA,34.44953188,-101.382337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-10600429.53,3744138.322,66608,302286,UNKNOWN302286,DIALVILLE,TX,75785,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.85382635,-95.22527866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-13395952.22,4331827.339,66609,302287,DERRICK,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.22646371,-120.3378862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-13571022.55,4742439,66610,302288,MERIDIAN,MERIDIAN,CA,95957,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.14483341,-121.9105698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13049523.93,4987011.724,66611,302289,UNKNOWN302289,GOLCONDA,NV,89414,SUBSTATION,NOT AVAILABLE,HUMBOLDT,32013,USA,40.82804768,-117.225868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,-999999,-999999,N,N
-13399544.51,4598910.536,66612,302290,STANISLAUS,COLUMBIA,CA,95346,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.13779911,-120.3701563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,OTHER,6/15/2015 0:00,2,115,115,N,Y
-12811066.95,4330548.961,66613,302291,LINCOLN,SUNRISE MANOR,NV,89115,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.21719927,-115.0837725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cityofnorthlasvegas.com/docs/CommDev/Fig_A-9_transmission_line_Andsubstations.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-11445800.82,3995058.303,66614,302292,UNKNOWN302292,MORTON,TX,79346,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.74832668,-102.8193781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,69,-999999,Y,N
-13059616.19,4105090.256,66615,302293,UNKNOWN302293,VICTORVILLE,CA,92394,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.56624176,-117.3165282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,0,-999999,-999999,N,N
-11335464.36,3970832.941,66616,302294,UNKNOWN302294,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.56718788,-101.8282089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,69,N,N
-10906519.48,3451354.103,66617,302295,RIO NOGALES SWITCHYARD,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.59310752,-97.97493146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,345,69,N,N
-10904454.22,3451500.718,66618,302296,SEGUIN,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.59425278,-97.95637889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,9,138,69,N,N
-13178624.38,4018239.087,66619,302297,TRISONIC,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92129746,-118.385597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10574304.24,3480581.165,66620,302298,HANEY REIT,MCNAIR,TX,77562,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.8211513,-94.99059121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12352822.19,3763015.66,66621,302299,SOUTH,SAHUARITA,AZ,85629,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.99775287,-110.9672898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,7,345,138,N,Y
-10878671.5,4000454.665,66622,302300,UNKNOWN302300,NOCONA,TX,76255,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.7886246,-97.72476878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-12033984.81,3851714.001,66623,302301,UNKNOWN302301,BAYARD,NM,88023,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.67098718,-108.1031248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-11348001.85,3726469.973,66624,302302,UNKNOWN302302,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.71891369,-101.940835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,69,-999999,Y,N
-10654616.62,3807348.634,66625,302303,UNKNOWN302303,MURCHISON,TX,75778,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.33487305,-95.71204952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-13514534.45,4777351.468,66626,302304,BANGOR,BANGOR,CA,95914,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.38764488,-121.4031286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,115,69,N,N
-10563816.67,3793056.053,66627,302305,UNKNOWN302305,OVERTON,TX,75684,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.22632462,-94.89637972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-13128569.45,3982200.86,66628,302306,RISER302306,COSTA MESA,CA,92627,RISER,IN SERVICE,ORANGE,6059,USA,33.652236,-117.935946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,66,66,Y,Y
-13021343.57,3868158.622,66629,302307,EL CAJON,EL CAJON,CA,92020,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.79525278,-116.9727194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,69,69,Y,Y
-13487647.14,4679835.907,66630,302308,FOLSOM,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.70733361,-121.1615957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,4,230,230,N,Y
-12053048.48,3864639.326,66631,302309,SILVER CITY,SILVER CITY,NM,88061,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.7686734,-108.2743767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-13051990.78,4134827.135,66632,302310,WILDE,HELENDALE,CA,92342,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.78592505,-117.248028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-12870510.43,3916869.478,66633,302311,VULCAN,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.16232283,-115.6177623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-12467221.14,3936027.854,66634,302312,ROE,PHOENIX,AZ,85044,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30627565,-111.994953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-13030954.8,4048370.69,66635,302313,SANTA ANA 1,MENTONE,CA,92359,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.14561,-117.0590586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-13391605.33,4552538.521,66636,302314,NEW MOCCASIN CR,GROVELAND,CA,95321,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.80942283,-120.2988375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,4,115,115,N,Y
-13494927.23,4909998.159,66637,302315,CHESTER,CHESTER,CA,96020,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,40.30249685,-121.2269939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13333101.95,4384273.493,66638,302316,BOWLES,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.60559511,-119.7732927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-11855279.28,4184687.359,66639,302317,TRAMWAY,ALBUQUERQUE,NM,87111,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.15296062,-106.4977857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-12558692.64,4036507.216,66640,302318,UNKNOWN302318,WICKENBURG,AZ,85390,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.05736402,-112.8166555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,-999999,N,N
-10821785.94,3847193.87,66641,302319,UNKNOWN302319,KENNEDALE,TX,76060,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.63679997,-97.21375712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,N,N
-10647865.98,3964149.955,66642,302320,UNKNOWN302320,PARIS,TX,75460,NOT AVAILABLE,NOT AVAILABLE,LAMAR,48277,USA,33.51715055,-95.65140749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,69,-999999,Y,N
-10805991.8,3226367.008,66643,302321,UNKNOWN302321,PORT ARANSAS,TX,78373,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.82054187,-97.0718759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,N,Y
-10902796.7,3490522.698,66644,302322,HILLTOP,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.8986018,-97.94148913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-10461583.61,3600662.32,66645,302323,UNKNOWN302323,MAGNOLIA SPRINGS,TX,75956,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.75260979,-93.97800456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,69,Y,Y
-10633711.58,3776896.171,66646,302324,UNKNOWN302324,FRANKSTON,TX,75763,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.10343821,-95.5242564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,69,-999999,Y,N
-10568070.08,3424054.076,66647,302325,GREENBELT,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.3796327,-94.93458879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-12488416.68,3966671.418,66648,302326,GLENDALE,GLENDALE,AZ,85301,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.53603283,-112.1853557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,2,230,230,N,Y
-11072236.21,3413738.196,66649,302327,UNKNOWN302327,SABINAL,TX,78881,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.29884989,-99.46359015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,69,N,Y
-13051474.34,4021719.407,66650,302328,MAXWELL,MORENO VALLEY,CA,92557,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.94723673,-117.2433888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,115,Y,Y
-13395764.28,4257573.985,66651,302329,CHOLAME,SHANDON,CA,93461,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.6865323,-120.336198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,70,Y,Y
-10835902.77,3546642.241,66652,302330,ELGIN,ELGIN,TX,78621,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.33467576,-97.34057078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,69,69,N,Y
-13506293.64,4670746.224,66653,302331,CARMICHAEL,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64358649,-121.3291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,2,230,69,N,N
-13335303.82,4342708.428,66654,302332,UNKNOWN302332,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.30527481,-119.7930724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,60,-999999,Y,N
-13299797.38,4200941.47,66655,302333,UNKNOWN302333,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.27225597,-119.4741126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,230,115,Y,Y
-10827879.48,3872790.795,66656,302334,UNKNOWN302334,HALTOM CITY,TX,76117,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.83022502,-97.26849631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13160720.04,4023318.834,66657,302335,DEADEND302335,SOUTH GATE,CA,90280,DEAD END,NOT AVAILABLE,LOS ANGELES,6037,USA,33.95915482,-118.2247596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-13152221.24,4054537.813,66658,302336,FAIR OAKS,ALTADENA,CA,91001,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.19144753,-118.1484136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13500181.73,4550912.497,66659,302337,VIERRA,LATHROP,CA,95330,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.79788174,-121.2741958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-10820249.87,3988670.808,66660,302338,UNKNOWN302338,GAINESVILLE,TX,76240,NOT AVAILABLE,NOT AVAILABLE,COOKE,48097,USA,33.70060288,-97.19995834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-12467406.28,3948947.458,66661,302339,PARKER,PHOENIX,AZ,85040,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40321748,-111.9966162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,69,N,Y
-11021366.35,3184536.763,66662,302340,UNKNOWN302340,MIRANDO CITY,TX,78369,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.4877007,-99.00661845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,-999999,N,N
-13316204.7,4154041.699,66663,302341,CUYAMA,CUYAMA,CA,93254,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.92756375,-119.6215021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,70,Y,Y
-11339439.01,4177437.764,66664,302342,AMARILLO SOUTH,HANEY,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.09969648,-101.8639138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,6,230,69,N,N
-13248341.47,4064229.702,66665,302343,UNKNOWN302343,SOMIS,CA,93066,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.26343279,-119.0118763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,0,-999999,-999999,N,N
-13087360.37,4165987.931,66666,302344,SEGS 4,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.01550146,-117.5657585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/24/2015 0:00,IMAGERY/OTHER,6/24/2015 0:00,2,230,-999999,N,N
-10880213.36,3646280.615,66667,302345,UNKNOWN302345,KILLEEN,TX,76541,SUBSTATION,IN SERVICE,BELL,48027,USA,31.10413625,-97.73861953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,-999999,Y,N
-13583296.07,4949253.987,66668,302346,COW CREEK,WHITMORE,CA,96096,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.57089951,-122.0208247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10513962.02,3855733.102,66669,302347,UNKNOWN302347,NESBITT,TX,75657,SUBSTATION,IN SERVICE,MARION,48315,USA,32.70137395,-94.44852781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,138,13.8,Y,Y
-13083746.37,4040956.733,66670,302348,GRAPELAND,RANCHO CUCAMONGA,CA,91730,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09047236,-117.5332934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,66,Y,Y
-12482940.6,3964975.105,66671,302349,ALHAMBRA,PHOENIX,AZ,85019,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.52333024,-112.1361633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-11231914.99,4074852.333,66672,302350,CROSS REACTORS,TURKEY,TX,79261,SUBSTATION,NOT AVAILABLE,HALL,48191,USA,34.34226031,-100.8980091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,1,13,13,Y,Y
-10915357.97,3416937.099,66673,302351,LA VERNIA,LA VERNIA,TX,78121,SUBSTATION,IN SERVICE,WILSON,48493,USA,29.32390709,-98.05432893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,Y,Y
-10729757.75,3425644.71,66674,302352,UNKNOWN302352,GARWOOD,TX,77442,SUBSTATION,NOT AVAILABLE,COLORADO,48089,USA,29.39208313,-96.3870538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,-999999,-999999,N,N
-10613107.66,3370402.686,66675,302353,SURFSIDE,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.95879562,-95.33916822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,69,69,Y,Y
