X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11879479.15,4166053.795,66676,302354,SOUTH COORS,SOUTH VALLEY,NM,87105,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.01598604,-106.7151769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13156275.63,4166213.653,66677,302355,UNKNOWN302355,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.01716213,-118.1848348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,66,-999999,Y,N
-12925245.49,4461987.351,66678,302356,UNKNOWN302356,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.16397394,-116.1094557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-10566991.08,3471205.875,66679,302357,CEDAR BAYOU PLANT,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.74805716,-94.92489598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,16,345,69,N,N
-10535616.66,3713839.753,66680,302358,UNKNOWN302358,NACOGDOCHES,TX,75962,SUBSTATION,IN SERVICE,NACOGDOCHES,48347,USA,31.62235082,-94.6430547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,69,Y,Y
-10763872.51,3644601.675,66681,302359,UNKNOWN302359,HAMMOND,TX,77837,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.09122157,-96.69351189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,69,N,Y
-10809146.98,3723962.601,66682,302360,ELM MOTT 345,ROSS,TX,76640,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.69975186,-97.10021945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,345,69,N,N
-13474456.26,4529037.333,66683,302361,ROSEMORE B,MODESTO,CA,95358,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.64244243,-121.0431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,6,230,60,N,Y
-13514863.4,4420006.73,66684,302362,HOLLISTER,HOLLISTER,CA,95023,SUBSTATION,IN SERVICE,SAN BENITO,6069,USA,36.86284771,-121.4060835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,60,Y,Y
-13815190.48,4936071.292,66685,302363,PACIFIC LUMBER,SCOTIA,CA,95565,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.48088537,-124.1039676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11271804.59,4220402.144,66686,302364,JACK RAMEY WIND,CUYLER,TX,79097,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.41485477,-101.2563434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,345,345,N,N
-11352135.3,3742618.972,66687,302365,UNKNOWN302365,SPRABERRY,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.84223258,-101.9779665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,69,N,N
-11343534.63,4066509.66,66688,302366,UNKNOWN302366,EDMONSON,TX,79072,SUBSTATION,IN SERVICE,HALE,48189,USA,34.28035794,-101.9007054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12506008.51,3973458.208,66689,302367,UNKNOWN302367,SURPRISE,AZ,85379,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.58683605,-112.3433859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2018 0:00,UNVERIFIED,9/17/2018 0:00,0,-999999,-999999,N,N
-11089727.91,3955214.884,66690,302368,UNKNOWN302368,MUNDAY,TX,76371,SUBSTATION,IN SERVICE,KNOX,48275,USA,33.450206,-99.62072079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,5,69,-999999,N,N
-12422991.57,3942608.322,66691,302369,BROWNING,MESA,AZ,85212,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.35566547,-111.597632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,6,500,69,N,Y
-10567410.85,3486464.839,66692,302370,UNKNOWN302370,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.86699591,-94.92866683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12448801.71,3951546.728,66693,302371,LEWIS,MESA,AZ,85201,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42270798,-111.8294885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-12755059.65,3850384.591,66694,302372,MARINE AIR BASE,YUMA,AZ,85365,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.66093378,-114.5806504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,69,Y,Y
-11350733.18,3966384.486,66695,302373,UNKNOWN302373,LUBBOCK,TX,79424,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.53388432,-101.965371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,115,69,N,N
-10801771,3863159.715,66696,302374,UNKNOWN302374,GRAND PRAIRIE,TX,75050,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.75749631,-97.03395988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10951390.66,3917733.695,66697,302375,UNKNOWN302375,BRYSON,TX,76427,SUBSTATION,IN SERVICE,JACK,48237,USA,33.16882152,-98.3780161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,1,-999999,-999999,N,N
-13129009.99,4045892.934,66698,302376,BREW,IRWINDALE,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12718692,-117.9399034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10617588.17,3486032.78,66699,302377,RITTENHOUSE,HOUSTON,TX,77076,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.86363009,-95.37941729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,Y,Y
-12475108.33,3934295.714,66700,302378,RUPPERS,PHOENIX,AZ,85048,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.29327039,-112.0658049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10594821.91,3446124.988,66701,302379,PILGRIM,FRIENDSWOOD,TX,77546,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.55225287,-95.17490454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10969397.86,3427868.443,66702,302380,MERIDA STREET,SAN ANTONIO,TX,78207,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.40948648,-98.53977752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,138,N,Y
-13175874.23,4040884.945,66703,302381,FAIRFAX,WEST HOLLYWOOD,CA,90046,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0899383,-118.360892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,66,66,N,Y
-11422494.59,3965611.31,66704,302382,UNKNOWN302382,WHITEFACE,TX,79379,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.52809459,-102.6100147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,5,115,69,Y,Y
-11316109,4198239.378,66705,302383,HIGHLAND PARK,SAINT FRANCIS,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.2524364,-101.6543367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-13824015.47,4981960.675,66706,302384,EUREKA STA A,EUREKA,CA,95501,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.79370515,-124.1832439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12684268.25,4200054.247,66707,302385,UNKNOWN302385,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.26574881,-113.9447203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,69,69,Y,Y
-13319866.74,4343766.431,66708,302386,HANFORD SWITCHING STATION,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.31293362,-119.6543988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,60,Y,Y
-12763117.5,3859045.802,66709,302387,RIVERSIDE,YUMA,AZ,85364,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.72641215,-114.6530353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,4,-999999,-999999,N,N
-13089890.13,4012956.693,66710,302388,PEREZ,CORONA,CA,92882,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.881912,-117.5884837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12467372.38,3998206.693,66711,302389,UNKNOWN302389,PHOENIX,AZ,85331,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.77183993,-111.9963116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,230,N,Y
-12755681.93,3853409.609,66712,302390,UNKNOWN302390,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.68380824,-114.5862404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,DVOF",4/19/2019 0:00,IMAGERY/OTHER,4/19/2019 0:00,1,69,-999999,Y,N
-10840271.64,2997179.796,66713,302391,UNKNOWN302391,BROWNSVILLE,TX,78526,SUBSTATION,NOT AVAILABLE,CAMERON,48061,USA,25.98464913,-97.379817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,0,138,-999999,Y,N
-12430833.63,3951906.682,66714,302392,UNKNOWN302392,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42540673,-111.6680785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,230,230,N,Y
-10950417.18,3440679.953,66715,302393,WALZEM ROAD,SAN ANTONIO,TX,78239,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.50969368,-98.36927123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,138,N,Y
-13495194.05,4668442.453,66716,302394,GOLD COUNTRY,GOLD RIVER,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62742083,-121.2293908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13456790.57,4856488.918,66717,302395,PLUMAS SIERRA REA,QUINCY,CA,95971,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.93491576,-120.8844065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-12738080.65,4353980.027,66718,302396,UNKNOWN302396,OVERTON,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.38683045,-114.4281254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-13127815.38,4043159.755,66719,302397,RISER302397,IRWINDALE,CA,91706,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.10686,-117.929172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,66,66,Y,Y
-13192631.97,4140670.665,66720,302398,UNKNOWN302398,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,KERN,6029,USA,34.82902599,-118.5114293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13536268.64,4543802.681,66721,302399,FAYETTE ENERGY CORP,TRACY,CA,95391,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.74739699,-121.5983701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-10848860.26,3224406.202,66722,302400,UNKNOWN302400,CORPUS CHRISTI,TX,78407,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.8049625,-97.4569699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,N,N
-13150176.17,4038194.502,66723,302401,RAMONA,ALHAMBRA,CA,91803,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.06992045,-118.1300424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10874921.32,3058159.311,66724,302402,UNKNOWN302402,SAN PERLITA,TX,78580,SUBSTATION,IN SERVICE,WILLACY,48489,USA,26.4760264,-97.69108036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,138,69,N,N
-13684991.77,4970819.562,66725,302403,TRINITY,WEAVERVILLE,CA,96093,SUBSTATION,IN SERVICE,TRINITY,6105,USA,40.71789291,-122.9343727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,115,69,N,N
-10601443.27,3467327.568,66726,302404,CHANNEL ENERGY CENTER,GALENA PARK,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71780446,-95.23438527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,345,69,Y,Y
-10809126.78,3708870.004,66727,302405,UNKNOWN302405,BELLMEAD,TX,76705,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.58432768,-97.10003799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2017 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-10728228.87,3977081.358,66728,302406,UNKNOWN302406,SAVOY,TX,75479,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.61394527,-96.37331967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,4,345,69,N,N
-11426022.09,3843849.935,66729,302407,UNKNOWN302407,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.6115003,-102.6417028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-13327572.94,4796397.24,66730,302408,UNKNOWN302408,SPARKS,NV,89431,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.5197508,-119.7236247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,120,-999999,N,N
-13018194.57,3837867.166,66731,302409,BORDER,SAN DIEGO,CA,92154,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.5662178,-116.9444316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,69,69,N,Y
-10763152.28,3698287.356,66732,302410,UNKNOWN302410,GROESBECK,TX,76642,SUBSTATION,IN SERVICE,LIMESTONE,48293,USA,31.503309,-96.687042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,4,138,-999999,Y,N
-12433107.38,4178602.972,66733,302411,UNKNOWN302411,FLAGSTAFF,AZ,86005,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.10825983,-111.6885039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,-999999,N,N
-13096651.96,4163911.599,66734,302412,AMARGO,BORON,CA,93516,SUBSTATION,IN SERVICE,KERN,6029,USA,35.00022411,-117.6492263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-11283322.11,4022831.597,66735,302413,FLOYDADA SOUTH,FLOYDADA,TX,79235,SUBSTATION,IN SERVICE,FLOYD,48153,USA,33.95552436,-101.3598071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,-999999,N,N
-12799910.31,4277350.576,66736,302414,UNKNOWN302414,BOULDER CITY,NV,89005,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.83069772,-114.9835507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2019 0:00,IMAGERY,5/3/2019 0:00,1,-999999,-999999,N,N
-13515361.94,4666056.977,66737,302415,EL CAMINO TAP,ARDEN-ARCADE,CA,95825,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.610678,-121.410562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10583311.16,3467780.09,66738,302416,TAP302416,LA PORTE,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.72133482,-95.0715017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-11554584.5,3843843.543,66739,302417,TAP302417,MALJAMAR,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.61145193,-103.7965986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-13291923.2,4178596.358,66740,302418,TAP302418,TAFT,CA,93268,TAP,IN SERVICE,KERN,6029,USA,35.10821122,-119.4033777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,4/24/2019 0:00,3,70,70,Y,Y
-10464621.49,3501113.107,66741,302419,TAP302419,NEDERLAND,TX,77627,TAP,IN SERVICE,JEFFERSON,48245,USA,29.98104126,-94.00529427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10572403.4,3899579.42,66742,302420,TAP302420,PITTSBURG,TX,75686,TAP,IN SERVICE,CAMP,48063,USA,33.03220501,-94.97351561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,Y,Y
-10814746.09,3709074.121,66743,302421,TAP302421,WACO,TX,76704,TAP,IN SERVICE,MCLENNAN,48309,USA,31.58588966,-97.15051707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-11359668.38,4012075.793,66744,302422,TAP302422,ROUNDUP,TX,79311,TAP,IN SERVICE,HALE,48189,USA,33.87534225,-102.0456373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,N,N
-13527037.87,4618663.859,66745,302423,TAP302423,COURTLAND,CA,95615,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.27723267,-121.5154487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13566506.28,4521156.383,66746,302424,SUNOL TAP,SUNOL,CA,94586,TAP,IN SERVICE,ALAMEDA,6001,USA,37.58636254,-121.8699994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,60,60,N,N
-11859155.49,4174261.496,66747,302425,LENKURT TAP,ALBUQUERQUE,NM,87123,TAP,IN SERVICE,BERNALILLO,35001,USA,35.07634886,-106.5326064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13505304.23,4637963.66,66748,302426,TAP302426,ELK GROVE,CA,95624,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.41320684,-121.3202121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-12677576.91,3866302.571,66749,302427,TAP302427,ROLL,AZ,85347,TAP,IN SERVICE,YUMA,4027,USA,32.781236,-113.884611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-13522880.74,4538874.398,66750,302428,LAMMERS TAP,TRACY,CA,95377,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.71238246,-121.4781045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,OTHER,6/10/2015 0:00,3,115,115,N,N
-10583269.65,3467790.919,66751,302429,TAP302429,LA PORTE,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.7214193,-95.0711288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13167303.3,4008293.158,66752,302430,WILMINGTON (STATION C) TAP,CARSON,CA,90745,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.84712563,-118.2838981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,138,138,N,N
-10638593.56,3452821.804,66753,302431,TAP302431,MISSOURI CITY,TX,77459,TAP,IN SERVICE,FORT BEND,48157,USA,29.60457158,-95.56811194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10822982.74,3882831.76,66754,302432,TAP302432,KELLER,TX,76248,TAP,IN SERVICE,TARRANT,48439,USA,32.90598558,-97.22450815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-11422615.96,3929183.649,66755,302433,TAP302433,TOKIO,TX,79355,TAP,IN SERVICE,YOAKUM,48501,USA,33.25487666,-102.611105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,Y,Y
-11408629.05,3876295.564,66756,302434,TAP302434,LOOP,TX,79359,TAP,IN SERVICE,GAINES,48165,USA,32.85667637,-102.4854585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,3,69,69,N,N
-12432710.11,3947735.276,66757,302435,TAP302435,MESA,AZ,85206,TAP,IN SERVICE,MARICOPA,4013,USA,33.39412651,-111.6849351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2019 0:00,IMAGERY,4/24/2019 0:00,3,69,69,Y,Y
-13564764.47,4581217.214,66758,302436,TAP302436,PITTSBURG,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01267991,-121.8543525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,N,N
-12063468.06,4406375.673,66759,302437,PRAXAIR TAP STATION,KIRTLAND,NM,87417,TAP,IN SERVICE,SAN JUAN,35045,USA,36.764816,-108.3679774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-12115026.86,3759213.214,66760,302438,AMINAS TAP,ANIMAS,NM,88020,TAP,IN SERVICE,HIDALGO,35023,USA,31.96878,-108.831138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,2,115,115,Y,Y
-13051482.87,4016230.875,66761,302439,TANKER TAP,MORENO VALLEY,CA,92553,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.9063264,-117.2434654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2017 0:00,IMAGERY/OTHER,3/1/2017 0:00,3,115,115,N,N
-13133191.77,4045242.497,66762,302440,TAP302440,IRWINDALE,CA,91706,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.12235,-117.977469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,66,66,Y,Y
-11864531.3,4173723.693,66763,302441,TRUMAN TAP,ALBUQUERQUE,NM,87108,TAP,IN SERVICE,BERNALILLO,35001,USA,35.072395,-106.580898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10811539.64,3876646.799,66764,302442,TAP302442,BEDFORD,TX,76021,TAP,IN SERVICE,TARRANT,48439,USA,32.85932679,-97.12171306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,138,138,N,N
-10752761.01,3937328.248,66765,302443,TAP302443,MELISSA,TX,75409,TAP,IN SERVICE,COLLIN,48085,USA,33.316038,-96.59369562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-13331465.37,4234407.819,66766,302444,TAP302444,LOST HILLS,CA,93249,TAP,IN SERVICE,KERN,6029,USA,35.517326,-119.758591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,3,70,-999999,Y,N
-10582106.69,3799333.572,66767,302445,TAP302445,ARP,TX,75750,TAP,IN SERVICE,SMITH,48423,USA,32.27401674,-95.06068173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,138,138,Y,Y
-13062294.62,4035737.051,66768,302446,TAP302446,COLTON,CA,92324,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.051632,-117.340589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,-999999,Y,N
-13216054.82,4137821.415,66769,302447,TAP302447,LANCASTER,CA,93536,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.8080132,-118.7218404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,66,66,Y,Y
-13155639.26,4125748.203,66770,302448,TAP302448,LANCASTER,CA,93536,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.71891561,-118.1791182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-13423576.43,5084652.078,66771,302449,TAP302449,ALTURAS,CA,96101,TAP,IN SERVICE,MODOC,6049,USA,41.48841626,-120.5860387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13558055.92,4469982.648,66772,302450,EDENVALE TAP,SAN JOSE,CA,95120,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.2211887,-121.7940885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,OTHER,6/10/2015 0:00,3,115,115,N,N
-10644281.82,3474143.112,66773,302451,TAP302451,HOUSTON,TX,77079,TAP,IN SERVICE,HARRIS,48201,USA,29.77096297,-95.61921048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13248480.42,4222001.269,66774,302452,TAP302452,OILDALE,CA,93308,TAP,IN SERVICE,KERN,6029,USA,35.42656122,-119.0131245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/23/2019 0:00,3,115,115,Y,Y
-13055760.27,4040388.107,66775,302453,TAP302453,SAN BERNARDINO,CA,92408,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.086242,-117.28189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,66,-999999,Y,N
-13344998.24,4090642.59,66776,302454,TAP302454,GOLETA,CA,93117,TAP,IN SERVICE,SANTA BARBARA,6083,USA,34.45929847,-119.8801589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-11435614.78,4110670.556,66777,302455,TAP302455,FRIONA,TX,79035,TAP,IN SERVICE,PARMER,48369,USA,34.60751102,-102.7278754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,5,115,115,N,N
-13160416.17,4010587.798,66778,302456,TAP302456,COMPTON,CA,90220,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.86424364,-118.2220299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-13602911.94,4831409.997,66779,302457,TAP302457,ORLAND,CA,95963,TAP,IN SERVICE,GLENN,6021,USA,39.761953,-122.197037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10569895.3,3472536.169,66780,302458,TAP302458,BAYTOWN,TX,77521,TAP,IN SERVICE,HARRIS,48201,USA,29.758432,-94.950985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-11343813.56,4078525.013,66781,302459,TAP302459,KRESS,TX,79052,TAP,IN SERVICE,SWISHER,48437,USA,34.369497,-101.903211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-11572777.9,3826675.527,66782,302460,TAP302460,LOVING,NM,88220,TAP,IN SERVICE,EDDY,35015,USA,32.48144892,-103.9600327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13583869.95,4752848.485,66783,302461,TAP302461,COLUSA,CA,95932,TAP,IN SERVICE,COLUSA,6011,USA,39.21731797,-122.0259799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10607365.14,3491753.734,66784,302462,TAP302462,HOUSTON,TX,77050,TAP,IN SERVICE,HARRIS,48201,USA,29.90818812,-95.28758226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-11369478.19,3631731.402,66785,302463,WEST YATES TAP,MCCAMEY,TX,79744,TAP,IN SERVICE,PECOS,48371,USA,30.99216301,-102.1337603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,138,Y,Y
-13578008.25,4435456.315,66786,302464,TAP302464,LIVE OAK,CA,95062,TAP,IN SERVICE,SANTA CRUZ,6087,USA,36.97380603,-121.9733234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10675016.37,3929900.25,66787,302465,TAP302465,COMMERCE,TX,75428,TAP,IN SERVICE,HUNT,48231,USA,33.26025965,-95.89530363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-11345651.35,4181846.322,66788,302466,TAP302466,AMARILLO,TX,79109,TAP,IN SERVICE,RANDALL,48381,USA,35.13209113,-101.9197202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-11635082.04,3962629.809,66789,302467,TAP302467,ROSWELL,NM,88201,TAP,IN SERVICE,CHAVES,35005,USA,33.50576476,-104.5197203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,Y,Y
-10582284.95,3468184.831,66790,302468,TAP302468,LYNCHBURG,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.72449231,-95.06228308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-13216123.84,4131993.485,66791,302469,TAP302469,LANCASTER,CA,93536,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.76501639,-118.7224604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-10968446.76,4007788.898,66792,302470,TAP302470,WICHITA FALLS,TX,76308,TAP,IN SERVICE,WICHITA,48485,USA,33.84336339,-98.53123368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-11520220.9,3866626.731,66793,302471,TAP302471,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.78368419,-103.4879051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-10623903.44,3369709.696,66794,302472,TAP302472,JONES CREEK,TX,77541,TAP,IN SERVICE,BRAZORIA,48039,USA,28.9533486,-95.43614839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,Y,Y
-10597226.53,3799824.288,66795,302473,TAP302473,NEW CHAPEL HILL,TX,75791,TAP,IN SERVICE,SMITH,48423,USA,32.27774379,-95.19650558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,Y,Y
-13576597.24,4636492.358,66796,302474,VACAVILLE TAP,VACAVILLE,CA,95688,TAP,IN SERVICE,SOLANO,6095,USA,38.40284997,-121.9606481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,Y,Y
-13274863.02,4277787.002,66797,302475,TAP302475,DELANO,CA,93215,TAP,IN SERVICE,TULARE,6107,USA,35.83387619,-119.2501235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-12721318.12,4043189.333,66798,302476,TAP302476,PARKER,AZ,85344,TAP,IN SERVICE,LA PAZ,4012,USA,34.10708,-114.277545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2018 0:00,IMAGERY,6/19/2018 0:00,3,-999999,-999999,N,N
-11794614.53,4238549.061,66799,302477,ELDORADO TAP,ELDORADO AT SANTA FE,NM,87508,TAP,IN SERVICE,SANTA FE,35049,USA,35.5476,-105.952825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13603099.41,4542326.058,66800,302478,EDES TAP 2,OAKLAND,CA,94621,TAP,IN SERVICE,ALAMEDA,6001,USA,37.73690759,-122.1987211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-12427054.73,3922571.814,66801,302479,TAP302479,QUEEN CREEK,AZ,85142,TAP,IN SERVICE,MARICOPA,4013,USA,33.205194,-111.634132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,4/23/2019 0:00,3,69,69,Y,Y
-10879017.84,3554890.004,66802,302480,TAP302480,AUSTIN,TX,78758,TAP,IN SERVICE,TRAVIS,48453,USA,30.398602,-97.72788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,4,138,138,Y,Y
-10629072.89,3479977.413,66803,302481,TAP302481,HOUSTON,TX,77055,TAP,IN SERVICE,HARRIS,48201,USA,29.81644578,-95.48258631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-12962070.61,4170626.901,66804,302482,TAP302482,LUDLOW,CA,92338,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,35.04962405,-116.4402614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,115,-999999,Y,N
-13461875.11,4528408.355,66805,302483,TAP302483,MODESTO,CA,95354,TAP,IN SERVICE,STANISLAUS,6099,USA,37.63796826,-120.9300816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10765683.51,3948585.21,66806,302484,TAP302484,GUNTER,TX,75009,TAP,IN SERVICE,COLLIN,48085,USA,33.40050084,-96.70978041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-11865939.33,4190152.344,66807,302485,SIGNETICS TAP,ALBUQUERQUE,NM,87113,TAP,IN SERVICE,BERNALILLO,35001,USA,35.19308986,-106.5935466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13604013.09,4510604.434,66808,302486,SHREDDER TAP,REDWOOD CITY,CA,94063,TAP,IN SERVICE,SAN MATEO,6081,USA,37.51120993,-122.2069288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,115,N,N
-13341114.46,4802271.759,66809,302487,NORTHWEST TAP,RENO,NV,89506,TAP,IN SERVICE,WASHOE,32031,USA,39.56044723,-119.8452702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,120,120,N,N
-10984362.7,3997755.144,66810,302488,TAP302488,HOLLIDAY,TX,76366,TAP,IN SERVICE,ARCHER,48009,USA,33.768468,-98.674209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,138,-999999,Y,N
-12724158.44,4038407.85,66811,302489,TAP302489,PARKER,AZ,85344,TAP,IN SERVICE,LA PAZ,4012,USA,34.071508,-114.30306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13470039.66,4528725.181,66812,302490,TAP302490,MODESTO,CA,95354,TAP,IN SERVICE,STANISLAUS,6099,USA,37.640222,-121.003425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,60,60,Y,Y
-13260164.98,4053295.335,66813,302491,TAP302491,OXNARD,CA,93033,TAP,IN SERVICE,VENTURA,6111,USA,34.18221474,-119.1180887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-13596013.83,4533829.582,66814,302492,TAP302492,SAN LORENZO,CA,94580,TAP,IN SERVICE,ALAMEDA,6001,USA,37.67652283,-122.1350703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10438794.56,3512965.84,66815,302493,TAP302493,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.073226,-93.773287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-11402139.92,4071774.43,66816,302494,TAP302494,EARTH,TX,79031,TAP,IN SERVICE,CASTRO,48069,USA,34.31942768,-102.4271656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-10593637.55,3467602.97,66817,302495,TAP302495,PASADENA,TX,77503,TAP,IN SERVICE,HARRIS,48201,USA,29.71995304,-95.16426527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10599550.85,3471268.18,66818,302496,TAP302496,GALENA PARK,TX,77015,TAP,IN SERVICE,HARRIS,48201,USA,29.74854309,-95.21738535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-12535467.45,3945590.094,66819,302497,TAP302497,BUCKEYE,AZ,85326,TAP,IN SERVICE,MARICOPA,4013,USA,33.378036,-112.60802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,4,-999999,-999999,N,N
-10848610.44,2986841.25,66820,302498,TAP302498,BROWNSVILLE,TX,78521,TAP,IN SERVICE,CAMERON,48061,USA,25.90113513,-97.4547257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2019 0:00,IMAGERY,2/12/2019 0:00,3,138,138,Y,Y
-13247821.05,4218005.201,66821,302499,TAP302499,BAKERSFIELD,CA,93301,TAP,IN SERVICE,KERN,6029,USA,35.39730468,-119.0072013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,70,-999999,Y,N
-10610399.58,3847483.883,66822,302500,TAP302500,HAINESVILLE,TX,75765,TAP,IN SERVICE,WOOD,48499,USA,32.63899383,-95.31484109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-13512265.8,4669407.389,66823,302501,AUBURN WATT TAP 1,ARDEN-ARCADE,CA,95821,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.63419227,-121.3827489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13664956.18,4686535.619,66824,302502,GEYSERS TAP 1,HEALDSBURG,CA,95448,TAP,IN SERVICE,SONOMA,6097,USA,38.75428321,-122.75439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-12760909.5,3853447.804,66825,302503,TAP302503,YUMA,AZ,85364,TAP,IN SERVICE,YUMA,4027,USA,32.68409702,-114.6332005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",4/19/2019 0:00,IMAGERY/OTHER,4/19/2019 0:00,3,69,69,Y,Y
-13280864.3,4317618.643,66826,302504,TAP302504,TULARE,CA,93274,TAP,IN SERVICE,TULARE,6107,USA,36.12343127,-119.3040339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-13506744.63,4573210.295,66827,302505,TAP302505,STOCKTON,CA,95203,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.95598827,-121.3331514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10949475.06,3031923.88,66828,302506,UNKNOWN302506,LA HOMA,TX,78574,TAP,IN SERVICE,HIDALGO,48215,USA,26.264874,-98.360808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,3,138,138,N,N
-13499214.6,4662365.202,66829,302507,TAP302507,RANCHO CORDOVA,CA,95742,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.584759,-121.265508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11098499.61,3823828.263,66830,302508,TAP302508,ABILENE,TX,79601,TAP,IN SERVICE,TAYLOR,48441,USA,32.45987012,-99.69951833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,138,N,N
-12439543.11,3949640.146,66831,302509,TAP302509,MESA,AZ,85206,TAP,IN SERVICE,MARICOPA,4013,USA,33.408412,-111.746317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,-999999,Y,N
-10762682.96,3885204.129,66832,302510,TAP302510,GARLAND,TX,75042,TAP,IN SERVICE,DALLAS,48113,USA,32.923876,-96.682826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,138,138,Y,Y
-12755107.81,3847680.614,66833,302511,TAP302511,YUMA,AZ,85365,TAP,IN SERVICE,YUMA,4027,USA,32.640482,-114.581083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,TSWG_SWATTransmissionOverview.pptx,11/18/2014 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-12050542.82,4404039.204,66834,302512,MESA TAP,FARMINGTON,NM,87401,TAP,IN SERVICE,SAN JUAN,35045,USA,36.748,-108.251868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13055498.65,3918550.548,66835,302513,TAP302513,CARLSBAD,CA,92056,TAP,IN SERVICE,SAN DIEGO,6073,USA,33.1749636,-117.2795398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,4/24/2019 0:00,3,69,69,Y,Y
-13153360.65,4002553.463,66836,302514,TAP302514,LONG BEACH,CA,90755,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.80429248,-118.1586491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-11436124.36,3911793.62,66837,302515,TAP302515,PLAINS,TX,79355,TAP,IN SERVICE,YOAKUM,48501,USA,33.124144,-102.732453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,IMAGERY,4/23/2019 0:00,3,230,230,Y,Y
-13247326,4204138.817,66838,302516,TAP302516,BAKERSFIELD,CA,93307,TAP,IN SERVICE,KERN,6029,USA,35.29570192,-119.0027542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/23/2019 0:00,3,70,70,Y,Y
-11861253.75,4178816.48,66839,302517,MENAUL TAP,ALBUQUERQUE,NM,87110,TAP,IN SERVICE,BERNALILLO,35001,USA,35.10982885,-106.5514553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,OTHER,2/25/2019 0:00,3,115,115,N,N
-11533541.27,3872599.627,66840,302518,TAP302518,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.828782,-103.607564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-13216067.8,4066339.689,66841,302519,TAP302519,SIMI VALLEY,CA,93063,TAP,IN SERVICE,VENTURA,6111,USA,34.27909629,-118.721957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-11472562.56,3927537.659,66842,302520,TAP302520,TATUM,NM,88267,TAP,IN SERVICE,LEA,35025,USA,33.242511,-103.059783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,69,Y,Y
-13512383.53,4672783.673,66843,302521,TAP302521,NORTH HIGHLANDS,CA,95660,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.65788032,-121.3838065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,-999999,Y,N
-10589410.48,3480349.577,66844,302522,TAP302522,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.81934638,-95.12629285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10700458.37,3886433.306,66845,302523,TAP302523,QUINLAN,TX,75474,TAP,IN SERVICE,HUNT,48231,USA,32.933144,-96.123853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,69,-999999,Y,N
-11422236.02,3805593.993,66846,302524,TAP302524,ANDREWS,TX,79714,TAP,IN SERVICE,ANDREWS,48003,USA,32.321554,-102.607692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-10600898.92,3469231.645,66847,302525,TAP302525,GALENA PARK,TX,77547,TAP,IN SERVICE,HARRIS,48201,USA,29.73265833,-95.22949521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-13406923.48,4123271.752,66848,302526,TAP302526,LOMPOC,CA,93436,TAP,IN SERVICE,SANTA BARBARA,6083,USA,34.70062807,-120.4364428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,115,115,Y,Y
-12988814.45,4019330.24,66849,302527,TAP302527,WHITEWATER,CA,92282,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.92943082,-116.6805055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,UNVERIFIED,1/28/2019 0:00,3,115,115,Y,Y
-13411863.28,4172964.667,66850,302528,TAP302528,NIPOMO,CA,93444,TAP,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.06681441,-120.4808177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,4/24/2019 0:00,3,115,115,Y,Y
-11683249.22,4410342.655,66851,302529,TAP302529,CIMARRON,NM,87714,TAP,IN SERVICE,COLFAX,35007,USA,36.79335865,-104.9524135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,Y,Y
-11455250.1,3894485.44,66852,302530,TAP302530,DENVER CITY,TX,79323,TAP,IN SERVICE,YOAKUM,48501,USA,32.99383311,-102.9042624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,5,115,115,N,N
-11715664.47,4251450.522,66853,302531,TAP302531,LAS VEGAS,NM,87701,TAP,IN SERVICE,SAN MIGUEL,35047,USA,35.64184116,-105.2436046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,Y,Y
-13595770.85,4738794.198,66854,302532,TAP302532,WILLIAMS,CA,95987,TAP,IN SERVICE,COLUSA,6011,USA,39.11943583,-122.1328876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-12436493.84,3951538.062,66855,302533,TAP302533,MESA,AZ,85205,TAP,IN SERVICE,MARICOPA,4013,USA,33.422643,-111.718925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,4/23/2019 0:00,3,69,69,Y,Y
-13613120.92,4493318.648,66856,302534,S.L.A.C. TAP,REDWOOD CITY,CA,94062,TAP,IN SERVICE,SAN MATEO,6081,USA,37.38793424,-122.2887459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,230,N,N
-10616530.37,3492496.799,66857,302535,TAP302535,ALDINE,TX,77039,TAP,IN SERVICE,HARRIS,48201,USA,29.91397407,-95.36991498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,Y,Y
-13162189.56,4042921.056,66858,302536,SS3145_EAGLE ROCK TAP 2,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.10508454,-118.2379606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,2/28/2018 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,66,66,N,N
-11553871.95,3817617.175,66859,302537,TAP302537,LOVING,NM,88220,TAP,IN SERVICE,EDDY,35015,USA,32.41277968,-103.7901976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10585217.41,3464125.884,66860,302538,TAP302538,DEER PARK,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.69282288,-95.08862586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13226857.22,4222251.925,66861,302539,TAP302539,BAKERSFIELD,CA,93306,TAP,IN SERVICE,KERN,6029,USA,35.428396,-118.81888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,70,70,Y,Y
