X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11421088.99,4060216.673,66862,302540,TAP302540,EARTH,TX,79031,TAP,IN SERVICE,LAMB,48279,USA,34.233634,-102.597388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-13138428.92,4018770.68,66863,302541,TAP302541,SOUTH WHITTIER,CA,90604,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.92526,-118.0245151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-10586423.06,3799486.468,66864,302542,TAP302542,ARP,TX,75750,TAP,IN SERVICE,SMITH,48423,USA,32.27517802,-95.09945641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,138,138,Y,Y
-11285810.31,4198091.211,66865,302543,TAP302543,CONWAY,TX,79068,TAP,IN SERVICE,CARSON,48065,USA,35.25134947,-101.3821589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13062277.87,4035725.138,66866,302544,TAP302544,COLTON,CA,92324,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.05154333,-117.3404385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,66,66,Y,Y
-10603622.05,3462846.912,66867,302545,TAP302545,HOUSTON,TX,77017,TAP,IN SERVICE,HARRIS,48201,USA,29.68284179,-95.25395758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10881919.79,3547068.468,66868,302546,TAP302546,AUSTIN,TX,78757,TAP,IN SERVICE,TRAVIS,48453,USA,30.33798036,-97.75394872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2017 0:00,IMAGERY/OTHER,2/2/2017 0:00,3,138,138,N,N
-13035863.93,4032369.48,66869,302547,TAP302547,YUCAIPA,CA,92399,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.026564,-117.1031581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,66,Y,Y
-13297780.07,4295581.63,66870,302548,TAP302548,CORCORAN,CA,93212,TAP,IN SERVICE,TULARE,6107,USA,35.96336505,-119.4559908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,115,115,Y,Y
-13620836.61,4576959.145,66871,302549,TAP302549,RICHMOND,CA,94801,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.98253682,-122.3580571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/24/2019 0:00,3,115,115,Y,Y
-13660383.62,4636343.124,66872,302550,STONY POINT TAP,SANTA ROSA,CA,95407,TAP,IN SERVICE,SONOMA,6097,USA,38.40179939,-122.7133139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/8/2017 0:00,OTHER,3/8/2017 0:00,3,115,115,N,N
-13053504.17,4021657.977,66873,302551,MAXWELL TAP,MORENO VALLEY,CA,92557,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.94677895,-117.261623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,3/1/2017 0:00,OTHER,3/1/2017 0:00,3,115,115,N,N
-13515147,4646787.159,66874,302552,TAP302552,FLORIN,CA,95828,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.47528656,-121.4086312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,60,60,Y,Y
-12928527.95,3965230.51,66875,302553,TAP302553,OASIS,CA,92274,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.52524292,-116.1389426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/24/2019 0:00,3,92,92,Y,Y
-10583494.2,3464377.196,66876,302554,TAP302554,LA PORTE,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.694784,-95.07314602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-13567375.56,4493995.767,66877,302555,MABURY TAP,SAN JOSE,CA,95131,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.39276702,-121.8778083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,115,N,N
-10595518.96,3450651.864,66878,302556,TAP302556,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.58762195,-95.18116626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-13506083.42,4661256.917,66879,302557,TAP302557,RANCHO CORDOVA,CA,95827,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.57697619,-121.3272116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-10587777.7,3487700.468,66880,302558,TAP302558,MAGNOLIA GARDENS,TX,77044,TAP,IN SERVICE,HARRIS,48201,USA,29.87662105,-95.11162533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-13498712.08,4606215.026,66881,302559,TAP302559,ACAMPO,CA,95220,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.18939072,-121.2609938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13156512.74,4034507.345,66882,302560,TAP302560,EAST LOS ANGELES,CA,90063,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.042479,-118.1869648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,2,66,66,Y,Y
-11394504.84,3729158.555,66883,302561,TAP302561,ODESSA,TX,79766,TAP,IN SERVICE,ECTOR,48135,USA,31.73945596,-102.3585785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-10441566.3,3593639.685,66884,302562,TAP302562,BON WIER,TX,75928,TAP,IN SERVICE,NEWTON,48351,USA,30.69838,-93.798186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,345,-999999,Y,N
-13557249.35,4701169.102,66885,302563,TAP302563,KNIGHTS LANDING,CA,95645,TAP,IN SERVICE,YOLO,6113,USA,38.856723,-121.786843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13023161.4,3999357.548,66886,302564,MAYBERRY TAP,SAN JACINTO,CA,92582,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.78043329,-116.9890493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,115,115,N,N
-10721277.98,3882168.476,66887,302565,TAP302565,ROYSE CITY,TX,75189,TAP,IN SERVICE,ROCKWALL,48397,USA,32.900983,-96.31087875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,138,138,N,N
-10595584.11,3450676.511,66888,302566,TAP302566,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.58781449,-95.18175146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-11866630.45,4187963.639,66889,302567,JEFFERSON TAP,ALBUQUERQUE,NM,87113,TAP,IN SERVICE,BERNALILLO,35001,USA,35.17702064,-106.5997551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-12800489.08,4306315.665,66890,302568,TAP302568,HENDERSON,NV,89015,TAP,IN SERVICE,CLARK,32003,USA,36.04137255,-114.9887499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,3,69,-999999,Y,N
-13162254.23,4042863.045,66891,302569,GLENDALE SOUTH TAP 1,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.10465305,-118.2385415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,2/28/2018 0:00,IMAGERY/OTHER,2/28/2018 0:00,4,66,66,N,N
-10592506.75,3480257.95,66892,302570,TAP302570,CLOVERLEAF,TX,77049,TAP,IN SERVICE,HARRIS,48201,USA,29.81863226,-95.1541071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,138,138,Y,Y
-10687928.45,3400638.52,66893,302571,TAP302571,LANE CITY,TX,77420,TAP,IN SERVICE,WHARTON,48481,USA,29.19617524,-96.01129482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,138,N,N
-10451574.24,3513563.707,66894,302572,TAP302572,BRIDGE CITY,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.07787365,-93.88808883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13537519,4422429.505,66895,302573,TAP302573,AROMAS,CA,95004,TAP,IN SERVICE,SAN BENITO,6069,USA,36.88025866,-121.6096023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,60,60,Y,Y
-11498793.19,3851085.608,66896,302574,TAP302574,HOBBS,NM,88240,TAP,IN SERVICE,LEA,35025,USA,32.66623523,-103.2954167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-11300974.67,4230028.732,66897,302575,TAP302575,MCBRIDE,TX,79068,TAP,IN SERVICE,CARSON,48065,USA,35.48530085,-101.5183827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-13558001.85,4701899.677,66898,302576,TAP302576,KNIGHTS LANDING,CA,95645,TAP,IN SERVICE,YOLO,6113,USA,38.86183344,-121.7936028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-12390238.75,3822414.796,66899,302577,MARANA TAP,MARANA,AZ,85653,TAP,IN SERVICE,PIMA,4019,USA,32.44915584,-111.3034084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,7/30/2015 0:00,OTHER,7/30/2015 0:00,3,115,115,N,N
-12486642.32,3970856.896,66900,302578,TAP302578,GLENDALE,AZ,85302,TAP,IN SERVICE,MARICOPA,4013,USA,33.56736719,-112.1694164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,-999999,Y,N
-10629904.2,3498964.571,66901,302579,TAP302579,HOUSTON,TX,77066,TAP,IN SERVICE,HARRIS,48201,USA,29.96432183,-95.49005411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,3,69,-999999,Y,N
-11343605.43,4163789.404,66902,302580,TAP302580,CANYON,TX,79015,TAP,IN SERVICE,RANDALL,48381,USA,34.99932492,-101.9013413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,115,115,N,N
-13537006.57,4551509.455,66903,302581,TAP302581,BYRON,CA,94514,TAP,IN SERVICE,ALAMEDA,6001,USA,37.802119,-121.604999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,60,60,Y,Y
-13512439.47,4672857.491,66904,302582,TAP302582,MCCLELLAN PARK,CA,95652,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.65839814,-121.384309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,2,-999999,-999999,N,N
-10772609.01,3851340.692,66905,302583,SIMPSON STUART TAP,DALLAS,TX,75241,TAP,IN SERVICE,DALLAS,48113,USA,32.66816422,-96.77199321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-13201536.96,4754194.669,66906,302584,SALT WELLS TAP,FALLON,NV,89406,TAP,IN SERVICE,CHURCHILL,32001,USA,39.22668642,-118.5914243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,3,230,230,N,N
-13589442.85,4559087.012,66907,302585,ROSSMOOR TAP 2,WALNUT CREEK,CA,94595,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.855884,-122.0760422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-10600989.31,3472391.323,66908,302586,TAP302586,GALENA PARK,TX,77029,TAP,IN SERVICE,HARRIS,48201,USA,29.75730241,-95.2303072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10509871.53,3903199.546,66909,302587,TAP302587,LINDEN,TX,75563,TAP,IN SERVICE,CASS,48067,USA,33.05946452,-94.41178231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-13501224.38,4577143.566,66910,302588,TAP302588,STOCKTON,CA,95204,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.98384261,-121.2835622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-11347746.85,4191911.616,66911,302589,TAP302589,BISHOP HILLS,TX,79124,TAP,IN SERVICE,POTTER,48375,USA,35.20600394,-101.9385444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,69,69,N,N
-10493097.88,3479215.081,66912,302590,TAP302590,WINNIE,TX,77665,TAP,IN SERVICE,JEFFERSON,48245,USA,29.810504,-94.261102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,138,138,Y,Y
-13359479.92,4253702.391,66913,302591,TAP302591,LOST HILLS,CA,93249,TAP,IN SERVICE,KERN,6029,USA,35.65827898,-120.01025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,70,70,Y,Y
-13117213.24,3996622.448,66914,302592,TAP302592,SANTA ANA,CA,92705,TAP,IN SERVICE,ORANGE,6059,USA,33.76000905,-117.8339314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-11350796.37,3969647.133,66915,302593,TAP302593,LUBBOCK,TX,79407,TAP,IN SERVICE,LUBBOCK,48303,USA,33.55831153,-101.9659387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,115,115,N,N
-10599808.26,3480073.585,66916,302594,TAP302594,HOUSTON,TX,77049,TAP,IN SERVICE,HARRIS,48201,USA,29.81719534,-95.21969773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10822977.37,3882821.27,66917,302595,TAP302595,KELLER,TX,76248,TAP,IN SERVICE,TARRANT,48439,USA,32.90590647,-97.22445991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-11279787.49,4061641.597,66918,302596,TAP302596,LOCKNEY,TX,79241,TAP,IN SERVICE,FLOYD,48153,USA,34.244216,-101.328055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13519510.4,4673113.763,66919,302597,TAP302597,SACRAMENTO,CA,95838,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.66019581,-121.4478283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-13133257.61,3988777.735,66920,302598,TAP302598,FOUNTAIN VALLEY,CA,92708,TAP,IN SERVICE,ORANGE,6059,USA,33.701402,-117.9780604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-10736295.23,3770327.635,66921,302599,TAP302599,CORSICANA,TX,75109,TAP,IN SERVICE,NAVARRO,48349,USA,32.053441,-96.445781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,-999999,-999999,N,N
-10822771.1,3869547.77,66922,302600,TAP302600,RICHLAND HILLS,TX,76118,TAP,IN SERVICE,TARRANT,48439,USA,32.80574209,-97.22260698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13512450.6,4672848.49,66923,302601,TAP302601,MCCLELLAN PARK,CA,95652,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.658335,-121.384409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,-999999,Y,N
-13554106.69,4634264.403,66924,302602,TAP302602,DIXON,CA,95620,TAP,IN SERVICE,SOLANO,6095,USA,38.387164,-121.758612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,3,60,60,Y,Y
-13507979.87,4658102.177,66925,302603,TAP302603,ROSEMONT,CA,95827,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.55481777,-121.3442478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-11345701.43,4078549.559,66926,302604,TAP302604,KRESS,TX,79052,TAP,IN SERVICE,SWISHER,48437,USA,34.369679,-101.92017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-12511217.32,3984595.268,66927,302605,BEARDSLEY TAP,SUN CITY WEST,AZ,85375,TAP,IN SERVICE,MARICOPA,4013,USA,33.67013886,-112.3901774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,69,69,N,N
-13824510.44,4957828.757,66928,302606,TAP302606,FORTUNA,CA,95540,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.62938488,-124.1876902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-10478604.39,3494941.72,66929,302607,TAP302607,FANNETT,TX,77705,TAP,IN SERVICE,JEFFERSON,48245,USA,29.93300933,-94.1309048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,138,138,Y,Y
-13302289.68,4307640.968,66930,302608,TAP302608,CORCORAN,CA,93212,TAP,IN SERVICE,TULARE,6107,USA,36.05099857,-119.4965013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,115,60,Y,Y
-11817791.69,3698634.007,66931,302609,TAP302609,FABENS,TX,79838,TAP,IN SERVICE,EL PASO,48141,USA,31.505964,-106.161029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-12486572.7,3960238.902,66932,302610,TAP302610,PHOENIX,AZ,85031,TAP,IN SERVICE,MARICOPA,4013,USA,33.487854,-112.168791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,1,69,69,N,N
-11420589.83,3797619.905,66933,302611,TAP302611,ANDREWS,TX,79714,TAP,IN SERVICE,ANDREWS,48003,USA,32.261,-102.592904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,138,138,N,N
-11442118.14,3862781.774,66934,302612,TAP302612,SEMINOLE,TX,79360,TAP,IN SERVICE,GAINES,48165,USA,32.75464109,-102.7862961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,115,115,Y,Y
-13009489.73,4063469.9,66935,302613,TAP302613,BIG BEAR CITY,CA,92315,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.25779169,-116.8662346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,34,34,Y,Y
-10878143.14,3554750.466,66936,302614,TAP302614,AUSTIN,TX,78758,TAP,IN SERVICE,TRAVIS,48453,USA,30.39752083,-97.72002242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/8/2017 0:00,IMAGERY/OTHER,2/8/2017 0:00,3,138,138,N,N
-13100795.53,4041191.07,66937,302615,TAP302615,MONTCLAIR,CA,91763,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.09221568,-117.6864486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-12059511.95,3846942.977,66938,302616,TAP302616,SILVER CITY,NM,88061,TAP,IN SERVICE,GRANT,35017,USA,32.634902,-108.332439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,4,115,69,Y,Y
-11017467.18,3400110.949,66939,302617,TAP302617,DEVINE,TX,78016,TAP,IN SERVICE,MEDINA,48325,USA,29.192038,-98.9715916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,69,69,Y,Y
-10592132.47,3446653.121,66940,302618,TAP302618,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.55637988,-95.15074492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,Y,Y
-13262833.03,4055921.567,66941,302619,TAP302619,OXNARD,CA,93030,TAP,IN SERVICE,VENTURA,6111,USA,34.20172895,-119.1420562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-12734598.67,3864617.426,66942,302620,DOME TAP,YUMA,AZ,85365,TAP,IN SERVICE,YUMA,4027,USA,32.76850798,-114.3968462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,161,161,N,N
-11100954.62,3570334.536,66943,302621,TAP302621,JUNCTION,TX,76849,TAP,IN SERVICE,KIMBLE,48267,USA,30.518196,-99.721572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,69,69,Y,Y
-13123161.5,4029145.911,66944,302622,TAP302622,INDUSTRY,CA,91748,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.002561,-117.8873655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,2,66,66,Y,Y
-10546800.63,3928672.129,66945,302623,TAP302623,OMAHA,TX,75571,TAP,IN SERVICE,MORRIS,48343,USA,33.251034,-94.743522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-12082055.14,4232968.995,66946,302624,WINGATE TAP,FORT WINGATE,NM,87301,TAP,IN SERVICE,MCKINLEY,35031,USA,35.506805,-108.534948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13318563.94,4220129.075,66947,302625,TAP302625,MC KITTRICK,CA,93251,TAP,IN SERVICE,KERN,6029,USA,35.41285558,-119.6426955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,-999999,-999999,N,N
-11055324.76,3648174.082,66948,302626,TAP302626,BRADY,TX,76825,TAP,IN SERVICE,MCCULLOCH,48307,USA,31.118699,-99.311672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,IMAGERY,4/19/2019 0:00,3,138,138,Y,Y
-11403389.94,3742113.104,66949,302627,TAP302627,WEST ODESSA,TX,79763,TAP,IN SERVICE,ECTOR,48135,USA,31.83837211,-102.4383947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,138,138,N,N
-11330492.85,3977126.637,66950,302628,TAP302628,LUBBOCK,TX,79403,TAP,IN SERVICE,LUBBOCK,48303,USA,33.614284,-101.783549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-13573572.38,4986543.116,66951,302629,PIT 7 TAP,ROUND MOUNTAIN,CA,96065,TAP,IN SERVICE,SHASTA,6089,USA,40.82486232,-121.9334753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,230,N,N
-10877647.66,3530171.32,66952,302630,TAP302630,AUSTIN,TX,78744,TAP,IN SERVICE,TRAVIS,48453,USA,30.20688906,-97.71557148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY/OTHER,9/22/2015 0:00,3,138,138,N,N
-11854231.17,4177882.038,66953,302631,EASTRIDGE TAP,ALBUQUERQUE,NM,87112,TAP,IN SERVICE,BERNALILLO,35001,USA,35.10296165,-106.4883704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11322830.82,3750588.532,66954,302632,TAP302632,SPRABERRY,TX,79739,TAP,IN SERVICE,GLASSCOCK,48173,USA,31.90303003,-101.7147199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,138,138,N,N
-13310674.9,4194352.68,66955,302633,TAP302633,FELLOWS,CA,93224,TAP,IN SERVICE,KERN,6029,USA,35.22391936,-119.5718271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/30/2019 0:00,3,70,70,Y,Y
-13570018.93,4537684.811,66956,302634,EAST DUBLIN TAP,DUBLIN,CA,94568,TAP,IN SERVICE,ALAMEDA,6001,USA,37.70392818,-121.9015541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/6/2016 0:00,OTHER,9/6/2016 0:00,3,60,60,N,N
-10820293.58,3881369.73,66957,302635,TAP302635,NORTH RICHLAND HILLS,TX,76182,TAP,IN SERVICE,TARRANT,48439,USA,32.89495838,-97.20035102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-13502453.88,4582413.879,66958,302636,TAP302636,STOCKTON,CA,95210,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.02114894,-121.2946069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-13543151.03,4757571.379,66959,302637,TAP302637,LIVE OAK,CA,95953,TAP,IN SERVICE,SUTTER,6101,USA,39.25018033,-121.6601956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13822719.35,4978762.741,66960,302638,TAP302638,EUREKA,CA,95503,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.77195293,-124.1716006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,60,60,Y,Y
-13339775.69,4331786.305,66961,302639,TAP302639,LEMOORE,CA,93245,TAP,IN SERVICE,KINGS,6031,USA,36.22616636,-119.8332439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,60,60,Y,Y
-13087390.15,4166332.707,66962,302640,TAP302640,RIDGECREST,CA,93555,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,35.018038,-117.566026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,115,115,Y,Y
-11311982.08,4115935.194,66963,302641,TAP302641,TULIA,TX,79088,TAP,IN SERVICE,SWISHER,48437,USA,34.646427,-101.617264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10565196.34,3423154.671,66964,302642,TAP302642,TEXAS CITY,TX,77590,TAP,IN SERVICE,GALVESTON,48167,USA,29.37259208,-94.90877352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,138,138,N,N
-13654730.11,4616307.276,66965,302643,TAP302643,PETALUMA,CA,94952,TAP,IN SERVICE,SONOMA,6097,USA,38.2606122,-122.6625276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-10764588.88,3863633.083,66966,302644,SCYENE RD TAP,DALLAS,TX,75227,TAP,IN SERVICE,DALLAS,48113,USA,32.76107232,-96.69994714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, w. levee to norwood",2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,3,138,138,N,N
-10453323.75,3495022.176,66967,302645,TAP302645,GROVES,TX,77619,TAP,IN SERVICE,JEFFERSON,48245,USA,29.93363567,-93.90380492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-13464186.25,4632376.996,66968,302646,TAP302646,IONE,CA,95640,TAP,IN SERVICE,AMADOR,6005,USA,38.373873,-120.950843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,-999999,Y,N
-10470226.65,3500434.678,66969,302647,TAP302647,CENTRAL GARDENS,TX,77705,TAP,IN SERVICE,JEFFERSON,48245,USA,29.97576218,-94.05564628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-13274945.34,4373740.806,66970,302648,TAP302648,CUTLER,CA,93615,TAP,IN SERVICE,TULARE,6107,USA,36.52960326,-119.250863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-13428374.44,4635092.836,66971,302649,TAP302649,PINE GROVE,CA,95665,TAP,IN SERVICE,AMADOR,6005,USA,38.392997,-120.62914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,60,60,Y,Y
-13299817.35,4341671.247,66972,302650,TAP302650,VISALIA,CA,93277,TAP,IN SERVICE,TULARE,6107,USA,36.297766,-119.474292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,66,-999999,Y,N
-13463508.12,5091482.651,66973,302651,TAP302651,CANBY,CA,96015,TAP,IN SERVICE,MODOC,6049,USA,41.53436416,-120.9447512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-10577969.53,3489768.6,66974,302652,TAP302652,BARRETT,TX,77532,TAP,IN SERVICE,HARRIS,48201,USA,29.89272903,-95.02351707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,4,138,138,N,N
-10879193.36,3924219.156,66975,302653,TAP302653,BRIDGEPORT,TX,76426,TAP,IN SERVICE,WISE,48497,USA,33.2175751,-97.7294567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,138,Y,Y
-13398871.44,4405228.355,66976,302654,TAP302654,MENDOTA,CA,93640,TAP,IN SERVICE,FRESNO,6019,USA,36.756559,-120.36411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,3,60,-999999,Y,N
-10592147.81,3491053.733,66977,302655,TAP302655,SHELDON,TX,77044,TAP,IN SERVICE,HARRIS,48201,USA,29.9027372,-95.15088269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13395128.32,4512350.934,66978,302656,TAP302656,SNELLING,CA,95369,TAP,IN SERVICE,MERCED,6047,USA,37.523654,-120.330485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-13149170.13,4025111.656,66979,302657,TAP302657,DOWNEY,CA,90240,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.972512,-118.121005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-13603545.58,4583464.802,66980,302658,NORTH TOWER TAP,CROCKETT,CA,94553,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.02858571,-122.2027291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-10568989.62,3486168.576,66981,302659,TAP302659,MONT BELVIEU,TX,77523,TAP,IN SERVICE,CHAMBERS,48071,USA,29.86468798,-94.94284909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13607076.12,4948203.911,66982,302660,TAP302660,PALO CEDRO,CA,96073,TAP,IN SERVICE,SHASTA,6089,USA,40.5637338,-122.2344445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,2,60,60,Y,Y
-10952404.1,3730456.714,66983,302661,TAP302661,GUSTINE,TX,76455,TAP,IN SERVICE,COMANCHE,48093,USA,31.749373,-98.38712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-13630618.24,4526149.328,66984,302662,SNEATH-PACIFICA TAP,SAN BRUNO,CA,94019,TAP,IN SERVICE,SAN MATEO,6081,USA,37.62189665,-122.4459269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/28/2017 0:00,OTHER,2/28/2017 0:00,3,60,60,N,N
-13417406.47,4920720.473,66985,302663,TAP302663,SUSANVILLE,CA,96130,TAP,IN SERVICE,LASSEN,6035,USA,40.37591454,-120.5306131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-13167369.2,4010249.881,66986,302664,TAP302664,LOS ANGELES,CA,90248,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.861723,-118.28449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-10634776.38,3450502.646,66987,302665,TAP302665,MISSOURI CITY,TX,77489,TAP,IN SERVICE,FORT BEND,48157,USA,29.58645629,-95.53382165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-11375795.09,4195584.216,66988,302666,TAP302666,WILDORADO,TX,79098,TAP,IN SERVICE,OLDHAM,48359,USA,35.23295633,-102.190506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,69,69,Y,Y
-13242313.89,4167517.562,66989,302667,TAP302667,BAKERSFIELD,CA,93307,TAP,IN SERVICE,KERN,6029,USA,35.02675445,-118.9577296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/24/2019 0:00,3,70,70,Y,Y
-13494714.4,4868068.644,66990,302668,TAP302668,TWAIN,CA,95984,TAP,IN SERVICE,PLUMAS,6063,USA,40.014631,-121.225082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,230,60,Y,Y
-10750936.1,3861338.57,66991,302669,TAP302669,MESQUITE,TX,75149,TAP,IN SERVICE,DALLAS,48113,USA,32.74373733,-96.57730217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-11309791.21,4269874.121,66992,302670,TAP302670,SANFORD,TX,79083,TAP,IN SERVICE,HUTCHINSON,48233,USA,35.77622731,-101.5975831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-10597655.29,3467196.072,66993,302671,TAP302671,PASADENA,TX,77506,TAP,IN SERVICE,HARRIS,48201,USA,29.71677857,-95.2003572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-13611875.74,4503660.587,66994,302672,EMERALD LAKE TAP,REDWOOD CITY,CA,94062,TAP,IN SERVICE,SAN MATEO,6081,USA,37.46171345,-122.2775602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,OTHER,2/27/2017 0:00,2,60,60,N,N
-11236484.31,3672851.025,66995,302673,TAP302673,MERTZON,TX,76941,TAP,IN SERVICE,IRION,48235,USA,31.30828618,-100.9390559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY/OTHER,4/10/2017 0:00,3,138,138,N,N
-11676754.24,4433003.389,66996,302674,TAP302674,RATON,NM,87740,TAP,IN SERVICE,COLFAX,35007,USA,36.9562,-104.894068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,-999999,-999999,N,N
-12873017.98,3915858.509,66997,302675,TAP302675,CALIPATRIA,CA,92233,TAP,IN SERVICE,IMPERIAL,6025,USA,33.15472,-115.640288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,-999999,-999999,N,N
-13270991.39,4329683.598,66998,302676,TAP302676,TULARE,CA,93274,TAP,IN SERVICE,TULARE,6107,USA,36.21092734,-119.215344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-12772301.44,3842396.418,66999,302677,LAGUNA TAP,SOMERTON,AZ,85350,TAP,IN SERVICE,YUMA,4027,USA,32.600501,-114.735536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,2,69,69,Y,Y
-13127790.79,3995117.281,67000,302678,TAP302678,SANTA ANA,CA,92703,TAP,IN SERVICE,ORANGE,6059,USA,33.74876721,-117.9289512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-12450895.91,3951502.051,67001,302679,TAP302679,MESA,AZ,85201,TAP,IN SERVICE,MARICOPA,4013,USA,33.422373,-111.848301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY/OTHER,3/27/2018 0:00,3,69,69,N,N
-13178849.91,4055480.645,67002,302680,TAP302680,LOS ANGELES,CA,91605,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.198453,-118.387623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-13551767.62,4676064.174,67003,302681,WOODLAND BIOMASS TAP,WOODLAND,CA,95776,TAP,IN SERVICE,YOLO,6113,USA,38.68088885,-121.7375998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sacramento Municipal Utility District http://www.saclafco.org/Documents/sac_006486.pdf,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,N,N
-10764621.82,3865182.657,67004,302682,TAP302682,DALLAS,TX,75227,TAP,IN SERVICE,DALLAS,48113,USA,32.77277741,-96.70024306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-10611568.92,3452167.859,67005,302683,TAP302683,HOUSTON,TX,77048,TAP,IN SERVICE,HARRIS,48201,USA,29.59946385,-95.32534552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13488447.68,4672446.119,67006,302684,TAP302684,FOLSOM,CA,95630,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.65551239,-121.1687871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11333822.83,4178255.659,67007,302685,TAP302685,PALISADES,TX,79118,TAP,IN SERVICE,RANDALL,48381,USA,35.10570745,-101.8134628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-10592157,3446657.967,67008,302686,TAP302686,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.55641774,-95.15096523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-13470412.48,4741912.448,67009,302687,TAP302687,GRASS VALLEY,CA,95945,TAP,IN SERVICE,NEVADA,6057,USA,39.14116487,-121.0067741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,115,Y,Y
-13145485.79,4031847.803,67010,302688,TAP302688,MONTEBELLO,CA,90640,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.02268,-118.087908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,66,66,Y,Y
-11391091.07,4008461.826,67011,302689,TAP302689,LUMS CHAPEL,TX,79339,TAP,IN SERVICE,LAMB,48279,USA,33.84838401,-102.3279121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-13086510.01,4031317.618,67012,302690,TAP302690,EASTVALE,CA,91752,TAP,IN SERVICE,RIVERSIDE,6065,USA,34.01873248,-117.5581196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,4,66,66,Y,Y
-10751934.09,3895964.247,67013,302691,TAP302691,WYLIE,TX,75098,TAP,IN SERVICE,COLLIN,48085,USA,33.00497437,-96.58626731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-12448194.31,3934052.49,67014,302692,TAP302692,CHANDLER,AZ,85286,TAP,IN SERVICE,MARICOPA,4013,USA,33.29144406,-111.8240321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-11304355.34,4257045.527,67015,302693,TAP302693,SANFORD,TX,79036,TAP,IN SERVICE,HUTCHINSON,48233,USA,35.68267643,-101.5487518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-11487753.09,3857061.043,67016,302694,TAP302694,HOBBS,NM,88240,TAP,IN SERVICE,LEA,35025,USA,32.7114117,-103.1962418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10565811.28,3422678.38,67017,302695,TAP302695,TEXAS CITY,TX,77590,TAP,IN SERVICE,GALVESTON,48167,USA,29.36886344,-94.91429762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,138,N,N
-13035652.83,3853561.758,67018,302696,TAP302696,NATIONAL CITY,CA,91950,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.6849586,-117.1012618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,69,69,Y,Y
-13502478.89,4584648.451,67019,302697,TAP302697,STOCKTON,CA,95212,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.0369608,-121.2948316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-11437587.29,4109125.537,67020,302698,TAP302698,FRIONA,TX,79035,TAP,IN SERVICE,PARMER,48369,USA,34.59608684,-102.7455948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,115,115,N,N
-13507099.08,4735679.788,67021,302699,TAP302699,BEALE AFB,CA,95903,TAP,IN SERVICE,YUBA,6115,USA,39.09772684,-121.3363355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-10537036.61,3677458.672,67022,302700,TAP302700,LUFKIN,TX,75901,TAP,IN SERVICE,ANGELINA,48005,USA,31.3436435,-94.6558104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,138,-999999,Y,N
-13042101.78,3964271.993,67023,302701,STENT TAP,TEMECULA,CA,92591,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.51806454,-117.1591936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,3,115,115,Y,Y
-13411416.03,4565247.415,67024,302702,TAP302702,JAMESTOWN,CA,95327,TAP,IN SERVICE,TUOLUMNE,6109,USA,37.899565,-120.4768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,Y,Y
-10689210.43,3825475.394,67025,302703,TAP302703,CANTON,TX,75103,TAP,IN SERVICE,VAN ZANDT,48467,USA,32.472354,-96.022811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13130854.18,3980996.947,67026,302704,TAP302704,HUNTINGTON BEACH,CA,92646,TAP,IN SERVICE,ORANGE,6059,USA,33.643233,-117.95647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-13649870.23,4709056.446,67027,302705,PROCESSING SITE TAP,LOWER LAKE,CA,95457,TAP,IN SERVICE,LAKE,6033,USA,38.91187621,-122.6188706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/13/2017 0:00,IMAGERY/OTHER,3/13/2017 0:00,3,115,115,N,N
-13041351.97,3900709.447,67028,302706,BERNARDO TAP,SAN DIEGO,CA,92127,TAP,IN SERVICE,SAN DIEGO,6073,USA,33.040715,-117.152458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/9/2015 0:00,IMAGERY/OTHER,7/9/2015 0:00,3,69,69,N,N
-13506768.23,4573903.198,67029,302707,TAP302707,STOCKTON,CA,95203,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.96089598,-121.3333634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,60,60,Y,Y
-11423595.66,3762909.739,67030,302708,TAP302708,GOLDSMITH,TX,79741,TAP,IN SERVICE,ECTOR,48135,USA,31.99694593,-102.6199058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-11393449.18,3964122.03,67031,302709,TAP302709,CLAUENE,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.51694141,-102.3490953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,138,138,Y,Y
-10877574.21,3554649.169,67032,302710,TAP302710,AUSTIN,TX,78758,TAP,IN SERVICE,TRAVIS,48453,USA,30.39673595,-97.71491167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-10480876.44,3956993.485,67033,302711,TAP302711,TEXARKANA,TX,75503,TAP,IN SERVICE,BOWIE,48037,USA,33.463536,-94.151315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-13502793.62,4651853.548,67034,302712,TAP302712,SACRAMENTO,CA,95830,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.51090815,-121.2976588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-13553708.52,4379255.423,67035,302713,TAP302713,SALINAS,CA,93908,TAP,IN SERVICE,MONTEREY,6053,USA,36.56939977,-121.7550352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-13370243.17,4373993.196,67036,302714,TAP302714,HELM,CA,93627,TAP,IN SERVICE,FRESNO,6019,USA,36.53142509,-120.1069379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11416354.13,3763150.878,67037,302715,TAP302715,GOLDSMITH,TX,79741,TAP,IN SERVICE,ECTOR,48135,USA,31.998783,-102.554854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,-999999,Y,N
-13504209.95,4616485.865,67038,302716,TAP302716,GALT,CA,95632,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.26187188,-121.310382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-10494641.23,3487994.184,67039,302717,TAP302717,FANNETT,TX,77705,TAP,IN SERVICE,JEFFERSON,48245,USA,29.87890886,-94.2749662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,138,138,N,N
-11325929.17,4202372.84,67040,302718,TAP302718,JUILLIARD,TX,79108,TAP,IN SERVICE,POTTER,48375,USA,35.28275296,-101.7425528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-10971167.41,4028302.313,67041,302719,TAP302719,PLEASANT VALLEY,TX,76305,TAP,IN SERVICE,WICHITA,48485,USA,33.99627837,-98.5556737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,5,138,138,N,N
-13456419.36,5078082.473,67042,302720,TAP302720,CANBY,CA,96015,TAP,IN SERVICE,MODOC,6049,USA,41.44419308,-120.8810718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-13273000.59,4331683.588,67043,302721,TAP302721,TULARE,CA,93274,TAP,IN SERVICE,TULARE,6107,USA,36.225422,-119.233393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,2,66,66,Y,Y
-10517026.59,3944409.765,67044,302722,TAP302722,SIMMS,TX,75574,TAP,IN SERVICE,BOWIE,48037,USA,33.36918136,-94.47605729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-13253309.74,4176799.798,67045,302723,TAP302723,BAKERSFIELD,CA,93313,TAP,IN SERVICE,KERN,6029,USA,35.09500755,-119.0565071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,4/23/2019 0:00,3,70,70,Y,Y
-11182440.64,3687709.45,67046,302724,TAP302724,SAN ANGELO,TX,76903,TAP,IN SERVICE,TOM GREEN,48451,USA,31.4222564,-100.4535734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,69,N,N
-13043491.44,4114661.541,67047,302725,TAP302725,APPLE VALLEY,CA,92307,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.63701388,-117.1716772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,115,115,Y,Y
-11398484.34,3643408.319,67048,302726,WOODWARD-TAP1,IMPERIAL,TX,79743,TAP,IN SERVICE,PECOS,48371,USA,31.082041,-102.394327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,3,138,138,N,N
-10977445.32,3911611.5,67049,302727,TAP302727,GRAHAM,TX,76450,TAP,IN SERVICE,YOUNG,48503,USA,33.12277385,-98.61206911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,4/24/2019 0:00,3,138,138,Y,Y
-11370769.32,4047288.23,67050,302728,TAP302728,OLTON,TX,79064,TAP,IN SERVICE,LAMB,48279,USA,34.13756198,-102.1453587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-12750290.46,3845806.074,67051,302729,TAP302729,YUMA,AZ,85356,TAP,IN SERVICE,YUMA,4027,USA,32.626301,-114.537808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, TSWG_SWATTransmissionOverview.pptx",3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,69,69,N,N
-10772467.46,3851132.928,67052,302730,TAP302730,DALLAS,TX,75241,TAP,IN SERVICE,DALLAS,48113,USA,32.66659307,-96.77072171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-13161532.86,4044696.569,67053,302731,SS3145_EAGLE ROCK TAP 1,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11829004,-118.2320613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,2/28/2018 0:00,IMAGERY/OTHER,2/28/2018 0:00,4,66,66,N,N
-13500947.38,4576301.729,67054,302732,TAP302732,STOCKTON,CA,95205,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.97788184,-121.2810738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
