X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11399000.34,3642054.234,67055,302733,WOODWARD-TAP4,FORT STOCKTON,TX,79735,TAP,IN SERVICE,PECOS,48371,USA,31.07162287,-102.3989623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY http://www.ercot.com/content/wcm/key_documents_lists/103990/9_Far_West_Texas_Regional_Planning_Group__RPG__Project.pdf,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,2,138,138,N,N
-13154827.94,4003069.99,67056,302734,TAP302734,SIGNAL HILL,CA,90755,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.808148,-118.17183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-13060178.88,4128600.552,67057,302735,TAP302735,ORO GRANDE,CA,92368,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.73997398,-117.321583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,33,33,Y,Y
-12453823.39,3951489.38,67058,302736,TAP302736,MESA,AZ,85201,TAP,IN SERVICE,MARICOPA,4013,USA,33.422278,-111.874599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,69,Y,Y
-11269904.76,4230283.191,67059,302737,TAP302737,CARGRAY,TX,79080,TAP,IN SERVICE,CARSON,48065,USA,35.4871621,-101.2392769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,115,115,N,N
-10575912.96,3469267.614,67060,302738,TAP302738,BAYTOWN,TX,77520,TAP,IN SERVICE,HARRIS,48201,USA,29.73293891,-95.00504257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-13515369.73,4662995.383,67061,302739,TAP302739,ARDEN-ARCADE,CA,95825,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.589184,-121.410632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,34,34,N,N
-13173032.82,4012730.876,67062,302740,TAP302740,ALONDRA PARK,CA,90506,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.88022791,-118.3353672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-11391099.81,3995332.381,67063,302741,TAP302741,WHITHARRAL,TX,79339,TAP,IN SERVICE,HOCKLEY,48219,USA,33.75037385,-102.3279906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-12807394.13,4328694.777,67064,302742,TAP302742,SUNRISE MANOR,NV,89191,TAP,IN SERVICE,CLARK,32003,USA,36.20376,-115.050779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-10874585.35,3559120.72,67065,302743,TAP302743,AUSTIN,TX,78727,TAP,IN SERVICE,TRAVIS,48453,USA,30.43137695,-97.68806228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY/OTHER,9/18/2015 0:00,3,138,138,N,N
-10704333.9,3979793.723,67066,302744,TAP302744,BONHAM,TX,75418,TAP,IN SERVICE,FANNIN,48147,USA,33.63423422,-96.15866745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,138,138,N,N
-11445570.53,3890532.491,67067,302745,TAP302745,DENVER CITY,TX,79323,TAP,IN SERVICE,YOAKUM,48501,USA,32.96404485,-102.8173094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,2,69,69,N,N
-10818790.71,3875577.119,67068,302746,TAP302746,HURST,TX,76054,TAP,IN SERVICE,TARRANT,48439,USA,32.85125473,-97.18685055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13074859.03,4045089.472,67069,302747,TAP302747,FONTANA,CA,92336,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.121212,-117.453457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-10609668.03,3434044.332,67070,302748,TAP302748,MANVEL,TX,77511,TAP,IN SERVICE,BRAZORIA,48039,USA,29.4578045,-95.30826952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY/OTHER,1/27/2016 0:00,3,345,345,N,N
-11436763.66,4060448.672,67071,302749,TAP302749,MULESHOE,TX,79347,TAP,IN SERVICE,BAILEY,48017,USA,34.235357,-102.738196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,-999999,Y,N
-12839370.43,4321956.911,67072,302750,TAP302750,SUMMERLIN SOUTH,NV,89135,TAP,IN SERVICE,CLARK,32003,USA,36.154904,-115.338027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-13163069.56,4044221.832,67073,302751,GLENDALE SOUTH TAP 5,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11475935,-118.2458657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,3,66,66,N,N
-13582719.44,4491967.369,67074,302752,WESTINGHOUSE TAP,SUNNYVALE,CA,94086,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.37828887,-122.0156447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,3/8/2017 0:00,OTHER,3/8/2017 0:00,3,115,115,N,N
-10611194.78,3462216.082,67075,302753,TAP302753,HOUSTON,TX,77033,TAP,IN SERVICE,HARRIS,48201,USA,29.67791844,-95.32198452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10787719.39,3824750.201,67076,302754,TAP302754,WAXAHACHIE,TX,75167,TAP,IN SERVICE,ELLIS,48139,USA,32.46685786,-96.9077321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-12864861.71,3918785.212,67077,302755,TAP302755,CALIPATRIA,CA,92233,TAP,IN SERVICE,IMPERIAL,6025,USA,33.176728,-115.567019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,92,92,Y,Y
-13486621.53,4677014.363,67078,302756,TAP302756,FOLSOM,CA,95630,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.68755184,-121.1523825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-13496764.78,4600142.314,67079,302757,TAP302757,LODI,CA,95240,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.14650171,-121.2435009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,-999999,Y,N
-10539700.51,3679510.34,67080,302758,TAP302758,LUFKIN,TX,75901,TAP,IN SERVICE,ANGELINA,48005,USA,31.35938294,-94.67974058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13490400.84,4575065.944,67081,302759,TAP302759,STOCKTON,CA,95215,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.96913077,-121.1863326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,60,60,Y,Y
-13503910.39,4677063.16,67082,302760,TAP302760,CITRUS HEIGHTS,CA,95621,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.687894,-121.307691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,3,60,60,Y,Y
-13399383.76,4358270.738,67083,302761,TAP302761,COALINGA,CA,93210,TAP,IN SERVICE,FRESNO,6019,USA,36.41785343,-120.3687123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,115,115,Y,Y
-13620264.08,4950379.773,67084,302762,TAP302762,REDDING,CA,96002,TAP,IN SERVICE,SHASTA,6089,USA,40.578581,-122.352914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,60,60,Y,Y
-10666296.31,3863026.774,67085,302763,TAP302763,EDGEWOOD,TX,75117,TAP,IN SERVICE,VAN ZANDT,48467,USA,32.756492,-95.81697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,-999999,-999999,N,N
-10552224.67,3728446.643,67086,302764,TAP302764,NACOGDOCHES,TX,75964,TAP,NOT AVAILABLE,NACOGDOCHES,48347,USA,31.734017,-94.792247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,138,-999999,Y,N
-13401520.42,4385974.254,67087,302765,TAP302765,CANTUA CREEK,CA,93608,TAP,NOT AVAILABLE,FRESNO,6019,USA,36.61785885,-120.3879062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,60,-999999,Y,N
-13408362.12,4416311.303,67088,302766,TAP302766,FIREBAUGH,CA,93622,TAP,NOT AVAILABLE,FRESNO,6019,USA,36.83628338,-120.4493663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,60,60,Y,Y
-13370662.98,4428496.274,67089,302767,TAP302767,MADERA,CA,93637,TAP,NOT AVAILABLE,MADERA,6039,USA,36.92383927,-120.1107092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,70,60,Y,Y
-13571297.15,4378796.315,67090,302768,TAP302768,CARMEL,CA,93923,TAP,NOT AVAILABLE,MONTEREY,6053,USA,36.56608737,-121.9130365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,60,60,Y,Y
-13503895.47,4697526.613,67091,302769,TAP302769,LINCOLN,CA,95648,TAP,NOT AVAILABLE,PLACER,6061,USA,38.831238,-121.307557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,60,Y,Y
-13575972.72,4743330.002,67092,302770,TAP302770,COLUSA,CA,95932,TAP,NOT AVAILABLE,COLUSA,6011,USA,39.15104066,-121.9550379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-13485625.15,5031228.031,67093,302771,TAP302771,MCARTHUR,CA,96056,TAP,NOT AVAILABLE,LASSEN,6035,USA,41.12791897,-121.1434318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-12965791.41,3857422.38,67094,302772,TAP302772,CAMPO,CA,91906,TAP,NOT AVAILABLE,SAN DIEGO,6073,USA,32.71414281,-116.473686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-13520059.54,4662152.549,67095,302773,TAP302773,SACRAMENTO,CA,95816,TAP,NOT AVAILABLE,SACRAMENTO,6067,USA,38.58326574,-121.4527612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-13558002.88,4673009.292,67096,302774,TAP302774,WOODLAND,CA,95695,TAP,NOT AVAILABLE,YOLO,6113,USA,38.65946298,-121.7936121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-13488398.77,4672597.888,67097,302775,TAP302775,FOLSOM,CA,95630,TAP,NOT AVAILABLE,SACRAMENTO,6067,USA,38.65657705,-121.1683477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,60,60,Y,Y
-11268138.9,3887697.1,67098,302776,TAP302776,FLUVANNA,TX,79517,TAP,NOT AVAILABLE,BORDEN,48033,USA,32.942672,-101.223414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-10860593.13,3818235.273,67099,302777,TAP302777,GODLEY,TX,76044,TAP,NOT AVAILABLE,JOHNSON,48251,USA,32.417467,-97.562368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-12210628.15,3885435.949,67100,302778,TAP302778,SAFFORD,AZ,85546,TAP,NOT AVAILABLE,GRAHAM,4009,USA,32.925624,-109.689939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-12231279.37,3794689.527,67101,302779,TAP302779,WILLCOX,AZ,85643,TAP,NOT AVAILABLE,COCHISE,4003,USA,32.238737,-109.875452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-12243166.66,3729018.61,67102,302780,UNKNOWN302780,ELFRIDA,AZ,85610,SUBSTATION,NOT AVAILABLE,COCHISE,4003,USA,31.73838682,-109.9822373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,115,115,Y,Y
-13610539.44,4581031.289,67103,302781,TAP302781,HERCULES,CA,94547,TAP,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.011364,-122.265556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,60,60,Y,Y
-13562678.86,4533463.602,67104,302782,LUKA,PLEASANTON,CA,94588,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.67392068,-121.8356171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-13575573.81,4499223.076,67105,302783,ROAD,SAN JOSE,CA,95134,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.43006524,-121.9514544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,4,115,-999999,Y,N
-12100151.07,3809278.698,67106,302784,LORDSBURG,LORDSBURG,NM,88045,SUBSTATION,NOT AVAILABLE,HIDALGO,35023,USA,32.34952141,-108.6975065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,N,Y
-11408936.3,3960194.767,67107,302785,UNKNOWN302785,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.48752334,-102.4882186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,-999999,Y,N
-13588057.66,4497549.606,67108,302786,NASA,MOUNTAIN VIEW,CA,94035,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41812661,-122.0635988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,N,Y
-13253451.53,4320732.027,67109,302787,STRATHMORE,STRATHMORE,CA,93267,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.14601914,-119.0577808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10978988.83,3450509.36,67110,302788,U.T.S.A.,SAN ANTONIO,TX,78249,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.58650873,-98.62593473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-12736839.06,4093256.653,67111,302789,LANDING,NEEDLES,CA,92363,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.47865823,-114.416972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,Y,Y
-10816392.67,3010269.981,67112,302790,UNKNOWN302790,SOUTH PADRE ISLAND,TX,78597,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.09030557,-97.16530859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-13384103.03,4355719.352,67113,302791,UNKNOWN302791,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.39940773,-120.2314431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,-999999,Y,N
-10465037.21,3490759.087,67114,302792,UNKNOWN302792,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.90044269,-94.00902879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11398933.29,3746420.827,67115,302793,UNKNOWN302793,ODESSA,TX,79764,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.87124083,-102.3983599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-13810715.89,4944892.475,67116,302794,CARLOTTA,HYDESVILLE,CA,95547,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.54113159,-124.0637717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-11674133.96,4432998.194,67117,302795,UNKNOWN302795,RATON,NM,87740,SUBSTATION,NOT AVAILABLE,COLFAX,35007,USA,36.95616271,-104.8705297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,-999999,-999999,N,N
-10752436.33,3997902.046,67118,302796,UNKNOWN302796,DENISON,TX,75020,NOT AVAILABLE,NOT AVAILABLE,GRAYSON,48181,USA,33.769565,-96.590779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,138,-999999,Y,N
-13637214.11,4573325.26,67119,302797,SAN RAFAEL JUNCTION,SAN RAFAEL,CA,94901,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.95680256,-122.5051786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,60,60,Y,Y
-13153754.08,4035229.39,67120,302798,REPETTO,MONTEREY PARK,CA,91754,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04785348,-118.1621833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10771888.93,3865365.62,67121,302799,MEDILL TERM,DALLAS,TX,75215,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77415937,-96.76552465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,6,138,69,N,N
-10958754.98,3427288.096,67122,302800,GRANDVIEW,SAN ANTONIO,TX,78220,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.40494486,-98.44417089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,5,138,138,N,Y
-13447663.28,4543004.776,67123,302801,WARNERVILLE,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.74172914,-120.8024146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,5,230,115,N,Y
-10547123.56,3678181.953,67124,302802,UNKNOWN302802,LUFKIN,TX,75904,SUBSTATION,NOT AVAILABLE,ANGELINA,48005,USA,31.34919248,-94.74642296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,0,138,-999999,Y,N
-11618920.53,3921677.559,67125,302803,DEXTER,DEXTER,NM,88230,SUBSTATION,NOT AVAILABLE,CHAVES,35005,USA,33.19847222,-104.374539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-12861255,3857445.972,67126,302804,UNKNOWN302804,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.71432112,-115.5346194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,0,-999999,-999999,N,N
-10532228.28,3709130.674,67127,302805,UNKNOWN302805,NACOGDOCHES,TX,75961,SUBSTATION,IN SERVICE,NACOGDOCHES,48347,USA,31.58632243,-94.61261644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-10581357.06,3977607.03,67128,302806,UNKNOWN302806,CLARKSVILLE,TX,75426,SUBSTATION,NOT AVAILABLE,RED RIVER,48387,USA,33.61787776,-95.05394774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,-999999,Y,N
-12806892.57,4334494.687,67129,302807,UNKNOWN302807,NELLIS AFB,NV,89115,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.24579052,-115.0462734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/10/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,138,-999999,N,N
-10757901.86,3871361.591,67130,302808,NORTH MESQUITE,MESQUITE,TX,75150,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.8194362,-96.63987664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-10791932.91,3336621.288,67131,302809,UNKNOWN302809,GUADALUPE,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.69293498,-96.94558275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,4,138,69,N,N
-11079247.67,3811511.4,67132,302810,UNKNOWN302810,CLYDE,TX,79510,SUBSTATION,IN SERVICE,CALLAHAN,48059,USA,32.36646372,-99.5265752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-11406810.49,3601032.703,67133,302811,SHERBINO II,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.75546909,-102.469122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,138,34.5,N,N
-11218470.13,3746176.848,67134,302812,UNKNOWN302812,EDITH,TX,76945,SUBSTATION,IN SERVICE,COKE,48081,USA,31.86937954,-100.7772319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,6,138,69,N,N
-11167851.99,3978760.404,67135,302813,UNKNOWN302813,PADUCAH,TX,79248,SUBSTATION,NOT AVAILABLE,KING,48269,USA,33.62650538,-100.3225213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,345,69,Y,Y
-13532613.41,4790835.126,67136,302814,UNKNOWN302814,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.48119659,-121.5655346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13090372.36,4040119.576,67137,302815,CUCAMONGA,RANCHO CUCAMONGA,CA,91730,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08424416,-117.5928157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,66,Y,Y
-10798406.35,3557099.448,67138,302816,UNKNOWN302816,LEXINGTON,TX,78947,SUBSTATION,IN SERVICE,LEE,48287,USA,30.41571972,-97.00373468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13781288.84,4784150.267,67139,302817,FORT BRAGG,FORT BRAGG,CA,95437,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.4348317,-123.799424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,60,69,Y,Y
-10483422.99,3550988.64,67140,302818,UNKNOWN302818,SILSBEE,TX,77656,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.36836876,-94.17419103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13517107.33,4667717.483,67141,302819,KATHLEEN ACADEMY,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62233293,-121.4262411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,69,69,Y,Y
-13174116.12,4053684.494,67142,302820,UNKNOWN302820,BURBANK,CA,91505,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.18510667,-118.3450987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12446186,3947441,67143,302821,RICE,MESA,AZ,85204,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39191939,-111.8059911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-10633237.53,3560230.205,67144,302822,UNKNOWN302822,WILLIS,TX,77318,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.4399702,-95.51999796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,230,69,N,N
-11287328.34,3848678.062,67145,302823,UNKNOWN302823,GAIL,TX,79738,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.64802684,-101.3957957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,345,69,N,N
-11484770.59,3779539.9,67146,302824,DOLLARHIDE,JAL,NM,88252,SUBSTATION,IN SERVICE,LEA,35025,USA,32.12355355,-103.1694495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,Y,Y
-10902883.17,3016130.73,67147,302825,WESMER,MERCEDES,TX,78570,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.13757929,-97.94226594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY/OTHER,3/6/2017 0:00,2,138,69,Y,Y
-11344762.87,3766568.205,67148,302826,UNKNOWN302826,SPRABERRY,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.02481334,-101.9117388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-12819585.32,4330171.505,67149,302827,LEAVITT,NORTH LAS VEGAS,NV,89030,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.21446363,-115.1602943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,138,N,Y
-12959213.3,4342726.004,67150,302828,UNKNOWN302828,SHOSHONE,CA,92384,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.30540205,-116.4145938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-10904314.79,3908733.836,67151,302829,UNKNOWN302829,JOPLIN,TX,76426,SUBSTATION,IN SERVICE,JACK,48237,USA,33.10112135,-97.95512642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,7,138,69,Y,Y
-13600875.31,4826090.34,67152,302830,ORLAND B,ORLAND,CA,95963,SUBSTATION,IN SERVICE,GLENN,6021,USA,39.7252087,-122.1787417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13538686.23,4551062.237,67153,302831,RALPH,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.79894463,-121.6200877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-10987481.23,3357343.492,67154,302832,CHARLOTTE,CHARLOTTE,TX,78026,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.85609988,-98.70222321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-11164566.95,3769440.456,67155,302833,UNKNOWN302833,FORT CHADBOURNE,TX,79506,SUBSTATION,IN SERVICE,COKE,48081,USA,32.04668604,-100.2930113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,5,138,69,N,N
-13530260.2,5001879.888,67156,302834,RISING RIVER,CASSEL,CA,96028,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.92903444,-121.5443953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10881637.15,3537885.344,67157,302835,SEAHOLM,AUSTIN,TX,78701,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.26675765,-97.7514097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,138,69,N,N
-10512524.48,3600069.952,67158,302836,UNKNOWN302836,WOODVILLE,TX,75979,SUBSTATION,IN SERVICE,TYLER,48457,USA,30.74803661,-94.43561412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,69,Y,Y
-10971579.2,3912999.76,67159,302837,UNKNOWN302837,GRAHAM,TX,76450,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.13321767,-98.55937286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,6,138,69,N,N
-10863138.17,3495789.987,67160,302838,UNKNOWN302838,DALE,TX,78616,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.93961277,-97.5852305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,138,69,Y,Y
-13623481.56,5020309.041,67161,302839,SHOTGUN CREEK,LAKEHEAD,CA,96051,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,41.05399406,-122.3818171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13106596.78,3991056.044,67162,302840,LAS LOMAS,IRVINE,CA,92620,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.71842714,-117.7385621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,SCE map,6/19/2018 0:00,IMAGERY,6/19/2018 0:00,0,66,-999999,Y,N
-13520631.32,4640375.704,67163,302841,FRANKLIN-LAGUNA,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.43018262,-121.4578977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10565404.87,3404660.865,67164,302842,STEWART,GALVESTON,TX,77554,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.22771315,-94.91064678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,69,N,N
-10585237.1,3464030.709,67165,302843,UNDERWOOD,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69208017,-95.08880273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-13268648.21,4473373.711,67166,302844,LINE CREEK,SHAVER LAKE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.24544223,-119.1942948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,33,Y,Y
-10760907.19,3882116.493,67167,302845,SHILOH,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90059093,-96.666874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,6,138,69,N,N
-12700023.69,4182697.535,67168,302846,MCCONNICO,MCCONNICO,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.13834447,-114.0862539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,3,230,230,N,Y
-10930580.09,3797861.736,67169,302847,UNKNOWN302847,STEPHENVILLE,TX,76401,SUBSTATION,IN SERVICE,ERATH,48143,USA,32.26283702,-98.1910716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-11111979.67,4072198.252,67170,302848,UNKNOWN302848,QUANAH,TX,79252,SUBSTATION,IN SERVICE,HARDEMAN,48197,USA,34.32257207,-99.82061172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,0,-999999,-999999,N,N
-10430053.5,3596599.005,67171,302849,UNKNOWN302849,BON WIER,TX,75928,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.72123601,-93.69476475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,138,-999999,N,N
-13370737.09,4306616.604,67172,302850,KETTLEMAN HILLS,AVENAL,CA,93204,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.04355845,-120.1113749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,60,Y,Y
-10805843.84,3857389.74,67173,302851,SHERRY,ARLINGTON,TX,76010,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.71389611,-97.0705468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,5,345,13.8,N,N
-11091841.61,3836327.09,67174,302852,UNKNOWN302852,ABILENE,TX,79601,SUBSTATION,NOT AVAILABLE,JONES,48253,USA,32.55455754,-99.63970851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,69,-999999,Y,N
-13490947.06,4449646.01,67175,302853,UNKNOWN302853,LOS BANOS,CA,93635,NOT AVAILABLE,NOT AVAILABLE,MERCED,6047,USA,37.07557357,-121.1912394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,115,70,Y,Y
-10778802.61,3842535.401,67176,302854,DESOTO PLEASANT RUN,DESOTO,TX,75115,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.60155279,-96.82763132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-13331522.15,4730105.251,67177,302855,HEYBOURNE,JOHNSON LANE,NV,89423,SUBSTATION,IN SERVICE,DOUGLAS,32005,USA,39.05885288,-119.7591011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,120,120,N,Y
-13024589.17,4148937.142,67178,302856,EAST BARSTOW,BARSTOW,CA,92311,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.88995969,-117.0018752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,33,Y,Y
-11392079.24,3900158.893,67179,302857,UNKNOWN302857,BROWNFIELD,TX,79316,NOT AVAILABLE,NOT AVAILABLE,TERRY,48445,USA,33.036569,-102.336789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-13089405.32,4045052.398,67180,302858,ARCHLINE,RANCHO CUCAMONGA,CA,91730,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.12093629,-117.5841286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10619222.65,3374058.479,67181,302859,UNKNOWN302859,CLUTE,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.98752607,-95.39410008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13297698.75,4283716.286,67182,302860,UNKNOWN302860,EARLIMART,CA,93219,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.87704624,-119.4552603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-11395260.79,3876273.736,67183,302861,UNKNOWN302861,LOOP,TX,79359,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.85651165,-102.3653694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,N,Y
-12813748.6,4322069.177,67184,302862,UNKNOWN302862,SUNRISE MANOR,NV,89104,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.15571829,-115.1078621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-13330913.96,4778516.632,67185,302863,STEAMBOAT,RENO,NV,89511,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.39573393,-119.7536376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,3,120,120,N,Y
-10938046,3586761.395,67186,302864,UNKNOWN302864,FAIRLAND,TX,78611,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.6452353,-98.25813902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,N,N
-13163429.8,4012127.271,67187,302865,ICEGEN,CARSON,CA,90746,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.87572619,-118.2491018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10958772.41,3430825.46,67188,302866,COLISEUM,SAN ANTONIO,TX,78202,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.43262402,-98.44432754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,13.8,N,N
-10810147.3,3921800.976,67189,302867,WOODROW,DENTON,TX,76205,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.19939993,-97.10920539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,69,69,N,Y
-12987298.69,4022093.651,67190,302868,UNKNOWN302868,WHITE WATER,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.95002555,-116.6668892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-13148086.86,4026226.725,67191,302869,SPONGE,PICO RIVERA,CA,90660,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.98081861,-118.1112738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10747479.64,3852040.372,67192,302870,SEAGOVILLE SW,SEAGOVILLE,TX,75159,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.67345512,-96.54625229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,5,345,69,N,N
-12459739.55,3977665.541,67193,302871,ACOMA,PHOENIX,AZ,85254,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.61831546,-111.9277447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-11681522.05,4432640.94,67194,302872,UNKNOWN302872,RATON,NM,87740,SUBSTATION,NOT AVAILABLE,COLFAX,35007,USA,36.95359815,-104.936898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,-999999,-999999,N,N
-13378193.1,4386391.58,67195,302873,SAN JOAQUIN,SAN JOAQUIN,CA,93660,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.62086778,-120.1783533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,70,60,N,Y
-11221485.07,4356047.408,67196,302874,PERRYTON,PERRYTON,TX,79070,SUBSTATION,IN SERVICE,OCHILTREE,48357,USA,36.40177972,-100.8043155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,-999999,N,N
-13169521.15,4051863.437,67197,302875,GLENDALE,BURBANK,CA,91502,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.17157313,-118.3038214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10452591.24,3498638.693,67198,302876,VFW PARK,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96178567,-93.8972247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,8,230,69,N,N
-11008043.99,3423662.29,67199,302877,CASTROVILLE,CASTROVILLE,TX,78009,SUBSTATION,NOT AVAILABLE,MEDINA,48325,USA,29.37656583,-98.88694164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,69,N,N
-12450711.65,3953464.473,67200,302878,FAIRWAY,MESA,AZ,85201,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.43708528,-111.8466457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,Y,Y
-10457953.72,3489277.67,67201,302879,UNKNOWN302879,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.88890558,-93.94539663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-11841555.04,3731461.226,67202,302880,COPPER,EL PASO,TX,79915,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.75704604,-106.3744988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-13393378.17,4333292.313,67203,302881,COALINGA 2,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.23707907,-120.3147631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,4,66,60,Y,Y
-10652438.02,3933751.625,67204,302882,UNKNOWN302882,SULPHUR SPRINGS,TX,75482,SUBSTATION,NOT AVAILABLE,HOPKINS,48223,USA,33.28918486,-95.69247887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13084247.77,4008011.231,67205,302883,CHASE,CORONA,CA,92881,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.84502222,-117.5377975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10819267.77,3855749.379,67206,302884,UNKNOWN302884,ARLINGTON,TX,76016,NOT AVAILABLE,NOT AVAILABLE,TARRANT,48439,USA,32.701497,-97.191136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,138,Y,Y
-11382509.77,3729279.376,67207,302885,UNKNOWN302885,MIDLAND,TX,79706,NOT AVAILABLE,NOT AVAILABLE,MIDLAND,48329,USA,31.740379,-102.250825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-12235267.16,3888365.123,67208,302886,UNKNOWN302886,PIMA,AZ,85543,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.94770795,-109.911275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-12562636.02,3941300.564,67209,302887,HASSAYAMPA,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.3458523,-112.8520795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,11,500,500,N,Y
-13349676.51,4417493.811,67210,302888,HERNDON,FRESNO,CA,93722,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.84478476,-119.9221845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,9,115,115,N,Y
-11835561.37,4283478.063,67211,302889,TA3,LOS ALAMOS,NM,87544,SUBSTATION,IN SERVICE,LOS ALAMOS,35028,USA,35.87531223,-106.3206567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-11853624.94,4211365.799,67212,302890,B-A,PLACITAS,NM,87043,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.34867192,-106.4829245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,8,345,115,N,N
-13254174.19,4172068.607,67213,302891,UNKNOWN302891,BAKERSFIELD,CA,93313,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.06022582,-119.0642725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-13374856.57,5077737.781,67214,302892,STEAMBOAT,CEDARVILLE,CA,96104,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.44187195,-120.1483808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,N,N
-10903690.76,3474354.002,67215,302893,ZORN,HUNTER,TX,78666,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.77260738,-97.94952063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,13,345,69,N,N
-10669579.82,3465293.192,67216,302894,UNKNOWN302894,FULSHEAR,TX,77441,SUBSTATION,NOT AVAILABLE,FORT BEND,48157,USA,29.70193169,-95.84646623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10830809.85,3850005.629,67217,302895,UNKNOWN302895,FORT WORTH,TX,76140,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.65806775,-97.2948203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-10625210.75,3471529.697,67218,302896,SAN FELIPE,HOUSTON,TX,77019,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75058271,-95.44789211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-10832050.69,3889550.261,67219,302897,ALLIANCE,FORT WORTH,TX,76177,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.9566415,-97.30596695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,4,345,13.8,N,N
-11339270.18,3977062.302,67220,302898,UNKNOWN302898,LUBBOCK,TX,79415,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.61380271,-101.8623971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,Y,Y
-11575542.62,3888877.771,67221,302899,UNKNOWN302899,ARTESIA,NM,88210,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.95157239,-103.9848686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,230,13.8,Y,Y
-10646251.86,3964024.307,67222,302900,UNKNOWN302900,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.51620951,-95.63690761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-12359724.73,3746429.676,67223,302901,UNKNOWN302901,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.87130834,-111.0292963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-11332841.65,4189048.193,67224,302902,MANHATTAN,AMARILLO,TX,79103,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.18498371,-101.8046487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,N,N
-10584839.35,3447514.751,67225,302903,UNKNOWN302903,HOUSTON,TX,77058,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.56311259,-95.08522971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,138,Y,Y
-13313661.37,4201496.182,67226,302904,NORTH MIDWAY,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.27632412,-119.5986549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,66,-999999,Y,N
-10586249.38,3469323.442,67227,302905,UNKNOWN302905,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7333744,-95.09789617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-10505635.68,3509250.353,67228,302906,UNKNOWN302906,CHINA,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.04433799,-94.373731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,230,69,N,N
-11341645.05,4197981.054,67229,302907,NORTH AMARILLO,AMARILLO,TX,79124,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.25054136,-101.883731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,69,Y,Y
-13238328.52,4213068.665,67230,302908,MAGUNDEN,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.36114799,-118.9219285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,11,230,70,N,Y
-13180069,4489435.941,67231,302909,DWP,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.36021632,-118.3985743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-11269898.14,4230203.816,67232,302910,LLANO ESTACADO,CARGRAY,TX,79097,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.48658151,-101.2392175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,115,Y,Y
-13534603.1,4741657.392,67233,302911,UNKNOWN302911,MARYSVILLE,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.13938781,-121.5834083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-11345480.62,3970874.82,67234,302912,UNKNOWN302912,LUBBOCK,TX,79407,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.56750135,-101.9181865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,69,N,N
-13511520.51,4637315.489,67235,302913,ELK GROVE-COLTON,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.40864438,-121.3760538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
