X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11283282.11,4198573.834,67236,302914,ALIBATES,CONWAY,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.25488986,-101.3594477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,5,345,69,N,N
-13321003.12,4424589.515,67237,302915,COPPERMINE,CLOVIS,CA,93619,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.89577794,-119.664607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,4,115,60,Y,Y
-11204949.65,3576728.415,67238,302916,UNKNOWN302916,SONORA,TX,76950,SUBSTATION,IN SERVICE,SUTTON,48435,USA,30.5676637,-100.6557753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,138,69,N,N
-11396475.71,3973921.868,67239,302917,UNKNOWN302917,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.59030573,-102.3762832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,69,Y,Y
-10722955.82,3952426.112,67240,302918,UNKNOWN302918,TRENTON,TX,75490,NOT AVAILABLE,NOT AVAILABLE,FANNIN,48147,USA,33.429301,-96.325951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-10758336.63,3951559.541,67241,302919,UNKNOWN302919,VAN ALSTYNE,TX,75495,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.42280404,-96.64378225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,69,N,N
-10699289.18,3748900.166,67242,302920,RICHLAND CHAMBERS SWITCHING STATION,CAYUGA,TX,75840,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.89015333,-96.11335002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,6,345,69,N,N
-12999981.08,4201195.848,67243,302921,UNKNOWN302921,FORT IRWIN,CA,92310,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.27412155,-116.780817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/29/2016 0:00,IMAGERY/OTHER,8/29/2016 0:00,0,66,-999999,Y,N
-13157029.83,3999729.311,67244,302922,LOCUST,LONG BEACH,CA,90813,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.78320904,-118.1916099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13181515.2,4016634.127,67245,302923,UNKNOWN302923,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90933282,-118.4115657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13080122.87,4039142.58,67246,302924,STRIP,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07697502,-117.5007429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10972911.61,3443341.236,67247,302925,USAA #2,SAN ANTONIO,TX,78240,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.5304969,-98.57134209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,138,69,N,N
-13639750.43,4633723.818,67248,302926,DUNBAR,GLEN ELLEN,CA,95442,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.38335748,-122.5279628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13276313.6,4071924.989,67249,302927,GETTY,VENTURA,CA,93001,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.32054471,-119.2631542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10991240.52,3454520.217,67250,302928,RANCHTOWN,GREY FOREST,TX,78023,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.61783609,-98.73599348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-10872660.67,3297043.545,67251,302929,UNKNOWN302929,BEEVILLE,TX,78102,SUBSTATION,NOT AVAILABLE,BEE,48025,USA,28.38059611,-97.67077261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10543708.39,3892998.215,67252,302930,UNKNOWN302930,DAINGERFIELD,TX,75638,NOT AVAILABLE,NOT AVAILABLE,MORRIS,48343,USA,32.982627,-94.715744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,-999999,-999999,N,N
-13132568.98,4012376.89,67253,302931,GILBERT,FULLERTON,CA,92833,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.87758789,-117.9718744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,-999999,N,N
-13578764.1,4435816.578,67254,302932,CAPITOLA,LIVE OAK,CA,95062,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.9763915,-121.9801133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13598972.58,4540283.146,67255,302933,WARD,SAN LEANDRO,CA,94577,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.72239304,-122.1616491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,N,Y
-13495362.69,4511279.034,67256,302934,WESTLEY,WESTLEY,CA,95363,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.5160168,-121.2309057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,12,230,60,N,Y
-12325504.97,3767921.452,67257,302935,CIENEGA,TUCSON,AZ,85641,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.03511921,-110.721895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/21/2015 0:00,IMAGERY/OTHER,7/21/2015 0:00,2,138,138,N,Y
-12900701.81,5097228.756,67258,302936,UNKNOWN302936,MOUNTAIN CITY,NV,89831,SUBSTATION,NOT AVAILABLE,ELKO,32007,USA,41.5729918,-115.8889761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-13812351.54,4990133.498,67259,302937,UNKNOWN302937,ARCATA,CA,95521,SUBSTATION,IN SERVICE,HUMBOLDT,6023,USA,40.849264,-124.078465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,4,60,60,Y,Y
-12430793.43,3957472.803,67260,302938,KIRK,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46712798,-111.6677173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-10862656.71,3551363.894,67261,302939,HARRIS BRANCH,MANOR,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.37127717,-97.58090547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,Y,Y
-10585142.6,3455311.683,67262,302940,UNKNOWN302940,TAYLOR LAKE VILLAGE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62401679,-95.08795384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13140501.89,4022674.901,67263,302941,MURPHY,SOUTH WHITTIER,CA,90602,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.95435677,-118.0431369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11228505.33,3922747.832,67264,302942,UNKNOWN302942,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,KENT,48263,USA,33.206517,-100.8673795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,345,69,Y,Y
-13118985.63,3980608.779,67265,302943,UNIVERSITY,IRVINE,CA,92617,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.64033004,-117.849853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10947505.12,3445648.985,67266,302944,FRATT,LIVE OAK,TX,78233,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.54853307,-98.3431117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-13355460.51,4876822.619,67267,302945,FORT SAGE,RENO,NV,89510,SUBSTATION,IN SERVICE,WASHOE,32031,USA,40.07483194,-119.974143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,2,345,345,N,Y
-13537115.89,4404140.358,67268,302946,LAGUNITAS,SALINAS,CA,93908,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.7487281,-121.6059811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13174047.52,4005285.287,67269,302947,HAVEDA,TORRANCE,CA,90505,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.82468171,-118.3444824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10808737.2,3736410.807,67270,302948,WEST,WEST,TX,76691,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.79484452,-97.09653828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,69,69,Y,Y
-10805457.14,3576622.924,67271,302949,UNKNOWN302949,SANDOW,TX,76567,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.56684775,-97.06707299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,3,138,69,Y,Y
-13140961.87,4012764.545,67272,302950,RISER302950,CERRITOS,CA,90703,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.880479,-118.047269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,-999999,Y,N
-10840641.03,3809711.77,67273,302951,UNKNOWN302951,CLEBURNE,TX,76031,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.35280793,-97.38313531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,2,69,-999999,Y,N
-10894737.53,3817607.747,67274,302952,UNKNOWN302952,TOLAR,TX,76476,SUBSTATION,NOT AVAILABLE,HOOD,48221,USA,32.41270818,-97.86909243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-13305196.98,4802804.128,67275,302953,UNKNOWN302953,SPARKS,NV,89434,SUBSTATION,NOT AVAILABLE,STOREY,32029,USA,39.5641341,-119.522618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,138,-999999,N,N
-13171943.76,4053604.604,67276,302954,RISER302954,BURBANK,CA,91506,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.184513,-118.325584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-13501041.69,4662542.503,67277,302955,RISER302955,RANCHO CORDOVA,CA,95670,RISER,IN SERVICE,SACRAMENTO,6067,USA,38.586004,-121.281921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,1,-999999,-999999,N,N
-10750030.19,3874769.541,67278,302956,LYONS,GARLAND,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84516007,-96.56916424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,2,138,69,N,N
-10833112.99,3793154.487,67279,302957,UNKNOWN302957,GRANDVIEW,TX,76050,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.22707264,-97.31550972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Jacksboro to w. denton,5/2/2017 0:00,IMAGERY/OTHER,5/2/2017 0:00,1,138,69,Y,Y
-12702395.3,4191081.543,67280,302958,MOHAVE ELECTRIC,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.19991098,-114.1075584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.uesaz.com/wp-content/uploads/2019/07/Alternatives-Examined-Aerial-Full-Study-Area-24x36.pdf,7/1/2019 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,230,230,Y,Y
-11104869,3818308.256,67281,302959,UNKNOWN302959,ABILENE,TX,79605,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.41802044,-99.75673554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,69,-999999,Y,N
-12523474.44,3950149.051,67282,302960,LIBERTY,BUCKEYE,AZ,85326,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41222811,-112.500285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://westconnect.com/filestorage/wc_2013_map_4_swat,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,10,345,230,N,Y
-10801876.04,3854307.082,67283,302961,UNKNOWN302961,GRAND PRAIRIE,TX,75052,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.69059359,-97.03490344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,13.8,Y,Y
-10819388.59,3432335.441,67284,302962,UNKNOWN302962,SHINER,TX,77984,SUBSTATION,IN SERVICE,LAVACA,48285,USA,29.44443703,-97.19222131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,69,-999999,Y,N
-13606728.74,4551971.633,67285,302963,OAKLAND X,OAKLAND,CA,94610,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.80539941,-122.231324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,5,115,115,N,Y
-13406667.45,4537763.799,67286,302964,BONDS FLAT,LA GRANGE,CA,95329,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.70448957,-120.4341428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13413655.22,4766731.954,67287,302965,TAMARACK,NORDEN,CA,95724,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,39.31387663,-120.496915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13297014.21,4232189.177,67288,302966,GANSO,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.50110222,-119.449111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10643760.92,3547379.02,67289,302967,LAKE FORREST,KEENAN,TX,77316,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.34038804,-95.61453113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-10954815.1,3449747.76,67290,302968,SKYLINE,SAN ANTONIO,TX,78247,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.58055906,-98.40877835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"CPS, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,15,345,69,N,N
-13664146.64,4622098.774,67291,302969,CENTRALF,PETALUMA,CA,94952,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.30145158,-122.7471177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-11378316.44,3729339.184,67292,302970,UNKNOWN302970,MIDLAND,TX,79706,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,31.74083591,-102.2131557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-13316749.81,4204299.1,67293,302971,MCKITTRICK,MCKITTRICK,CA,93251,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.29687709,-119.6263989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-12427540.39,3954478.174,67294,302972,CAMERON,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44468401,-111.6384948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10639863.05,3596641.477,67295,302973,UNKNOWN302973,HUNTSVILLE,TX,77320,NOT AVAILABLE,NOT AVAILABLE,WALKER,48471,USA,30.721564,-95.579516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,-999999,-999999,N,N
-12517543.94,3974661.211,67296,302974,UNKNOWN302974,SURPRISE,AZ,85388,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.59583813,-112.4470104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-12892930.33,4473083.544,67297,302975,UNKNOWN302975,ALAMO,NV,89001,SUBSTATION,NOT AVAILABLE,LINCOLN,32017,USA,37.2433672,-115.8191637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,-999999,-999999,N,N
-13588921.73,4568970.84,67298,302976,WALNUT CREEK PP,WALNUT CREEK,CA,94597,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.92595378,-122.0713608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/10/2015 0:00,IMAGERY/OTHER,3/10/2015 0:00,0,60,-999999,Y,N
-13526049.5,4671507.92,67299,302977,EAST DRAINAGE CANAL,SACRAMENTO,CA,95834,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64893054,-121.50657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,-999999,Y,N
-11549205.27,3923697.426,67300,302978,UNKNOWN302978,TATUM,NM,88267,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,33.21365407,-103.7482761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13521600.05,4647892.657,67301,302979,MEADOWVIEW-MACK,SACRAMENTO,CA,95823,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.48306078,-121.4665999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13505509.08,4658173.919,67302,302980,HAPPY LANE,MATHER,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55532175,-121.3220523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13585795.03,4717329.478,67303,302981,DRAKE,ARBUCKLE,CA,95912,SUBSTATION,IN SERVICE,COLUSA,6011,USA,38.96968039,-122.0432732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10859117.43,3898966.979,67304,302982,UNKNOWN302982,BOYD,TX,76023,SUBSTATION,IN SERVICE,WISE,48497,USA,33.0275925,-97.54911163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,138,138,Y,Y
-10676214.81,3719474.207,67305,302983,UNKNOWN302983,OAKWOOD,TX,75855,SUBSTATION,NOT AVAILABLE,FREESTONE,48161,USA,31.66544079,-95.90606941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13361420.26,4756879.002,67306,302984,UNKNOWN302984,KINGS BEACH,CA,96143,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.24536367,-120.0276804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,0,-999999,-999999,N,N
-11882821.49,4173242.924,67307,302985,CENTRAL,ALBUQUERQUE,NM,87121,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.06886029,-106.7452016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-11277915.63,4059674.733,67308,302986,UNKNOWN302986,LOCKNEY,TX,79241,SUBSTATION,IN SERVICE,FLOYD,48153,USA,34.22960901,-101.3112398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-11534907.66,3735531.222,67309,302987,EL MAR,MENTONE,TX,79754,SUBSTATION,IN SERVICE,LOVING,48301,USA,31.78812852,-103.6198386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,N,N
-13281847.64,4349916.434,67310,302988,RIVERWAY,VISALIA,CA,93291,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.35743818,-119.3128674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11042649.61,3702605.341,67311,302989,UNKNOWN302989,WINCHELL,TX,76827,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.53637514,-99.19780918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,N,N
-10625159.24,3530079.397,67312,302990,UNKNOWN302990,CONROE,TX,77385,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.20617542,-95.44742941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,1,-999999,-999999,N,N
-11855529.27,4177556.956,67313,302991,EASTRIDGE,ALBUQUERQUE,NM,87112,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.10057248,-106.5000315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-12800260.93,3898937.534,67314,302992,MESQUITE,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.02737073,-114.9867003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-12350826.11,3843086.5,67315,302993,SADDLEBROOKE RANCH,ORACLE,AZ,85623,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.60572327,-110.9493587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,115,115,N,Y
-10787726.22,3461501.315,67316,302994,UNKNOWN302994,SCHULENBURG,TX,78956,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.67233969,-96.90779342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13076349.96,3936906.46,67317,302995,LAS PULGAS,CAMP PENDLETON,CA,92055,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.31287167,-117.4668503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13125345.99,3982831.53,67318,302996,BAYSIDE,COSTA MESA,CA,92627,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.65695185,-117.9069891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-10961605.05,3337556.772,67319,302997,UNKNOWN302997,CHRISTINE,TX,78026,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.70030639,-98.46977355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,345,69,N,N
-13785499.59,4907569.568,67320,302998,FRUITLAND,MYERS FLAT,CA,95554,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.28585673,-123.8372498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,N,N
-10469539.64,3499057.166,67321,302999,UNKNOWN302999,PORT ARTHUR,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96504244,-94.04947473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-11377219.61,3650587.211,67322,303000,UNKNOWN303000,MCCAMEY,TX,79752,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.13725527,-102.2033027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,69,N,Y
-13058862.85,4625241.422,67323,303001,UNKNOWN303001,TONOPAH,NV,89049,SUBSTATION,NOT AVAILABLE,NYE,32023,USA,38.32360269,-117.3097609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-10734251.57,3775343.54,67324,303002,UNKNOWN303002,CORSICANA,TX,75109,NOT AVAILABLE,NOT AVAILABLE,NAVARRO,48349,USA,32.09162264,-96.42742247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-11304086.22,4260834.196,67325,303003,CRMWA #1,SANFORD,TX,79036,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.71031624,-101.5463342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-11101089.43,4026429.922,67326,303004,UNKNOWN303004,CROWELL,TX,79227,SUBSTATION,IN SERVICE,FOARD,48155,USA,33.98233222,-99.72278309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,2,-999999,-999999,N,N
-13159138.85,4056390.883,67327,303005,LA CANADA,LA CAÑADA FLINTRIDGE,CA,91011,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.20521573,-118.2105556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/24/2015 0:00,IMAGERY/OTHER,6/24/2015 0:00,1,66,66,N,Y
-11555124.56,3829762.291,67328,303006,UNKNOWN303006,CARLSBAD,NM,88220,NOT AVAILABLE,NOT AVAILABLE,EDDY,35015,USA,32.504837,-103.80145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-11291947.62,3798677.257,67329,303007,UNKNOWN303007,BIG SPRING,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.26903169,-101.4372913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,138,69,Y,Y
-10945335.65,3415192.49,67330,303008,CALAVERAS 138KV SWITCHYARD,ELMENDORF,TX,78263,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.31024223,-98.32362304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/5/2017 0:00,IMAGERY,1/5/2017 0:00,15,138,69,N,N
-12752919.97,4177010.711,67331,303009,RIVIERA,BULLHEAD CITY,AZ,86442,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.09655775,-114.5614292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona G&T Cooperatives http://www.azgt.coop/wp-content/uploads/2013/09/SWTC_transmission_map_4-2012.jpg,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,1,230,230,N,Y
-10894896.63,3970807.317,67332,303010,UNKNOWN303010,BOWIE,TX,76230,NOT AVAILABLE,NOT AVAILABLE,MONTAGUE,48337,USA,33.56699609,-97.87052166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-11305443.27,4251932.28,67333,303011,FRITCH,FRITCH,TX,79036,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.6453581,-101.5585248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-13060787.05,4040159.55,67334,303012,RISER303012,COLTON,CA,92324,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.08454157,-117.3270463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,66,66,Y,Y
-10854999.66,3876418.902,67335,303013,UNKNOWN303013,LAKESIDE,TX,76135,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.85760709,-97.51212103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-11815901.13,3816700.805,67336,303014,RED EYE,CLOUDCROFT,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.40582998,-106.1440458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-12496569.55,3984158.124,67337,303015,WESTBROOK,PEORIA,AZ,85382,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66687064,-112.2585943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-10769490,3890318.45,67338,303016,UNKNOWN303016,RICHARDSON,TX,75080,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.96243162,-96.74397466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,138,138,Y,Y
-13693658.21,4646239.254,67339,303017,MONTE RIO,MONTE RIO,CA,95462,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.47143321,-123.0122246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-11536427.02,4089221.742,67340,303018,UNKNOWN303018,MELROSE,NM,88124,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.44877377,-103.6334872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,345,115,Y,Y
-13579909.33,4749080.673,67341,303019,COLUSA JUNCTION,COLUSA,CA,95932,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.19109012,-121.9904011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12744984.2,3877572.21,67342,303020,BARRET,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.86630957,-114.4901411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10969851.28,4019051.778,67343,303021,UNKNOWN303021,WICHITA FALLS,TX,76306,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.92735526,-98.54385067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,138,69,Y,Y
-11860617.58,4387372.111,67344,303022,SPILLS,TIERRA AMARILLA,NM,87575,SUBSTATION,NOT AVAILABLE,RIO ARRIBA,35039,USA,36.62793697,-106.5457405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,N,Y
-10812786.42,3929176.1,67345,303023,DENTON NORTH INTERCHANGE,DENTON,TX,76207,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.25481995,-97.13291304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,6,138,69,N,N
-11041084.3,4040236.478,67346,303024,UNKNOWN303024,OKLAUNION,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.08511391,-99.18374781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,345,138,N,N
-11360405.07,3765927.558,67347,303025,UNKNOWN303025,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.01993399,-102.0522551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,345,69,N,N
-12423927.35,3947549.174,67348,303026,SEATON,MESA,AZ,85209,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39273072,-111.6060383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-12487499.38,3963182.611,67349,303027,MARYVALE,GLENDALE,AZ,85301,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.50990538,-112.1771156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-10967894.91,3476424.328,67350,303028,BERGHEIM,BULVERDE,TX,78163,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.78874925,-98.52627631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-12569705.97,3961072.838,67351,303029,UNKNOWN303029,TONOPAH,AZ,85354,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.4941016,-112.9155899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-10831486.56,3698874.756,67352,303030,UNKNOWN303030,WOODWAY,TX,76712,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.50780786,-97.30089927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-12803188.17,4273675.103,67353,303031,MCCULLOUGH,BOULDER CITY,NV,89044,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.80392439,-115.0129962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,State of Nevada Clearinghouse http://clearinghouse.nv.gov/public/Notice/2013/E2013-018.pdf,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,12,500,230,N,Y
-10681521.71,3444447.574,67354,303032,ORCHARD,BEASLEY,TX,77471,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.53914386,-95.95374214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10845448.36,3242778.444,67355,303033,UNKNOWN303033,TAFT,TX,78390,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.95084947,-97.42632023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,138,N,Y
-12952611.17,4013749.999,67356,303034,SKY VALLEY,SKY VALLEY,CA,92241,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.88782804,-116.3552858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-10481294.97,3512633.595,67357,303035,UNKNOWN303035,BEAUMONT,TX,77707,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.07064313,-94.15507469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-10909607.68,3908167.445,67358,303036,UNKNOWN303036,JACKSBORO,TX,76458,SUBSTATION,IN SERVICE,JACK,48237,USA,33.096859,-98.00267319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,138,138,Y,Y
-10479474.29,3519945.608,67359,303037,UNKNOWN303037,BEAUMONT,TX,77708,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.12747108,-94.13871923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13511063.46,4651814.905,67360,303038,UNKNOWN303038,SACRAMENTO,CA,95828,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.51063652,-121.3719481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,60,60,Y,Y
-10614943.21,3925600.226,67361,303039,UNKNOWN303039,SALTILLO,TX,75437,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.2279536,-95.35565727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-13617015.82,4956232.775,67362,303040,UNKNOWN303040,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.61850314,-122.3237343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13174288.23,4171209.642,67363,303041,MIDWIND,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.05390947,-118.3466447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12721332.74,4050488.763,67364,303042,HEADGATE ROCK,BLUEWATER,AZ,85344,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,34.16135552,-114.2776763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,5,161,-999999,N,N
-10462281.29,3502918.848,67365,303043,UNKNOWN303043,NEDERLAND,TX,77627,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.99509096,-93.98427185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-10817515.71,3794348.39,67366,303044,UNKNOWN303044,GRANDVIEW,TX,76050,NOT AVAILABLE,NOT AVAILABLE,HILL,48217,USA,32.23614492,-97.17539698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,69,Y,Y
-12832670.33,4330814.038,67367,303045,UNKNOWN303045,LAS VEGAS,NV,89129,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.21912038,-115.2778389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,2,-999999,-999999,N,N
-13533927.2,4677292.434,67368,303046,POWERLINE ELKHORN,SACRAMENTO,CA,95837,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.68950163,-121.5773366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-11337584.34,4056073.129,67369,303047,UNKNOWN303047,PLAINVIEW,TX,79072,NOT AVAILABLE,NOT AVAILABLE,HALE,48189,USA,34.202855,-101.847253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,115,-999999,Y,N
-13029871.8,4149159.871,67370,303048,WEST BARSTOW,BARSTOW,CA,92311,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.89160084,-117.0493299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,33,Y,Y
-10767335.19,3943796.306,67371,303049,UNKNOWN303049,WESTON,TX,75009,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.36457892,-96.72461768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-13192675.59,4074281.633,67372,303050,UNKNOWN303050,NEWHALL,CA,91321,NOT AVAILABLE,NOT AVAILABLE,LOS ANGELES,6037,USA,34.33802719,-118.5118212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,UNVERIFIED,1/24/2019 0:00,3,66,66,Y,Y
-11489688.15,4088166.018,67373,303051,NORTH CLOVIS,CLOVIS,NM,88101,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.44095282,-103.2136248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,115,-999999,Y,N
-10485284.77,3811534.909,67374,303052,UNKNOWN303052,MARSHALL,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.3666421,-94.19091563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,2,-999999,-999999,N,N
-11009850.48,3500716.801,67375,303053,COMFORT,COMFORT,TX,78013,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.97795751,-98.90316963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/16/2015 0:00,6,138,69,N,N
-13144821.4,4042125.253,67376,303054,UNKNOWN303054,SAN GABRIEL,CA,91776,NOT AVAILABLE,NOT AVAILABLE,LOS ANGELES,6037,USA,34.09916504,-118.0819397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,3,66,66,Y,Y
-13510198.09,4675543.199,67377,303055,GILMAN-CORNELIA,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67723538,-121.3641744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-12455131.32,3964164.573,67378,303056,UNKNOWN303056,SCOTTSDALE,AZ,85256,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.51726003,-111.8863483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13414620.15,4486029.626,67379,303057,EL CAPITAN,MERCED,CA,95348,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.33589082,-120.5055832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,138,115,N,Y
-10623741.23,3369558.915,67380,303058,SEAWAY SW,JONES CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.95216339,-95.43469122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Oyster Creek,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,2,138,69,N,N
-10502269.49,3787559.003,67381,303059,UNKNOWN303059,CARTHAGE,TX,75633,SUBSTATION,NOT AVAILABLE,PANOLA,48365,USA,32.18454138,-94.34349203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,Y,Y
-13400463.4,4706933.019,67382,303060,ROBBS PEAK,ELDORADO NTL FOREST,CA,95709,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.8970321,-120.3784109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,1,230,230,N,Y
-13501009.63,4662566.071,67383,303061,DISK DATA,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58616949,-121.281633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,-999999,Y,N
-13471133.93,4451088.838,67384,303062,SANTA NELLA,SANTA NELLA,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.0859138,-121.013255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,70,N,Y
-10815425.77,3411301.082,67385,303063,UNKNOWN303063,YOAKUM,TX,77995,SUBSTATION,IN SERVICE,DEWITT,48123,USA,29.27975571,-97.15662269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,69,69,Y,Y
-10853896.29,3209764.997,67386,303064,UNKNOWN303064,CORPUS CHRISTI,TX,78415,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.6885618,-97.50220925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,138,Y,Y
-10685090.82,3865698.286,67387,303065,UNKNOWN303065,WILLS POINT,TX,75169,NOT AVAILABLE,NOT AVAILABLE,VAN ZANDT,48467,USA,32.776672,-95.985804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-11685895.56,4411011.437,67388,303066,UNKNOWN303066,CIMARRON,NM,87714,SUBSTATION,NOT AVAILABLE,COLFAX,35007,USA,36.79816953,-104.9761859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-12115110.79,3759076.253,67389,303067,ANIMAS,ANIMAS,NM,88020,SUBSTATION,IN SERVICE,HIDALGO,35023,USA,31.96773624,-108.8318919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,12/13/2005 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,69,69,Y,Y
-13173929.25,4053642.553,67390,303068,RISER303068,BURBANK,CA,91505,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.184795,-118.34342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-13489502.28,4505515.768,67391,303069,ROGER,PATTERSON,CA,95363,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.47494059,-121.1782607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,230,115,Y,Y
-10908402.02,3490777.199,67392,303070,UNKNOWN303070,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.90058373,-97.99184259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,Y,Y
-11351730.82,3966448.28,67393,303071,UNKNOWN303071,LUBBOCK,TX,79407,NOT AVAILABLE,NOT AVAILABLE,LUBBOCK,48303,USA,33.534362,-101.974333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13562314.21,4597136.596,67394,303072,SHILOH I,RIO VISTA,CA,94571,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.12526426,-121.8323414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,0,230,-999999,Y,N
-13503262.75,4571354.314,67395,303073,NEWARK-SIERRA-PAPERBOARD,STOCKTON,CA,95203,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.94284105,-121.3018731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,Y,Y
-13578568.78,4492444.433,67396,303074,CENTRAL,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.38169428,-121.9783587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,N,Y
-12977667.42,4018303.15,67397,303075,UNKNOWN303075,PALM SPRINGS,CA,92258,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.921775,-116.58037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,3,115,-999999,Y,N
-12582923.87,3959341.114,67398,303076,DELANEY,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48112753,-113.0343283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,500,-999999,Y,N
-10876536.98,3880445.015,67399,303077,UNKNOWN303077,WEATHERFORD,TX,76085,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.8879831,-97.70559411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,5,138,-999999,Y,N
-13512287.58,4682142.394,67400,303078,BLACK EAGLE-CHRYSTAL BROOK,ANTELOPE,CA,95843,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.72350028,-121.3829446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10596573.32,3459652.258,67401,303079,SPENCER REIT,PASADENA,TX,77504,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.6579064,-95.19063772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10872949.06,3946368.515,67402,303080,UNKNOWN303080,ALVORD,TX,76225,SUBSTATION,NOT AVAILABLE,WISE,48497,USA,33.38387509,-97.67336323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,138,Y,Y
-13281726.74,4344538.184,67403,303081,MOONEY,VISALIA,CA,93277,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.31851982,-119.3117813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,66,Y,Y
-10832045,3515282.724,67404,303082,TAHITIAN VILLAGE,BASTROP,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.09123557,-97.30591582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13580742.44,4491794.981,67405,303083,ZENO,SANTA CLARA,CA,95051,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37705829,-121.9978851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,60,Y,Y
-13582425.95,4492904.639,67406,303084,SIGNETICS,SUNNYVALE,CA,94085,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.3849792,-122.0130083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,0,115,-999999,N,N
-11369855.11,4310244.639,67407,303085,UNKNOWN303085,EXUM,TX,79084,SUBSTATION,IN SERVICE,SHERMAN,48421,USA,36.0699063,-102.1371463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-10565733.81,3427810.457,67408,303086,NORTHSIDE,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.40903271,-94.91360166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,138,N,Y
-12822907.84,4315250.385,67409,303087,RISER303087,PARADISE,NV,89103,RISER,IN SERVICE,CLARK,32003,USA,36.106245,-115.190141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
