X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13120434.95,3985309.058,67410,303088,JOHNAIR,SANTA ANA,CA,92707,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.67547511,-117.8628725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12409482.96,4425668.792,67411,303089,POWELL,PAGE,AZ,86040,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.90353116,-111.4762821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,115,138,N,Y
-10599241.88,3492408.672,67412,303090,UNKNOWN303090,HOUMONT PARK,TX,77044,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91328788,-95.21460978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11345615.03,4185792.173,67413,303091,COULTER,AMARILLO,TX,79109,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.16107484,-101.9193939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,115,115,Y,Y
-13189346.19,4486133.987,67414,303092,UNKNOWN303092,BISHOP,CA,93514,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,37.33663621,-118.4819127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-10801914.79,3904887.211,67415,303093,HIGHLANDS,LEWISVILLE,TX,75077,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.07216973,-97.03525153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-10471158.18,3512545.54,67416,303094,UNKNOWN303094,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06995858,-94.06401433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-12453667.98,4003765.929,67417,303095,STAGECOACH,SCOTTSDALE,AZ,85262,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.81334244,-111.8732029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,-999999,-999999,N,N
-13037750.34,3853111.233,67418,303096,DIVISION,SAN DIEGO,CA,92136,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.68155225,-117.120104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-10596120.8,3892394.567,67419,303097,UNKNOWN303097,SCROGGINS,TX,75480,SUBSTATION,IN SERVICE,FRANKLIN,48159,USA,32.97807816,-95.18657271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,4,69,-999999,Y,N
-13122303.48,4041225.51,67420,303098,CORTEZ,COVINA,CA,91723,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.09247188,-117.8796578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13176978.66,4033916.568,67421,303099,STATION D (FAIRFAX),LOS ANGELES,CA,90034,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03808135,-118.3708133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,8,138,138,N,N
-11708707.64,4251676.499,67422,303100,ARRIBA,LAS VEGAS,NM,87701,SUBSTATION,IN SERVICE,SAN MIGUEL,35047,USA,35.64349086,-105.1811103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,Y,Y
-13492798.39,4668298.662,67423,303101,PRAIRIE,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62641172,-121.2078702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11470605.93,3782533.826,67424,303102,UNOCAL DOLLARHIDE,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.14632809,-103.0422063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-10776309.78,3864289.678,67425,303103,WEST NETWORK,DALLAS,TX,75207,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.76603226,-96.80523781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,4,138,69,N,N
-13264901.95,4273884.659,67426,303104,MARIPOSA,DELANO,CA,93215,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.80545111,-119.1606416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10782047.23,3896921.006,67427,303105,HEBRON ROSEMEADE,CARROLLTON,TX,75007,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.0121818,-96.85677824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/7/2017 0:00,IMAGERY/OTHER,2/7/2017 0:00,2,138,13.8,N,N
-13247518.3,4216665.943,67428,303106,BAKERSFIELD,BAKERSFIELD,CA,93301,SUBSTATION,IN SERVICE,KERN,6029,USA,35.38749714,-119.0044816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,230,-999999,Y,N
-10434921.61,3532707.358,67429,303107,UNKNOWN303107,ORANGE,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.22657529,-93.73849568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13544362.57,4995830.216,67430,303108,BURNEY,BURNEY,CA,96013,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.88796277,-121.6710791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10986212.22,3359001.469,67431,303109,CHARLOTTE,CHARLOTTE,TX,78011,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.86914362,-98.69082356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/30/2017 0:00,IMAGERY/OTHER,3/30/2017 0:00,2,69,69,Y,Y
-11076281.88,3200023.326,67432,303110,UNKNOWN303110,LAREDO,TX,78045,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.61104458,-99.49993302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,N,N
-13357951.64,4253650.948,67433,303111,ANTELOPE,LANCASTER,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.65790351,-119.9965213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,1,115,70,N,Y
-10657702.18,3722551.927,67434,303112,UNKNOWN303112,TUCKER,TX,75803,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.68896948,-95.7397676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-13317127.52,4194580.638,67435,303113,UNKNOWN303113,FELLOWS,CA,93224,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.22559219,-119.629792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,-999999,Y,N
-11193403.65,3353993.554,67436,303114,UNKNOWN303114,NORMANDY,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.82974005,-100.5520558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,N,N
-12456764.25,3956766.77,67437,303115,UNKNOWN303115,SCOTTSDALE,AZ,85257,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46183696,-111.9010172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2017 0:00,IMAGERY,3/7/2018 0:00,2,69,69,N,Y
-13601874.92,4856111.458,67438,303116,CORNING,CORNING,CA,96021,SUBSTATION,NOT AVAILABLE,TEHAMA,6103,USA,39.93231575,-122.1877213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13314884.06,4206793.003,67439,303117,CYMRIC,MC KITTRICK,CA,93251,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.31515975,-119.6096385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-11284680.51,3915555.667,67440,303118,UNKNOWN303118,POST,TX,79356,SUBSTATION,NOT AVAILABLE,GARZA,48169,USA,33.1524424,-101.3720098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,69,Y,Y
-12817146.5,4318514.299,67441,303119,RISER303119,WINCHESTER,NV,89109,RISER,IN SERVICE,CLARK,32003,USA,36.12993,-115.138386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-10613094.2,3379768.406,67442,303120,CAVERN,OYSTER CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.03238374,-95.3390473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,345,69,N,N
-13649704.72,4708881.351,67443,303121,LOWER LAKE,LOWER LAKE,CA,95457,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.91065231,-122.6173837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-10756343.15,3617711.091,67444,303122,UNKNOWN303122,HEARNE,TX,77859,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,30.88413577,-96.62587453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,4,138,69,N,N
-11155895.84,3329708.734,67445,303123,UNKNOWN303123,EAGLE PASS,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.6384494,-100.2151174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,138,69,N,N
-10883332.07,3631109.779,67446,303124,UNKNOWN303124,KILLEEN,TX,76542,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,30.98737595,-97.76663542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,345,69,Y,Y
-11868158.9,4183062.194,67447,303125,MISSION,ALBUQUERQUE,NM,87113,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.14102326,-106.6134853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13614934.74,4931514.137,67448,303126,ANDERSON,ANDERSON,CA,96007,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.44974007,-122.3050397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,115,69,N,N
-10519257.15,3824840.829,67449,303127,UNKNOWN303127,DARCO,TX,75650,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.46754473,-94.49609475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,69,69,Y,Y
-12836844.38,4322436.491,67450,303128,UNKNOWN303128,LAS VEGAS,NV,89135,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.15838243,-115.3153351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,2,-999999,-999999,N,N
-13407723.29,4532865.669,67451,303129,LA GRANGE,LA GRANGE,CA,95329,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.66966915,-120.4436276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13386593.1,4410277.799,67452,303130,UNKNOWN303130,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.7928921,-120.2538118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY/OTHER,2/22/2019 0:00,0,-999999,-999999,N,N
-11436202.8,4057328.893,67453,303131,UNKNOWN303131,MULESHOE,TX,79347,SUBSTATION,IN SERVICE,BAILEY,48017,USA,34.21218423,-102.7331576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,69,N,N
-13460067.46,4618655.22,67454,303132,IONE ENERGY,IONE,CA,95640,SUBSTATION,NOT AVAILABLE,AMADOR,6005,USA,38.27717176,-120.9138432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,-999999,Y,N
-13602551.63,4542576.095,67455,303133,EDES,OAKLAND,CA,94603,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.73868387,-122.1938003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,Y,Y
-12354523.8,3842482.411,67456,303134,ORACLE JUNCTION,TUCSON,AZ,85739,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.60115178,-110.9825756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,5,115,69,N,Y
-13119294.32,3990386.294,67457,303135,JOHANNA,SANTA ANA,CA,92705,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.71342264,-117.852626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,2,230,230,N,Y
-10600950.36,3468476.77,67458,303136,UNKNOWN303136,GALENA PARK,TX,77547,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72676975,-95.22995739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,138,69,N,N
-12937243.64,3986528.266,67459,303137,JACKSON,INDIO,CA,92201,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.68458906,-116.217237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10633307.48,3475995.791,67460,303138,ECHO,HOUSTON,TX,77055,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78540826,-95.52062631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-11195409.91,3616919.733,67461,303139,UNKNOWN303139,ELDORADO,TX,76936,SUBSTATION,IN SERVICE,SCHLEICHER,48413,USA,30.87803467,-100.5700783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,69,N,N
-12435434,3959361,67462,303140,BASSHAM,MESA,AZ,85215,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48127653,-111.7094043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-10549751.24,3830002.455,67463,303141,UNKNOWN303141,LONGVIEW,TX,75604,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.50665644,-94.77002785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,138,69,Y,Y
-11421064.01,3726147.391,67464,303142,UNKNOWN303142,PENWELL,TX,79763,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.71644868,-102.5971636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13603182.83,4887144.012,67465,303143,RED BANK,RED BLUFF,CA,96080,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,40.14574369,-122.1994705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13273990.04,4088783.278,67466,303144,OJAI,OJAI,CA,93023,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.44552566,-119.2422813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13039480.64,3881248.806,67467,303145,MIRAMAR,SAN DIEGO,CA,92126,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.89404626,-117.1356476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,69,69,N,Y
-11288285.93,4230210.165,67468,303146,UNKNOWN303146,MCBRIDE,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.48662796,-101.4043978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,115,Y,Y
-10879604.58,3924182.341,67469,303147,UNKNOWN303147,BRIDGEPORT,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.21729842,-97.73315082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-10633776.03,3480228.882,67470,303148,CAMPBELL,HOUSTON,TX,77080,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81840571,-95.52483533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-12483388.17,4008152.942,67471,303149,DEADMAN WASH,ANTHEM,AZ,85086,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.8460795,-112.1401839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-13469790.12,4548379.418,67472,303150,UNKNOWN303150,ESCALON,CA,95320,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.77989903,-121.0011834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-10636231.5,3596272.464,67473,303151,HUNTSVILLE,HUNTSVILLE,TX,77340,SUBSTATION,IN SERVICE,WALKER,48471,USA,30.71871426,-95.54689318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,69,Y,Y
-13331076.91,4792736.611,67474,303152,UNKNOWN303152,RENO,NV,89502,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.49437928,-119.7551014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-10782153.07,3862043.585,67475,303153,DAVIS ST.,DALLAS,TX,75211,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.74906406,-96.85772903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,1,138,13.8,N,N
-10563458.57,3482605.242,67476,303154,UNKNOWN303154,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.83692495,-94.89316288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-11335248.12,3963423.857,67477,303155,UNKNOWN303155,BURRIS,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.51171231,-101.8262663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,7,230,69,N,N
-11825865.54,4274532.003,67478,303156,STA,WHITE ROCK,NM,87544,SUBSTATION,IN SERVICE,LOS ALAMOS,35028,USA,35.81016714,-106.2335576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-13608137.89,4508993.098,67479,303157,SAN CARLOS,SAN CARLOS,CA,94070,SUBSTATION,NOT AVAILABLE,SAN MATEO,6081,USA,37.49972708,-122.2439825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-10513737.88,3795368.054,67480,303158,UNKNOWN303158,BECKVILLE,TX,75631,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.24389247,-94.44651427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,4/23/2019 0:00,3,69,69,Y,Y
-13233644,4364293.583,67481,303159,KAWEAH 2,THREE RIVERS,CA,93271,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.46137931,-118.8798467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-12872940.44,3915720.648,67482,303160,CE TURBO,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.15368319,-115.6395915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-13540406.1,4815866.546,67483,303161,CLARK RD,BUTTE VALLEY,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.65453523,-121.6355375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10745417.08,3898667.836,67484,303162,UNKNOWN303162,WYLIE,TX,75098,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.02533946,-96.527724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-11880926.27,4193184.822,67485,303163,BLACK RANCH,ALBUQUERQUE,NM,87114,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.21534873,-106.7281766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10861864.76,3241730.821,67486,303164,UNKNOWN303164,ODEM,TX,78370,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.94253598,-97.57379127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,138,138,Y,Y
-13579610.07,4585610.246,67487,303165,GWF #5,BAY POINT,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.04376543,-121.9877127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-10853397.36,2987911.943,67488,303166,6TH STREET,BROWNSVILLE,TX,78520,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.90978685,-97.49772732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-13622947.78,4542349.365,67489,303167,HUNTERS POINT,SAN FRANCISCO,CA,94124,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.73707317,-122.377022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,6,115,115,N,Y
-13072170.64,4038679.767,67490,303168,THRIVE FONTANA,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07353134,-117.4293069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13155127.94,4012724.556,67491,303169,LIGHTPIPE,LONG BEACH,CA,90805,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.88018077,-118.174525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,9,230,66,N,Y
-11216851.16,3711834.665,67492,303170,UNKNOWN303170,WATER VALLEY,TX,76934,SUBSTATION,NOT AVAILABLE,TOM GREEN,48451,USA,31.60701192,-100.7626884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,69,-999999,Y,N
-13182868.17,4065831.858,67493,303171,RISER303171,LOS ANGELES,CA,91331,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.27532667,-118.4237197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-13809941.49,5055844.238,67494,303172,ORICK,ORICK,CA,95555,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,41.29427298,-124.0568151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13011635.23,4062027.442,67495,303173,MEADOW,BIG BEAR LAKE,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.24708119,-116.885508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,34,34,Y,Y
-13283220.5,4246848.366,67496,303174,CHARCA,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60823658,-119.3252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-13030903.26,3841234.13,67497,303175,MMC CHULA,CHULA VISTA,CA,91911,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.59170456,-117.0585956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,69,69,N,Y
-12020908.68,4383420.684,67498,303176,KUTZ,BLOOMFIELD,NM,87413,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.599445,-107.98566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-10816009.86,3863104.146,67499,303177,UNKNOWN303177,FORT WORTH,TX,76120,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.75707652,-97.16186967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,138,Y,Y
-13575817.3,4637222.871,67500,303178,LIQUID CARBONIC,VACAVILLE,CA,95688,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.40799242,-121.9536417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13558078.56,4667276.394,67501,303179,PLAINFIELD,WOODLAND,CA,95695,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.61923715,-121.7942919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13456333.17,5078058.865,67502,303180,CANBY 2,CANBY,CA,96015,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.44403411,-120.8802976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,N,N
-11134629.53,3399616.239,67503,303181,ASPHALT MINES,BLEWETT,TX,78801,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.18815832,-100.0240789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-13176062.11,4056587.688,67504,303182,UNKNOWN303182,BURBANK,CA,91505,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.20667785,-118.3625798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13503018.85,4600085.024,67505,303183,MCLAIN,LODI,CA,95242,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.14609698,-121.2996821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10898229.67,3010454.696,67506,303184,UNKNOWN303184,MERCEDES,TX,78570,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.0917958,-97.90046279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2017 0:00,IMAGERY,3/7/2017 0:00,2,138,138,Y,Y
-10564938.83,3472644.253,67507,303185,UNKNOWN303185,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.75927489,-94.90646029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13123576.17,4161772.893,67508,303186,EDWARDS,EDWARDS,CA,93523,SUBSTATION,IN SERVICE,KERN,6029,USA,34.98448482,-117.8910906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,115,33,N,Y
-10744209.21,3775076.715,67509,303187,UNKNOWN303187,CORSICANA,TX,75110,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.08959194,-96.51687349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10668532.87,3792498.204,67510,303188,UNKNOWN303188,ATHENS,TX,75751,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.22208527,-95.83706137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,4,-999999,-999999,N,N
-13085070.65,4042565.198,67511,303189,ARBORS,RANCHO CUCAMONGA,CA,91739,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.10243758,-117.5451896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10984725.48,3602444.663,67512,303190,UNKNOWN303190,LLANO,TX,78643,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.76636844,-98.67746792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,138,69,N,N
-13593872.18,4581427.313,67513,303191,FAIRVIEW,VINE HILL,CA,94553,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.01416689,-122.1158315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-10594825.2,3468799.604,67514,303192,UNKNOWN303192,CLOVERLEAF,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72928814,-95.17493406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-11504627.36,4053285.632,67515,303193,UNKNOWN303193,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.18214263,-103.3478259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,138,69,Y,Y
-11391813.35,4143058.385,67516,303194,UNKNOWN303194,HEREFORD,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.84663094,-102.3344005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10992851.93,3944831.24,67517,303195,UNKNOWN303195,OLNEY,TX,76374,SUBSTATION,NOT AVAILABLE,YOUNG,48503,USA,33.3723433,-98.75046901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,34,-999999,Y,N
-13151643.54,4006284.336,67518,303196,RISER303196,LONG BEACH,CA,90808,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.832137,-118.143224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,66,66,Y,Y
-10964810.54,4020665.665,67519,303197,UNKNOWN303197,WICHITA FALLS,TX,76305,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.93938389,-98.49856896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-10468330.88,3518391.786,67520,303198,UNKNOWN303198,VIDOR,TX,77662,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.11539772,-94.03861624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-10918638.22,3036812.868,67521,303199,UNKNOWN303199,EDINBURG,TX,78542,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.30425161,-98.08379591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-10861369.12,3789777.835,67522,303200,UNKNOWN303200,CLEBURNE,TX,76033,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.2014091,-97.56933884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-13000314.31,4017254.977,67523,303201,CABEZON,CABAZON,CA,92230,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.91396133,-116.7838105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-11849134.76,3737245.785,67524,303202,DYER,EL PASO,TX,79930,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.80121948,-106.4425886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,115,69,N,Y
-13329360.46,4224175.666,67525,303203,KERNRIDGE,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44247625,-119.7396823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,115,70,Y,Y
-13483098.58,4541812.413,67526,303204,MRIP,RIPON,CA,95366,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.7332585,-121.1207353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-12492131.19,3969476.329,67527,303205,AGUA FRIA,PEORIA,AZ,85345,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.55703291,-112.2187238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,17,230,-999999,N,N
-12449856.45,3974035.502,67528,303206,ALTADENA,SCOTTSDALE,AZ,85259,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59115606,-111.8389634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,1,69,69,Y,Y
-11484925.55,4069416.276,67529,303207,ROOSEVELT COUNTY,CAMEO,NM,88135,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.30193012,-103.1708416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,6,230,69,N,N
-13319088.43,4337802.255,67530,303208,UNKNOWN303208,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.26974953,-119.6474071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-13569768.18,4353043.626,67531,303209,OTTER,CARMEL,CA,93920,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.38005838,-121.8993016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13347739.72,4333987.865,67532,303210,UNKNOWN303210,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.2421186,-119.904786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,0,-999999,-999999,N,N
-10982803.28,3792442.244,67533,303211,UNKNOWN303211,GORMAN,TX,76454,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.22165999,-98.6602005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,69,69,N,Y
-11747182.25,4073177.576,67534,303212,UNKNOWN303212,CEDARVALE,NM,87009,SUBSTATION,IN SERVICE,TORRANCE,35057,USA,34.32983732,-105.5267336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,2,115,115,Y,Y
-10620273.81,3456093.196,67535,303213,ALMEDA,HOUSTON,TX,77045,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.6301194,-95.40354283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11637465.1,4375977.497,67536,303214,MAXWELL,MAXWELL,NM,87728,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.54574693,-104.5411277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,Y,Y
-10868358.15,3232318.035,67537,303215,UNKNOWN303215,CORPUS CHRISTI,TX,78410,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.86781144,-97.63212241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,345,69,Y,Y
-12480887.89,3952897.642,67538,303216,DURANGO,PHOENIX,AZ,85009,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.432836,-112.1177235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,138,69,N,Y
-12277490.34,3703162.072,67539,303217,UNKNOWN303217,SIERRA VISTA,AZ,85635,SUBSTATION,NOT AVAILABLE,COCHISE,4003,USA,31.5406376,-110.2905723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-10604558.54,3758685.952,67540,303218,UNKNOWN303218,JACKSONVILLE,TX,75766,SUBSTATION,NOT AVAILABLE,CHEROKEE,48073,USA,31.96476178,-95.26237013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10698442.65,3779903.323,67541,303219,TRINIDAD,TRINIDAD,TX,75163,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.12631838,-96.10574553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,11,345,69,N,N
-12817571.05,4318566.136,67542,303220,UNKNOWN303220,WINCHESTER,NV,89109,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.1303061,-115.1421998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,-999999,-999999,N,N
-10931314.95,3954274.525,67543,303221,UNKNOWN303221,JACKSBORO,TX,76458,SUBSTATION,NOT AVAILABLE,JACK,48237,USA,33.44315751,-98.19767296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,-999999,Y,N
-10465145.72,3491649.19,67544,303222,UNKNOWN303222,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.90737406,-94.01000352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,Y,Y
-12863974.05,3984768.047,67545,303223,CAPACITOR,DESERT CENTER,CA,92239,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.67143058,-115.559045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,345,-999999,Y,N
-13503982.01,4516611.732,67546,303224,MODESTO ENERGY,PATTERSON,CA,95363,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.55400412,-121.3083344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13578454.44,4470736.794,67547,303225,LOS GATOS,LOS GATOS,CA,95030,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.22658317,-121.9773316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,60,60,N,Y
-13496411.85,4568127.786,67548,303226,WEBER,STOCKTON,CA,95205,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.91997969,-121.2403305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,9,230,60,N,Y
-13753612.97,4705826.744,67549,303227,GARCIA,POINT ARENA,CA,95468,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,38.8892973,-123.5508074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10788408.54,3331345.007,67550,303228,UNKNOWN303228,BLOOMINGTON,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.65134925,-96.91392287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13583445.73,4492212.031,67551,303229,WESTINGHOUSE,SUNNYVALE,CA,94086,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.38003535,-122.0221691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,115,115,N,Y
-12496035.01,3947524.676,67552,303230,MONUMENT,PHOENIX,AZ,85353,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.39254698,-112.2537924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,-999999,N,N
-13625880.05,4543608.236,67553,303231,BAYSHORE,SAN FRANCISCO,CA,94124,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.74601581,-122.4033631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,8,115,115,N,Y
-12801113.73,4271765.95,67554,303232,MERCHANT,BOULDER CITY,NV,89046,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.79001394,-114.9943612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,State of Nevada Clearinghouse http://clearinghouse.nv.gov/public/Notice/2013/E2013-018.pdf,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,2,230,230,N,Y
-10983337.75,3997751.688,67555,303233,UNKNOWN303233,HOLLIDAY,TX,76366,SUBSTATION,NOT AVAILABLE,ARCHER,48009,USA,33.76844219,-98.66500171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-10666363.42,3753002.433,67556,303234,UNKNOWN303234,MONTALBA,TX,75853,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.92143706,-95.81757287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-10470740.95,3541986.391,67557,303235,UNKNOWN303235,EVADALE,TX,77662,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.29857105,-94.06026634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10634631.24,3910827.8,67558,303236,UNKNOWN303236,SULPHUR SPRINGS,TX,75482,NOT AVAILABLE,NOT AVAILABLE,HOPKINS,48223,USA,33.11687756,-95.53251784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-10844390.57,3846269.988,67559,303237,UNKNOWN303237,FORT WORTH,TX,76123,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.62981075,-97.41681792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-12013677.93,4411703.005,67560,303238,EL PASO FS H-H,AZTEC,NM,87413,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.803144,-107.920705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13509438.18,4672305.808,67561,303239,MYRTLE-DATE,NORTH HIGHLANDS,CA,95841,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65452809,-121.3573479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11335724.14,4115878.68,67562,303240,UNKNOWN303240,KAFFIR,TX,79042,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.64600935,-101.8305425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,5,115,69,N,N
-13181742.21,4022728.076,67563,303241,RISER303241,LOS ANGELES,CA,90045,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.954753,-118.413605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-11388371.47,4102811.751,67564,303242,UNKNOWN303242,DIMMITT,TX,79027,SUBSTATION,NOT AVAILABLE,CASTRO,48069,USA,34.54938511,-102.3034816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,345,115,Y,Y
-10589143.64,3467863.52,67565,303243,SHELL,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7219857,-95.1238958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-11285300.47,4258816.424,67566,303244,UNKNOWN303244,BORGER,TX,79007,NOT AVAILABLE,NOT AVAILABLE,HUTCHINSON,48233,USA,35.695597,-101.377579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13554108.68,4633924.765,67567,303245,MAINE PRAIRIE,DIXON,CA,95620,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.38477247,-121.7586299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,60,N,Y
-13164733.91,4048484.563,67568,303246,SS3142,GLENDALE,CA,91204,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.1464566,-118.2608169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/27/2018 0:00,1,66,66,N,Y
-10639826.48,3822066.151,67569,303247,UNKNOWN303247,EDOM,TX,75754,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.44651286,-95.57918746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13190867.5,4080499.84,67570,303248,TENGEN,SANTA CLARITA,CA,91321,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.38413871,-118.4955789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10727896.26,3978888.993,67571,303249,UNKNOWN303249,SAVOY,TX,75479,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.62746721,-96.37033179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,Y,Y
-13198818.22,4178674.858,67572,303250,STALLION,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.1087881,-118.5670014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,66,Y,Y
-13600801.96,4584695.275,67573,303251,PORT COSTA BRICK,PORT COSTA,CA,94569,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.03729209,-122.1780828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-13518384.02,4651495.757,67574,303252,WIRE-48TH,PARKWAY,CA,95823,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.50839312,-121.4377098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-13443384.27,4610066.241,67575,303253,VALLEY SPRINGS,VALLEY SPRINGS,CA,95252,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.21657715,-120.7639756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,230,60,N,Y
-12454994.32,3928084.113,67576,303254,UNKNOWN303254,CHANDLER,AZ,85248,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.24661648,-111.8851176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,69,Y,Y
-13137611.74,3987556.434,67577,303255,SLATER,HUNTINGTON BEACH,CA,92648,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.69227419,-118.0171742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12146398.66,3856833.367,67578,303256,UNKNOWN303256,DUNCAN,AZ,85534,SUBSTATION,IN SERVICE,GREENLEE,4011,USA,32.70969081,-109.1129556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-12465371.42,3970948.54,67579,303257,DOUBLETREE,PHOENIX,AZ,85028,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.56805315,-111.9783367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-13570035.47,4486733.4,67580,303258,SAN JOSE STA. B,SAN JOSE,CA,95110,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.34091732,-121.9017027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,4,115,115,N,Y
-12483685.01,3970855.255,67581,303259,UNKNOWN303259,PHOENIX,AZ,85051,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.56735491,-112.1428505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,2,69,-999999,Y,N
-12781043.05,4297300.016,67582,303260,UNKNOWN303260,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.97585828,-114.8140632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
