X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13635397.24,4522337.271,67583,303261,PACIFICA,PACIFICA,CA,94044,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.59476829,-122.4888575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/28/2017 0:00,IMAGERY/OTHER,2/28/2017 0:00,3,60,60,N,Y
-13640766.96,4953263.347,67584,303262,WHISKEYTOWN,FRENCH GULCH,CA,96033,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.59825226,-122.5370945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10580017.78,3455203.025,67585,303263,UNKNOWN303263,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62316828,-95.04191676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11553931.56,3812326.743,67586,303264,WIPP,LOVING,NM,88256,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.37264997,-103.7907332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13197612.94,4065289.754,67587,303265,UNKNOWN303265,LOS ANGELES,CA,91326,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.27130246,-118.5561742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-12820489.5,4308527.023,67588,303266,UNKNOWN303266,ENTERPRISE,NV,89119,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.05743357,-115.1684167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,138,-999999,N,N
-11461742.33,3708882.524,67589,303267,PERMIAN BASIN SWITCHING STATION,WICKETT,TX,79756,SUBSTATION,IN SERVICE,WARD,48475,USA,31.58442348,-102.9625832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ONCOR,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,9,138,69,N,N
-10761559.73,3645290.71,67590,303268,UNKNOWN303268,BREMOND,TX,76629,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.09652194,-96.67273584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,1,-999999,-999999,N,N
-11443065.8,3853199.236,67591,303269,TENNECO,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.68221764,-102.7948091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13311355.67,4195001.667,67592,303270,MOBIL,FELLOWS,CA,93224,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.22868173,-119.5779425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,66,-999999,Y,N
-12476501.58,3954084.03,67593,303271,LINCOLN ST WEST,PHOENIX,AZ,85003,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44172958,-112.0783206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/AZPS/AZPSdocs/2014_APS_Ten-Year_Plan_20140131.pdf,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,69,N,Y
-13477138.51,4705205.489,67594,303272,FLINT,AUBURN,CA,95603,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.88495328,-121.0671951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-10489896.94,3512076.388,67595,303273,MEEKER,BEVIL OAKS,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06631125,-94.23234751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-13513780.19,4652976.281,67596,303274,MIDWAY-SIENA,SACRAMENTO,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.51879966,-121.3963529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13346654.84,4263538.272,67597,303275,UNKNOWN303275,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.73003767,-119.8950404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-11236693.78,3430803.123,67598,303276,UNKNOWN303276,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.43244927,-100.9409377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,13.8,N,N
-13154334.91,4026385.806,67599,303277,FEDERALGEN,COMMERCE,CA,90040,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.98200361,-118.1674011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,69,N,N
-11866112.11,4187893.256,67600,303278,JEFFERSON,ALBUQUERQUE,NM,87113,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.17650384,-106.5950987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10821691.38,3678980.363,67601,303279,UNKNOWN303279,LORENA,TX,76655,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.35531746,-97.21290767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-11331476.4,3964631.503,67602,303280,UNKNOWN303280,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.520757,-101.7923844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,5,230,69,N,N
-11706199.28,3729042.008,67603,303281,UNKNOWN303281,SALT FLAT,TX,79847,SUBSTATION,IN SERVICE,HUDSPETH,48229,USA,31.73856557,-105.1585774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2016 0:00,IMAGERY,8/12/2016 0:00,2,115,115,N,Y
-10802025.24,3823386.458,67604,303282,UNKNOWN303282,MIDLOTHIAN,TX,76065,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.45652131,-97.03624371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,138,69,N,N
-10629209.2,3469644.73,67605,303283,ULRICH,HOUSTON,TX,77057,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73588056,-95.48381083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10553599.33,3509473.473,67606,303284,UNKNOWN303284,LIBERTY,TX,77575,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.046073,-94.8045958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,Y,Y
-13249080.29,4295653.199,67607,303285,TERRA BELLA,TERRA BELLA,CA,93270,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.96388542,-119.0185133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10889699.7,3027756.671,67608,303286,UNKNOWN303286,SANTA ROSA,TX,78593,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.23129931,-97.82383678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,69,N,N
-12148994.34,4008540.481,67609,303287,ALPINE,EAGAR,AZ,85925,SUBSTATION,IN SERVICE,APACHE,4001,USA,33.84897082,-109.136273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,12/13/2005 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,69,69,Y,Y
-10826662.68,3234974.249,67610,303288,UNKNOWN303288,GREGORY,TX,78374,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.88890334,-97.25756563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,N,N
-12759854.1,3983305.58,67611,303289,DEFRAIN,BLYTHE,CA,92225,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.66049639,-114.6237196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-10963978.77,3437424.064,67612,303290,OLMOS,SAN ANTONIO,TX,78212,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.48423663,-98.49109704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-13494201.48,4669906.294,67613,303291,UNKNOWN303291,FAIR OAKS,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63769309,-121.2204743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,230,-999999,Y,N
-13281581.31,4071449.852,67614,303292,TAYSHELL,VENTURA,CA,93001,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.31701952,-119.3104749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13094297.51,3968501.489,67615,303293,MARGARITA,SAN JUAN CAPISTRANO,CA,92675,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.54973496,-117.6280759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,138,N,Y
-12135075.72,3752953.354,67616,303294,RODEO,ANIMAS,NM,88020,SUBSTATION,NOT AVAILABLE,HIDALGO,35023,USA,31.92106285,-109.0112399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,12/13/2005 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,69,69,N,Y
-13585467.73,4577559.16,67617,303295,GILL,CONCORD,CA,94520,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.98678511,-122.0403331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-13407030.04,4115499.606,67618,303296,CABRILLO,LOMPOC,CA,93436,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.64320785,-120.4374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-13136592.44,4044711.271,67619,303297,MAYFLOWER,MAYFLOWER VILLAGE,CA,91006,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11839938,-118.0080177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-13330807.83,4793249.331,67620,303298,UNKNOWN303298,RENO,NV,89502,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.49793346,-119.7526842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,120,-999999,N,N
-10870700.91,3538822,67621,303299,WALNUT CREEK,AUSTIN,TX,78725,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.27402456,-97.65316774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10582068.34,3468272.202,67622,303300,SR BERTRON PLANT,LYNCHBURG,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72517391,-95.0603373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,11,138,69,N,N
-13529459.56,4439113.213,67623,303301,UNKNOWN303301,GILROY,CA,95020,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.0000461,-121.5372031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,115,115,Y,Y
-13534909.86,4553554.518,67624,303302,BYRON BETHANY,BYRON,CA,94514,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.81663318,-121.5861639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13173605.53,4003379.321,67625,303303,HUGHTRON,TORRANCE,CA,90505,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81045686,-118.340512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10770732.4,3492281.185,67626,303304,UNKNOWN303304,RUTERSVILLE,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.91229521,-96.75513534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-11014094.86,4048918.657,67627,303305,UNKNOWN303305,ELECTRA,TX,76360,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,34.14968381,-98.94129755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13377963.19,4382336.482,67628,303306,HELM,LAKESHORE,CA,93660,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.59162546,-120.176288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,6,230,60,Y,Y
-10842987.4,3637264.418,67629,303307,UNKNOWN303307,LITTLE RIVER,TX,76502,SUBSTATION,IN SERVICE,BELL,48027,USA,31.03476157,-97.40421308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-13083029.73,4040757.067,67630,303308,ETIWANDA,RANCHO CUCAMONGA,CA,91739,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08898695,-117.5268557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/3/2015 0:00,IMAGERY/OTHER,6/3/2015 0:00,10,230,66,N,Y
-13617993.53,4839117.12,67631,303309,BLACK BUTTE,CORNING,CA,96021,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,39.81515339,-122.3325173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13250300.27,4229856.408,67632,303310,BADGER CREEK,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.48404034,-119.0294725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-10839350.13,3745550.101,67633,303311,UNKNOWN303311,LAGUNA PARK,TX,76634,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.86459798,-97.37153893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13238730.17,4212720.664,67635,303313,UNKNOWN303313,BAKERSFIELD,CA,93307,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.35859851,-118.9255366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-13596683.86,4924378.69,67636,303314,COLEMAN HATCHERY,ANDERSON,CA,96007,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.40094476,-122.1410893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10593303.75,3736442.634,67637,303315,UNKNOWN303315,RUSK,TX,75785,SUBSTATION,NOT AVAILABLE,CHEROKEE,48073,USA,31.79508753,-95.16126666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,69,-999999,Y,N
-13132149.04,4011314.617,67638,303316,RISER303316,FULLERTON,CA,92833,RISER,IN SERVICE,ORANGE,6059,USA,33.869665,-117.968102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,-999999,Y,N
-10484168.87,3550751.348,67639,303317,UNKNOWN303317,SILSBEE,TX,77656,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.36652959,-94.18089136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-11622275.43,3875887.457,67640,303318,UNKNOWN303318,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.85359669,-104.4046765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,Y,Y
-10984849.07,3964683.993,67641,303319,UNKNOWN303319,ARCHER CITY,TX,76366,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.5211501,-98.67857815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,138,69,Y,Y
-13285865.12,4185376.393,67642,303320,BUENA VISTA PUMPS,TAFT,CA,93268,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.15802127,-119.348957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-13433263.35,4626341.552,67643,303321,UNKNOWN303321,JACKSON,CA,95642,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.33135541,-120.6730578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,2,60,60,Y,Y
-13613214.43,4595612.244,67644,303322,NORTH MARE ISLAND,VALLEJO,CA,94592,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.11449131,-122.2895859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11016534.37,3598820.146,67645,303323,UNKNOWN303323,ART,TX,76831,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.73838721,-98.963212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-13311931.96,4335716.551,67646,303324,DEADEND303324,HANFORD,CA,93230,DEAD END,NOT AVAILABLE,KINGS,6031,USA,36.25464218,-119.5831194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,1,115,115,Y,Y
-10466006.8,3522573.887,67647,303325,UNKNOWN303325,VIDOR,TX,77662,SUBSTATION,NOT AVAILABLE,ORANGE,48361,USA,30.14788971,-94.01773876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,0,138,69,Y,Y
-13343392.7,4799548.334,67648,303326,NORTHWEST,RENO,NV,89523,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.54158335,-119.865736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,2,120,120,N,Y
-13082821.55,4035315.711,67649,303327,WIMBLEDON,ONTARIO,CA,91761,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.04849597,-117.5249856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11091621.92,3732888.461,67650,303328,UNKNOWN303328,TALPA,TX,76882,NOT AVAILABLE,NOT AVAILABLE,COLEMAN,48083,USA,31.767947,-99.637735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,3,-999999,-999999,N,N
-10781430.98,3820907.712,67651,303329,UNKNOWN303329,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.43773052,-96.85124235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,1,138,69,Y,Y
-13571612.95,4957776.268,67652,303330,WHITMORE,WHITMORE,CA,96096,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.62902703,-121.9158734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12353653.5,3693622.611,67653,303331,SONOITA,RIO RICO,AZ,85648,SUBSTATION,IN SERVICE,SANTA CRUZ,4023,USA,31.4675743,-110.9747575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/20/2015 0:00,IMAGERY/OTHER,7/20/2015 0:00,2,115,115,N,Y
-10854687.77,3548549.722,67654,303332,MANOR,MANOR,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.34946386,-97.50931927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-12745537.24,3853592.294,67655,303333,REDONDO,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.68518947,-114.4951091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,2,69,69,N,Y
-10630038.14,3527179.973,67656,303334,GOSLING,THE WOODLANDS,TX,77381,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.18366339,-95.49125731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,69,N,N
-12457963.96,3938289.326,67657,303335,HOUSTON,CHANDLER,AZ,85226,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.32325233,-111.9117943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-13497569.04,4867025.446,67658,303336,BELDEN,BELDEN,CA,95915,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,40.0074534,-121.2507257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,230,N,Y
-10812994.57,3531120.931,67659,303337,UNKNOWN303337,PAIGE,TX,78659,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.21426096,-97.13478285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,Y,Y
-13270282.62,4807539.747,67660,303338,UNKNOWN303338,FERNLEY,NV,89408,SUBSTATION,NOT AVAILABLE,LYON,32019,USA,39.59692156,-119.208977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,120,-999999,N,N
-13507658.02,4543579.052,67661,303339,KASSON,TRACY,CA,95304,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.74580851,-121.3413566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,8,115,60,N,Y
-13245250.83,4225420.639,67662,303340,OMAR,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.45158713,-118.9841126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,2,230,230,N,Y
-12799815.14,3983140.752,67663,303341,UNKNOWN303341,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.65926397,-114.9826957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,0,-999999,-999999,N,N
-13575865.53,4616921.887,67664,303342,UNKNOWN303342,FAIRFIELD,CA,94535,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.26494729,-121.954075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-10898207.38,3552988.622,67665,303343,HIDDEN VALLEY,AUSTIN,TX,78732,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.3838686,-97.90026263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13181807.93,4017067.462,67666,303344,CHEVGEN,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91256341,-118.4141953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10780568.37,3836754.395,67667,303345,DESOTO SW,GLENN HEIGHTS,TX,75154,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.55779292,-96.84349339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,5,345,69,N,N
-13515169.91,4629006.913,67668,303346,ESCHINGER-BRUCEVILLE,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.35013502,-121.408837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11350200.52,4278891.118,67669,303347,DUMAS 19TH STREET,DUMAS,TX,79029,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.84191684,-101.9605861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,115,-999999,N,N
-11377044.22,3623878.687,67670,303348,UNKNOWN303348,BAKERSFIELD,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.93167246,-102.2017271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,138,69,N,N
-10602607.83,3459884.292,67671,303349,COLLEGE,SOUTH HOUSTON,TX,77587,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.65971771,-95.24484663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11386096.08,3919286.364,67672,303350,BROWNFIELD CITY,BROWNFIELD,TX,79316,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,33.18049597,-102.2830414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,0,69,-999999,Y,N
-12354322.19,3791517.785,67673,303351,SANTA CRUZ,TUCSON,AZ,85745,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.21463413,-110.9807645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-13536817.46,4550852.38,67674,303352,KELSO,BYRON,CA,94514,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.79745501,-121.6033002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-10804684.39,3796034.754,67675,303353,UNKNOWN303353,GRANDVIEW,TX,76050,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.24895779,-97.06013125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,69,69,Y,Y
-11538432.5,4089149.534,67676,303354,UNKNOWN303354,MELROSE,NM,88124,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.44823887,-103.6515027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,Y
-13492582.38,4520207.883,67677,303355,WESTLEY,PATTERSON,CA,95363,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.57961028,-121.2059298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,60,Y,Y
-13409197,4110138.649,67678,303356,MANVILLE,LOMPOC,CA,93436,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.60357817,-120.4568662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-10905014.09,3238760.215,67679,303357,UNKNOWN303357,ALFRED,TX,78372,SUBSTATION,IN SERVICE,JIM WELLS,48249,USA,27.91895903,-97.96140832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-13143779.1,4003257.362,67680,303358,CYPRESS,LOS ALAMITOS,CA,90720,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.80954656,-118.0725766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13588609.37,4495703.537,67681,303359,WHISMAN,MOUNTAIN VIEW,CA,94043,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.40495445,-122.0685549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,Y,Y
-10961617.64,3772819.227,67682,303360,UNKNOWN303360,DE LEON,TX,76444,SUBSTATION,IN SERVICE,COMANCHE,48093,USA,32.07240927,-98.46988662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,69,Y,Y
-12759198.3,3844806.753,67683,303361,UNKNOWN303361,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.61874016,-114.6178285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,UNVERIFIED,3/26/2019 0:00,2,69,69,Y,Y
-10559033.09,3408859.935,67684,303362,MOODY REIT,GALVESTON,TX,77554,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.26062635,-94.85340806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,2,138,69,N,N
-11933532.75,3915457.19,67685,303363,UNKNOWN303363,TRUTH OR CONSEQUENCES,NM,87901,SUBSTATION,NOT AVAILABLE,SIERRA,35051,USA,33.15170176,-107.2007486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13143233.28,4018668.56,67686,303364,SIGGEN,NORWALK,CA,90650,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92449881,-118.0676734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11375218.59,3946388.501,67687,303365,UNKNOWN303365,MEADOW,TX,79345,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,33.38402501,-102.1853272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10599879.3,3407889.256,67688,303366,UNKNOWN303366,LIVERPOOL,TX,77577,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.2530189,-95.22033581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-10479924.56,3516942.488,67689,303367,BRIARCLIFF,BEAUMONT,TX,77706,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.1041352,-94.14276408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-11035528.86,3510988.078,67690,303368,UNKNOWN303368,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.0578499,-99.13384241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/10/2017 0:00,IMAGERY,4/10/2017 0:00,5,138,69,N,N
-10888908.67,3735125.118,67691,303369,UNKNOWN303369,MERIDIAN,TX,76665,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,31.78502758,-97.81673084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2017 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-13483824.56,4330525.358,67692,303370,KING CITY,KING CITY,CA,93930,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.21702821,-121.1272569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,60,60,N,Y
-13145494.44,4049148.628,67693,303371,GOODRICH,PASADENA,CA,91107,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.15139345,-118.0879858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,5,230,66,N,N
-11824026.71,3727725.222,67694,303372,PELICANO,EL PASO,TX,79928,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.72850507,-106.2170392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-10969116.05,3409925.784,67695,303373,TOYOTA,SAN ANTONIO,TX,78264,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.26897902,-98.53724605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-11352977.55,3966498.817,67696,303374,UNKNOWN303374,WOLFFORTH,TX,79407,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.53474042,-101.9855325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,69,N,N
-11369053.27,3646024.026,67697,303375,UNKNOWN303375,MCCAMEY,TX,79752,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.10216264,-102.1299431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,138,69,N,N
-11066770.32,3164484.724,67698,303376,UNKNOWN303376,LAREDO,TX,78043,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.32778933,-99.41448925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,138,N,Y
-11867509.72,4170879.99,67699,303377,UNKNOWN303377,ALBUQUERQUE,NM,87116,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.05148527,-106.6076537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-11056801.14,3729238.087,67700,303378,UNKNOWN303378,SANTA ANNA,TX,76878,SUBSTATION,NOT AVAILABLE,COLEMAN,48083,USA,31.74006357,-99.32493457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-10755134.66,3972298.423,67701,303379,UNKNOWN303379,SHERMAN,TX,75092,SUBSTATION,NOT AVAILABLE,GRAYSON,48181,USA,33.57815648,-96.61501847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,115,69,Y,Y
-11391019.52,4257942.98,67702,303380,CHANNING,CHANNING,TX,79018,SUBSTATION,IN SERVICE,HARTLEY,48205,USA,35.68922456,-102.3272694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inferred from http://www.powerfortheplains.com/projects/dallam-channing/index.asp",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,115,69,N,N
-13610669.87,4513325.075,67703,303381,ORACLE,REDWOOD CITY,CA,94065,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.530594,-122.2667277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,60,Y,Y
-13528299.32,4530583.797,67704,303382,AEC 300,TRACY,CA,95377,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.65344192,-121.5267804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-13665568.11,4587168.696,67705,303383,TOCALOMA,OLEMA,CA,94946,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.05479,-122.759887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,60,N,Y
-13359584.62,4261011.313,67706,303384,BERRENDA A,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.71160815,-120.0111906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,3,66,70,Y,Y
-10605172.37,3474656.298,67707,303385,BUSCH,HOUSTON,TX,77029,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.77496447,-95.26788435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10903752.33,3469852.906,67708,303386,YORK CREEK,GERONIMO,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.73750437,-97.95007368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-11518421.66,3697470.974,67709,303387,UNKNOWN303387,BARSTOW,TX,79719,SUBSTATION,IN SERVICE,WARD,48475,USA,31.49705602,-103.4717423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,69,Y,Y
-12381925.44,3796606.084,67710,303388,BRAWLEY,PICTURE ROCKS,AZ,85653,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.2532983,-111.2287287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-10896794.29,3027398.784,67711,303389,UNKNOWN303389,MERCEDES,TX,78570,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.2284154,-97.88756858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,115,69,Y,Y
-13330631.18,4227962.186,67712,303390,KING ELLIS,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.47018334,-119.7510973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,66,-999999,Y,N
-12872983.17,3916259.875,67713,303391,SALTON SEA 2,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.15773849,-115.6399753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-13319883.38,4337703.779,67714,303392,UNKNOWN303392,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.2690363,-119.6545482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,4,66,60,Y,Y
-10818597.45,3857810.35,67715,303393,UNKNOWN303393,ARLINGTON,TX,76013,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.71707513,-97.18511439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,13.8,Y,Y
-10686903.87,3559730.734,67716,303394,UNKNOWN303394,ANDERSON,TX,77868,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.43610176,-96.0020909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10851238.4,3862044.565,67717,303395,UNKNOWN303395,WHITE SETTLEMENT,TX,76108,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.74907147,-97.47833306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,13.8,N,N
-11299777.75,4031720.566,67718,303396,BARWISE,FLOYDADA,TX,79235,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.02173267,-101.5076306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,69,Y,Y
-13150623.09,4036365.491,67719,303397,RISER303397,MONTEREY PARK,CA,91754,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.05630925,-118.1340572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-13572156.99,4636231.598,67720,303398,VACA-DIXON,VACAVILLE,CA,95688,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.40101426,-121.9207606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,16,500,60,N,Y
-13304760.4,4802657.692,67721,303399,TRACY,SPARKS,NV,89434,SUBSTATION,IN SERVICE,STOREY,32029,USA,39.56312,-119.5186962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/pscc3je,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,9,360,120,N,Y
-13551378.75,4656731.939,67722,303400,DAVIS,DAVIS,CA,95616,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.54519129,-121.7341065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,N,Y
-11002369.98,3178502.301,67723,303401,UNKNOWN303401,BRUNI,TX,78344,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.43960132,-98.83597118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-11234926.13,3874099.713,67724,303402,UNKNOWN303402,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.84010466,-100.9250586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,Y,Y
-11831265.57,3730827.05,67725,303403,DIAMOND HEAD,EL PASO,TX,79936,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.75220191,-106.282067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-10594640.71,3894405.302,67726,303404,UNKNOWN303404,NEWSOME,TX,75480,SUBSTATION,IN SERVICE,FRANKLIN,48159,USA,32.99322931,-95.17327682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,69,13.8,Y,Y
-13422301.56,4921598.605,67727,303405,JOHNSTONVILLE,JOHNSTONVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.38192373,-120.5745864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11354450.14,3769135.907,67728,303406,UNKNOWN303406,MIDLAND,TX,79705,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.04436709,-101.998761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-11175210.87,4289079.801,67729,303407,PURCELL & RED DEER,CANADIAN,TX,79014,SUBSTATION,IN SERVICE,HEMPHILL,48211,USA,35.91607677,-100.3886273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,138,138,Y,Y
-12761170.71,4391433.566,67730,303408,REID GARDNER,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.65721133,-114.6355469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,5/13/2015 0:00,2,230,230,N,Y
-10533188.22,3765643.671,67731,303409,UNKNOWN303409,BRACHFIELD,TX,75681,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.01777175,-94.62123973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,345,69,Y,Y
-10505064.85,3825831.762,67732,303410,UNKNOWN303410,MARSHALL,TX,75672,NOT AVAILABLE,NOT AVAILABLE,HARRISON,48203,USA,32.47505475,-94.36860318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,3,-999999,-999999,N,N
-10980560.21,3432976.423,67733,303411,AMD,SAN ANTONIO,TX,78245,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.4494512,-98.64005068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,13.8,N,N
-13577556.68,4571552.716,67734,303412,CLAYTON,CONCORD,CA,94521,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.94424658,-121.9692668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,6,115,115,N,Y
-13507958.21,4659324.762,67735,303413,FRANCHISE TAX,LA RIVIERA,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.56340583,-121.3440532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13649331.74,4596371.636,67736,303414,STAFFORD,NOVATO,CA,94945,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.11985831,-122.6140332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,60,N,Y
-12793862.44,4348486.491,67737,303415,UNKNOWN303415,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.34709265,-114.9292217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-12932397.56,4048415.275,67738,303416,UNKNOWN303416,TWENTYNINE PALMS,CA,92277,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.14594148,-116.1737039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,115,115,Y,Y
-13502895.56,4576672.217,67739,303417,OAK PARK,STOCKTON,CA,95204,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.9805052,-121.2985746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11191137.42,3685395.17,67740,303418,UNKNOWN303418,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.40451401,-100.5316979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,138,69,Y,Y
-10956048.37,3445596.35,67741,303419,CAPITOL CEMENT,SAN ANTONIO,TX,78217,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.54812174,-98.41985701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,138,69,Y,Y
-13068067.71,4029573.014,67742,303420,WEST RIVERSIDE,JURUPA VALLEY,CA,92509,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,34.00574164,-117.3924496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13555486.8,4542566.304,67743,303421,CAYETANO,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.73861432,-121.7710098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,230,230,N,Y
-10534645.43,3894087.868,67744,303422,UNKNOWN303422,HUGHES SPRINGS,TX,75656,NOT AVAILABLE,NOT AVAILABLE,CASS,48067,USA,32.99083758,-94.63433006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,3,-999999,-999999,N,N
-10974647.65,4010090.841,67745,303423,UNKNOWN303423,WICHITA FALLS,TX,76310,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.86053663,-98.58693724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,4,138,13.8,N,N
-10554243.67,3768909.355,67746,303424,UNKNOWN303424,LANEVILLE,TX,75667,NOT AVAILABLE,NOT AVAILABLE,RUSK,48401,USA,32.042642,-94.810384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13084800.27,4039199.458,67747,303425,DEADEND303425,RANCHO CUCAMONGA,CA,91730,DEAD END,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.07739823,-117.5427608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-10722790.44,3859444.302,67748,303426,UNKNOWN303426,TERRELL,TX,75160,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.72942364,-96.32446543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12615639.39,3898671.265,67749,303427,UNKNOWN303427,BUCKEYE,AZ,85326,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.02536529,-113.3282168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-12822937.93,4335471.501,67750,303428,WASHBURN,NORTH LAS VEGAS,NV,89031,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.25286703,-115.1904113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Resource Advocates http://www.westernresourceadvocates.org/energy/maps/NV%20Map%201.pdf,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,2,138,138,N,Y
-13628633.54,4942642.014,67751,303429,TEXAS SPRINGS,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.52576671,-122.4280981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13160185.68,4167969.672,67752,303430,UNKNOWN303430,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.03008018,-118.2199594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,-999999,Y,N
-10812722.4,3701253.087,67753,303431,UNKNOWN303431,WACO,TX,76706,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.52602114,-97.13233798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-11117335.87,3876087.818,67754,303432,UNKNOWN303432,STAMFORD,TX,79553,SUBSTATION,NOT AVAILABLE,JONES,48253,USA,32.85510868,-99.86872733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,345,69,Y,Y
-10689713.26,3551873.883,67755,303433,UNKNOWN303433,NAVASOTA,TX,77868,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.37522969,-96.02732806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,Y,Y
-13042083.03,3964235.843,67756,303434,STENT,TEMECULA,CA,92591,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.5177938,-117.1590252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,N,Y
-12475103.79,3956242.098,67757,303435,EVANS CHURCHHILL,PHOENIX,AZ,85004,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.45790487,-112.065764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
