X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10478643.57,3495177.52,67758,303436,UNKNOWN303436,FANNETT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.93484498,-94.13125677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,69,69,Y,Y
-13520134.61,4633175.232,67759,303437,FRANKLIN,FRANKLIN,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.37949443,-121.4534357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,-999999,Y,N
-12910143.28,4800033.331,67760,303438,MACHACEK,EUREKA,NV,89316,SUBSTATION,IN SERVICE,EUREKA,32011,USA,39.54494307,-115.9737903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,230,230,N,Y
-13498208.1,4566985.407,67761,303439,UNKNOWN303439,STOCKTON,CA,95206,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.91188373,-121.2564664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,60,60,Y,Y
-13564628.5,4383260.565,67762,303440,DEL MONTE,MONTEREY,CA,93940,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.59829023,-121.8531311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,5,115,60,Y,Y
-10972357.08,3448591.243,67763,303441,DE ZAVALA ROAD,SAN ANTONIO,TX,78230,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.57152358,-98.5663607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,138,69,N,N
-12197334.47,3873689.506,67764,303442,UNKNOWN303442,SAFFORD,AZ,85546,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.83700856,-109.5705198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-11053519.38,4044604.754,67765,303443,UNKNOWN303443,VERNON,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.11760721,-99.29545407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,69,-999999,N,N
-13073452.11,4030396.391,67766,303444,UNKNOWN303444,JURUPA VALLEY,CA,92509,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,34.011873,-117.4408185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,2,66,66,Y,Y
-10701454.71,3681066.463,67767,303445,JEWETT,JEWETT,TX,75846,SUBSTATION,IN SERVICE,LEON,48289,USA,31.37131904,-96.13280324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,13,345,69,N,N
-10880543.98,3550844.513,67768,303446,STECK,AUSTIN,TX,78757,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.36725169,-97.74158955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-10925436.1,3394409.84,67769,303447,STOCKDALE,FLORESVILLE,TX,78114,SUBSTATION,IN SERVICE,WILSON,48493,USA,29.14731902,-98.1448623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,Y,Y
-11501429.2,3892771.525,67770,303448,UNKNOWN303448,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.98091878,-103.3190964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,7,115,13.8,N,N
-12139832.03,4265398.544,67771,303449,UNKNOWN303449,FORT DEFIANCE,AZ,86505,SUBSTATION,NOT AVAILABLE,APACHE,4001,USA,35.74360222,-109.0539666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,69,69,Y,Y
-13079306.92,4039540.716,67772,303450,GALVANIZING,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07993735,-117.4934131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12798300.67,4303690.35,67773,303451,AMARGOSA,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.02230072,-114.969091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,5,230,138,N,Y
-10823172.38,3852185.577,67774,303452,UNKNOWN303452,ARLINGTON,TX,76016,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.67455311,-97.22621171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10592750.14,3948433.325,67775,303453,UNKNOWN303453,JOHNTOWN,TX,75417,SUBSTATION,IN SERVICE,RED RIVER,48387,USA,33.39936177,-95.15629353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,3,69,-999999,Y,N
-10581577.46,3456621.848,67776,303454,UNKNOWN303454,BAYSIDE TERRACE,TX,77507,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.63424728,-95.05592765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,138,69,Y,Y
-10787714.83,3824897.53,67777,303455,UNKNOWN303455,OVILLA,TX,75167,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.46797447,-96.90769113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-12825754.63,4326103.224,67778,303456,MICHAEL WAY,LAS VEGAS,NV,89108,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.18497236,-115.2157141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,4,138,-999999,N,N
-10611166.76,3492149.614,67779,303457,LAUDER,KINWOOD,TX,77039,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91127073,-95.32173279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13497671.52,4597801.721,67780,303458,INDUSTRIAL,LODI,CA,95240,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.12996436,-121.2516463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10770432.83,3916538.28,67781,303459,CUSTER,FRISCO,TX,75035,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.15983219,-96.75244423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12818532.4,4323239.702,67782,303460,GARCES,LAS VEGAS,NV,89101,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.16420782,-115.1508357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,3,69,69,N,Y
-12225598.36,3795643.455,67783,303461,UNKNOWN303461,WILLCOX,AZ,85643,SUBSTATION,IN SERVICE,COCHISE,4003,USA,32.24598489,-109.8244187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-12753422.42,4190371.825,67784,303462,DAVIS,BULLHEAD CITY,AZ,86429,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.1947011,-114.5659428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,6,230,230,N,Y
-13183686.32,4143158.448,67785,303463,UNKNOWN303463,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.84736864,-118.4310692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13566183.14,4722512.835,67786,303464,WILKINS SLOUGH,ARBUCKLE,CA,95912,SUBSTATION,NOT AVAILABLE,COLUSA,6011,USA,39.00587279,-121.8670966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10587598.06,3944305.231,67787,303465,UNKNOWN303465,TALCO,TX,75487,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.36839712,-95.11001159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-10580366.15,3455916.178,67788,303466,UNKNOWN303466,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62873714,-95.0450462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11864109.67,4177851.735,67789,303467,SAN PEDRO,ALBUQUERQUE,NM,87110,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.10273893,-106.5771105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13130061.74,4312011.162,67790,303468,COSO LITTLE LAKE,RIDGECREST,CA,93555,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.08273211,-117.9493514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-13582886.62,4522481.483,67791,303469,UNKNOWN303469,UNION CITY,CA,94587,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.59579475,-122.0171465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,Y,Y
-13106834.77,3971954.243,67792,303470,RISER303470,ALISO VIEJO,CA,92656,RISER,IN SERVICE,ORANGE,6059,USA,33.57558054,-117.7407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-11395923.6,4129796.912,67793,303471,UNKNOWN303471,HEREFORD,TX,79045,SUBSTATION,NOT AVAILABLE,DEAF SMITH,48117,USA,34.74880489,-102.3713234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10827913.48,3522335.795,67794,303472,SIM GIDEON,CIRCLE D-KC ESTATES,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.14604019,-97.26880177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,11,345,69,N,N
-13159500.01,3997723.424,67795,303473,THUMSGEN,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76823113,-118.2137999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10779189.02,3903110.003,67796,303474,UNKNOWN303474,PLANO,TX,75024,SUBSTATION,NOT AVAILABLE,COLLIN,48085,USA,33.05879036,-96.83110247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,69,Y,Y
-10709010.35,3899945.427,67797,303475,UNKNOWN303475,CADDO MILLS,TX,75135,SUBSTATION,NOT AVAILABLE,HUNT,48231,USA,33.03496142,-96.20067672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-11080489.35,3847041.471,67798,303476,WEST SHACKELFORD,LUEDERS,TX,76430,SUBSTATION,IN SERVICE,SHACKELFORD,48417,USA,32.6356471,-99.53772936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,6,345,69,N,N
-10595296.96,3435407.453,67799,303477,SEMINOLE,LEAGUE CITY,TX,77546,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.46846599,-95.17917199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,13.8,N,N
-10890401.54,3562947.249,67800,303478,BALCONES,CEDAR PARK,TX,78613,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.46101121,-97.83014155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-10857608.93,2991266.6,67801,303479,MILITARY HIGHWAY,BROWNSVILLE,TX,78520,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.93689002,-97.53556051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,6,138,138,N,Y
-10876876.08,3486439.93,67802,303480,UNKNOWN303480,LOCKHART,TX,78644,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.86680187,-97.70864028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,69,Y,Y
-13380747.13,4751157.835,67803,303481,SQUAW VALLEY,OLYMPIC VALLEY,CA,96146,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.20555051,-120.2012966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13617569.29,4554170.874,67804,303482,UNKNOWN303482,OAKLAND,CA,94607,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.82100702,-122.3287062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13582240.7,4829159.45,67805,303483,HAMILTON A,HAMILTON CITY,CA,95951,SUBSTATION,NOT AVAILABLE,GLENN,6021,USA,39.74641026,-122.0113442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13598211.95,4442691.921,67806,303484,CRUSHER,SANTA CRUZ,CA,95060,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,37.02571635,-122.1548163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10793655.78,3850992.799,67807,303485,CEDAR HILL SW,DALLAS,TX,75236,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.66553337,-96.96105955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,12,345,69,N,N
-13222480.03,4066255.347,67808,303486,ROYAL,SIMI VALLEY,CA,93065,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.27847023,-118.779559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13178943.48,4058740.418,67809,303487,UNKNOWN303487,LOS ANGELES,CA,91352,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.2226694,-118.3884636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,230,66,Y,Y
-10849885.21,3023325.391,67810,303488,UNKNOWN303488,LA TINA RANCH,TX,78583,SUBSTATION,NOT AVAILABLE,CAMERON,48061,USA,26.19558639,-97.46617711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,138,40,Y,Y
-13317370.75,4226057.154,67811,303489,BELRIDGE 1A,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.45624485,-119.6319769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-10501654.62,3851469.093,67812,303490,UNKNOWN303490,MARSHALL,TX,75670,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.6691352,-94.3379685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,-999999,-999999,N,N
-13058930.33,4045018.834,67813,303491,MT VERNON,SAN BERNARDINO,CA,92411,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.12068668,-117.3103671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13502829,4660776.023,67814,303492,MATHER,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57359891,-121.2979767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,-999999,Y,N
-11343069.68,4188012.553,67815,303493,V,AMARILLO,TX,79106,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.17737979,-101.8965286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-10868777.92,3523986.191,67816,303494,STONEY RIDGE,AUSTIN,TX,78617,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.15885991,-97.63589327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10584488.79,3439563.397,67817,303495,LEAGUE CITY MAIN,LEAGUE CITY,TX,77573,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.50096431,-95.08208058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-12775070.44,3828780.528,67818,303496,UNKNOWN303496,SAN LUIS,AZ,85349,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.49739894,-114.7604103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2017 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-13327846.93,4245936.738,67819,303497,UNKNOWN303497,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60157826,-119.726086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,70,Y,Y
-10783416.93,3889906.844,67820,303498,CARROLLTON COUNTRY CLUB,CARROLLTON,TX,75006,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95932925,-96.86908246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/7/2017 0:00,IMAGERY/OTHER,2/7/2017 0:00,1,138,13.8,N,N
-10846316.2,3651131.395,67821,303499,UNKNOWN303499,TEMPLE,TX,76502,SUBSTATION,IN SERVICE,BELL,48027,USA,31.14143939,-97.43411619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13161062.76,3998647.744,67822,303500,HANJIN,LONG BEACH,CA,90813,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77513333,-118.2278383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,66,Y,Y
-12355272.24,3796616.87,67823,303501,PETRIE,TUCSON,AZ,85705,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.25338025,-110.9892989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,0,138,-999999,Y,N
-10812914.51,3362200.527,67824,303502,UNKNOWN303502,NURSERY,TX,77904,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.89430682,-97.13406371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,138,138,Y,Y
-12836436.11,3988421.911,67825,303503,RED BLUFF,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.69874273,-115.3116675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,4/23/2015 0:00,IMAGERY/OTHER,4/23/2015 0:00,4,500,500,N,Y
-11049009.73,3305600.267,67826,303504,UNKNOWN303504,COTULLA,TX,78014,SUBSTATION,IN SERVICE,LA SALLE,48283,USA,28.44820227,-99.25494313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,2,138,69,N,N
-13310666.3,4299519.673,67827,303505,ANGIOLA,KETTLEMAN CITY,CA,93239,SUBSTATION,IN SERVICE,KINGS,6031,USA,35.99199297,-119.5717498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,60,Y,Y
-11023131.19,3384160.504,67828,303506,MOORE,MOORE,TX,78057,SUBSTATION,IN SERVICE,FRIO,48163,USA,29.06687518,-99.02247226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,Y,Y
-10821514.28,3924572.092,67829,303507,JIM CHRISTAL,DENTON,TX,76207,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.22022747,-97.21131677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,9/22/2016 0:00,IMAGERY/OTHER,9/22/2016 0:00,2,138,69,N,N
-13440754.71,4503793.187,67830,303508,CORTEZ,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.46265895,-120.7403538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,69,Y,Y
-11833891.52,3721742.515,67831,303509,AMERICAS,EL PASO,TX,79927,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.68278222,-106.3056562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,2,69,69,N,Y
-10955685.61,3434769.077,67832,303510,HOLBROOK,SAN ANTONIO,TX,78234,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.46347315,-98.4165983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,13.8,N,N
-10747985.29,3865005.879,67833,303511,UNKNOWN303511,SUNNYVALE,TX,75182,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.77144215,-96.55079455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,0,345,69,Y,Y
-12822422.9,4338611.314,67834,303512,ALLEN,NORTH LAS VEGAS,NV,89031,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.27560899,-115.1857847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Resource Advocates http://www.westernresourceadvocates.org/energy/maps/NV%20Map%201.pdf,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,2,138,138,Y,Y
-10629894.48,3515214.566,67835,303513,ROTHWOOD,THE WOODLANDS,TX,77389,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.09070581,-95.4899668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,N,N
-13508672.74,4643625.742,67836,303514,CALVINE-KINGBRIDGE,VINEYARD,CA,95829,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.45304984,-121.3504719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,32,-999999,Y,N
-11350791.33,3626172.362,67837,303515,WEST YATES SWITCH,IRAAN,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.94934491,-101.9658934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,Y,Y
-12705306.73,4171424.535,67838,303516,GRIFFITH,GOLDEN VALLEY,AZ,86413,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.05548972,-114.1337123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,2,230,230,N,Y
-12520166.2,4148663.259,67839,303517,UNKNOWN303517,PAULDEN,AZ,86334,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.88794157,-112.4705666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,4,69,-999999,N,N
-10613843.8,3964000.733,67840,303518,UNKNOWN303518,DEPORT,TX,75435,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.51603295,-95.34578108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,Y,Y
-11604147.11,4093035.268,67841,303519,UNKNOWN303519,FORT SUMNER,NM,88119,SUBSTATION,IN SERVICE,DE BACA,35011,USA,34.47701883,-104.2418271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-13094770.59,4039804.554,67842,303520,EUCLID,ONTARIO,CA,91764,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08190037,-117.6323256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12956322.81,4003239.538,67843,303521,EDOM,THOUSAND PALMS,CA,92276,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.80941352,-116.3886281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13223053.04,4053831.514,67844,303522,OAK PARK,OAK PARK,CA,91377,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.18619919,-118.7847065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10545507.58,3823662.554,67845,303523,UNKNOWN303523,LONGVIEW,TX,75602,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.45861409,-94.73190637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,138,Y,Y
-10973023.06,3411414.048,67846,303524,HOWARD,EARLE,TX,78073,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.28064085,-98.57234328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,138,69,N,N
-12418755.6,3947703.976,67847,303525,EALY,APACHE JUNCTION,AZ,85120,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.39389176,-111.5595797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-13045816.66,3861556.642,67848,303526,UNKNOWN303526,SAN DIEGO,CA,92110,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.745385,-117.192565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,69,Y,Y
-13171990.29,4053606.085,67849,303527,RISER303527,BURBANK,CA,91506,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.184524,-118.326002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-12530868.06,4129696.672,67850,303528,RISER303528,WILLIAMSON,AZ,86305,RISER,IN SERVICE,YAVAPAI,4025,USA,34.748065,-112.566703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2018 0:00,IMAGERY,6/19/2018 0:00,2,-999999,-999999,N,N
-10598913.92,3408304.365,67851,303529,UNKNOWN303529,LIVERPOOL,TX,77577,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.25627228,-95.21166371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13506091.44,4661323.334,67852,303530,ROUTER,RANCHO CORDOVA,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57744262,-121.3272837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13194211.1,4051036.52,67853,303531,UNKNOWN303531,LOS ANGELES,CA,91316,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.16542701,-118.5256149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-12866066.61,3866281.54,67854,303532,DAHLIA,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.78107716,-115.5778428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,34.5,Y,Y
-13555152.04,4426731.623,67855,303533,CALPINE MOTEREY,WATSONVILLE,CA,95076,SUBSTATION,NOT AVAILABLE,SANTA CRUZ,6087,USA,36.91116547,-121.7680026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10459570.88,3485857.241,67856,303534,UNKNOWN303534,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.86226258,-93.95992385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,138,69,N,N
-11005970.21,3241479.006,67857,303535,UNKNOWN303535,LAREDO,TX,78041,SUBSTATION,NOT AVAILABLE,WEBB,48479,USA,27.94053758,-98.86831253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,0,138,-999999,Y,N
-12211634.82,3682121.404,67858,303536,UNKNOWN303536,DOUGLAS,AZ,85607,NOT AVAILABLE,NOT AVAILABLE,COCHISE,4003,USA,31.37941,-109.698982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-10776838.18,3921742.402,67859,303537,COLLIN,FRISCO,TX,75033,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.19895964,-96.80998453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,3,345,69,N,N
-12482816.86,3962377.308,67860,303538,VALENCIA,PHOENIX,AZ,85019,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.5038734,-112.1350517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-12864986.33,3883632.192,67861,303539,HOLLY SUGAR,BRAWLEY,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.91202217,-115.5681385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,34.5,Y,Y
-13159851.24,4010544.678,67862,303540,CARSON,COMPTON,CA,90220,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.863922,-118.2169551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10911209.12,3458791.236,67863,303541,CLEAR SPRINGS,CLEAR SPRINGS,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.65118476,-98.01705925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,7,345,69,N,N
-10626300.83,3502282.155,67864,303542,UNKNOWN303542,HOUSTON,TX,77014,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.99013735,-95.45768448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10782582.59,3850453.335,67865,303543,SOUTH HAMPTON,DALLAS,TX,75237,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.66145367,-96.86158747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-11095785.88,4036246.446,67866,303544,UNKNOWN303544,MARGARET,TX,79227,SUBSTATION,IN SERVICE,FOARD,48155,USA,34.05542326,-99.67514041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,1,138,69,N,N
-11103586.77,3416854.69,67867,303545,UNKNOWN303545,KNIPPA,TX,78801,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.32326165,-99.74521701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-13508213.82,4572363.916,67868,303546,PORT OF STOCKTON,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.94999306,-121.3463493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13162546.79,3996534.805,67869,303547,SERFGEN,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.7593545,-118.2411696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12308645.2,3758668.339,67870,303548,PANTANO,VAIL,AZ,85641,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.96462756,-110.5704411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona G&T Cooperatives http://www.azgt.coop/wp-content/uploads/2013/09/SWTC_transmission_map_4-2012.jpg,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,115,N,Y
-12863210.54,4232251.355,67871,303549,MOUNTAIN PASS,NIPTON,CA,92364,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.50155694,-115.5521863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-13174162.22,4054094.104,67872,303550,UNKNOWN303550,BURBANK,CA,91505,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.18815047,-118.3455127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10446297.9,3524469.051,67873,303551,UNKNOWN303551,ORANGE,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.16261028,-93.84069064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,69,Y,Y
-10762102.83,4001359.148,67874,303552,UNKNOWN303552,POTTSBORO,TX,75076,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.79537707,-96.67761458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-13509408.3,4687750.267,67875,303553,FIDDYMENT,ROSEVILLE,CA,95747,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.76279181,-121.3570796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,5,230,60,N,Y
-11125774.97,3729383.748,67876,303554,UNKNOWN303554,BALLINGER,TX,76821,SUBSTATION,IN SERVICE,RUNNELS,48399,USA,31.74117636,-99.94453701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,7,138,69,N,N
-13303179.09,4460220.689,67877,303555,WISHON,NORTH FORK,CA,93643,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.15132576,-119.5044911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,60,Y,Y
-13452301.8,4764479.716,67878,303556,UNKNOWN303556,NEVADA CITY,CA,95959,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.2982215,-120.8440831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,60,-999999,Y,N
-11415138.89,3980750.839,67879,303557,UNKNOWN303557,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.64139247,-102.5439373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-11895345.66,4171115.932,67880,303558,LOST HORIZON,ALBUQUERQUE,NM,87121,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.05322035,-106.8577082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13391595.16,4140166.9,67881,303559,PALMER,SANTA MARIA,CA,93454,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.82531119,-120.2987461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-13564807.02,4485800.326,67882,303560,LSI JENNINGS,SAN JOSE,CA,95122,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.33425304,-121.8547347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10985200.68,3396578.072,67883,303561,ROSSVILLE,SOMERSET,TX,78069,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,29.16432873,-98.6817367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13609375.16,4563191.498,67884,303562,RIDGE,BERKELEY,CA,94708,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.88499018,-122.2550971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-10781165.91,3870511.232,67885,303563,UNKNOWN303563,DALLAS,TX,75235,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81301637,-96.84886121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,1,138,69,N,N
-11042360.57,3702816.076,67886,303564,BROWN,WINCHELL,TX,76827,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.5379886,-99.19521275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,8,345,69,N,N
-13442985.45,4489874.565,67887,303565,LIVINGSTON,LIVINGSTON,CA,95334,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.36334808,-120.760393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,60,Y,Y
-12485281.04,3966612.878,67888,303566,BARCELONA,GLENDALE,AZ,85301,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.53559449,-112.1571878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-10840723.86,3824091.663,67889,303567,JOSHUA,JOSHUA,TX,76058,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.46186659,-97.38387931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13116829.43,4029571.093,67890,303568,RISER303568,INDUSTRY,CA,91789,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.00572733,-117.8304836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,66,66,Y,Y
-10893606.32,3510497.69,67891,303569,UNKNOWN303569,MOUNTAIN CITY,TX,78610,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.05403701,-97.85893059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-11857500.28,3735252.807,67892,303570,ASARCO,EL PASO,TX,79902,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.7860026,-106.5177373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,OTHER,8/10/2016 0:00,3,69,69,N,Y
-10597299.6,3494905.384,67893,303571,UNKNOWN303571,HOUSTON,TX,77044,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.93272646,-95.19716203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11515413.49,3698713.411,67894,303572,COCHISE,PYOTE,TX,79777,SUBSTATION,IN SERVICE,WARD,48475,USA,31.50657215,-103.4447194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,69,N,Y
-13244530.86,4072058.603,67895,303573,UNKNOWN303573,SOMIS,CA,93066,NOT AVAILABLE,NOT AVAILABLE,VENTURA,6111,USA,34.321536,-118.977645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,3,66,66,Y,Y
-11233730.88,3807129.064,67896,303574,UNKNOWN303574,COLORADO CITY,TX,79512,SUBSTATION,IN SERVICE,MITCHELL,48335,USA,32.33320645,-100.9143215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,Y,Y
-13550110.71,4565708.965,67897,303575,MARSH,BRENTWOOD,CA,94513,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.90283662,-121.7227155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10940850.01,3484598.624,67898,303576,CRANE'S MILL,CANYON LAKE,TX,78133,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.85245695,-98.28332782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13058255.14,4046118.077,67899,303577,SIXTEENTH STREET,SAN BERNARDINO,CA,92411,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.12886111,-117.3043018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-10571522.99,3903021.891,67900,303578,UNKNOWN303578,PITTSBURG,TX,75686,SUBSTATION,IN SERVICE,CAMP,48063,USA,33.05812698,-94.96560676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-13613089.71,4551004.492,67901,303579,SCHNITZER STEEL,OAKLAND,CA,94607,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.79853475,-122.2884655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,60,115,Y,Y
-10458117.01,3502016.467,67902,303580,UNKNOWN303580,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.98807017,-93.94686353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-11446163.79,3960343.69,67903,303581,LEHMA,LEHMAN,TX,79379,SUBSTATION,IN SERVICE,COCHRAN,48079,USA,33.48863906,-102.8226388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,115,69,N,N
-13506319.82,4667536.764,67904,303582,ROBERTSON-FAIROAKS,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62106457,-121.3293353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-12823723.24,4328634.834,67905,303583,UNKNOWN303583,NORTH LAS VEGAS,NV,89032,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.20332549,-115.1974659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,138,N,Y
-13588474.05,4579672.139,67906,303584,IMHOFF,VINE HILL,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.00174368,-122.0673392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,Y,Y
-13063742.8,4036934.622,67907,303585,DREWS,COLTON,CA,92316,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06054486,-117.3535982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,66,Y,Y
-12940020.45,4460307.746,67908,303586,UNKNOWN303586,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.15194908,-116.2421815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-10591559.26,3580953.767,67909,303587,UNKNOWN303587,COLDSPRING,TX,77331,SUBSTATION,NOT AVAILABLE,SAN JACINTO,48407,USA,30.60034027,-95.14559564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-13115676.88,4016792.139,67910,303588,UNKNOWN303588,YORBA LINDA,CA,92886,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.91051084,-117.82013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,-999999,Y,N
-13585619.68,4857466.218,67911,303589,VINA,CORNING,CA,96021,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,39.94164712,-122.041698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12442595.72,3877361.658,67912,303590,UNKNOWN303590,CASA GRANDE,AZ,85193,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.86472088,-111.7737391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-10920728.17,3503519.861,67913,303591,WIMBERLEY,WIMBERLEY,TX,78676,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.99976674,-98.10257028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreet",4/5/2017 0:00,IMAGERY,4/5/2017 0:00,1,138,69,Y,Y
-13037638.92,3903092.313,67914,303592,LAKE HODGES,ESCONDIDO,CA,92029,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.05865718,-117.1191031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/9/2015 0:00,IMAGERY/OTHER,7/9/2015 0:00,2,69,69,N,Y
-13494790.92,4671730.113,67915,303593,HAZEL-TIMM,FAIR OAKS,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65048937,-121.2257694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10710322.16,3490970.151,67916,303594,UNKNOWN303594,BELLVILLE,TX,77418,SUBSTATION,NOT AVAILABLE,AUSTIN,48015,USA,29.90208631,-96.21246095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10885885.07,3114378.793,67917,303595,UNKNOWN303595,ARMSTRONG,TX,78338,SUBSTATION,NOT AVAILABLE,KENEDY,48261,USA,26.927196,-97.78956941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,138,-999999,Y,N
-13598747.77,4533120.088,67918,303596,GRANT,SAN LEANDRO,CA,94579,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.6714782,-122.1596296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,115,115,N,Y
-10844360.15,3823892.548,67919,303597,UNKNOWN303597,JOSHUA,TX,76058,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.46035738,-97.4165447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, openStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13580357.37,4653582.113,67920,303598,PUTAH CREEK,WINTERS,CA,95694,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.5230576,-121.9944259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,115,Y,Y
-11835470.16,3727043.593,67921,303599,PENDALE,EL PASO,TX,79907,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.72329685,-106.3198374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-11854726.03,4173258.158,67922,303600,LAWRENCE,ALBUQUERQUE,NM,87123,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.06897229,-106.4928158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13183891.96,4139904.673,67923,303601,UNKNOWN303601,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.82337744,-118.4329165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13029581.46,3861341.464,67924,303602,CHOLLAS,LEMON GROVE,CA,91945,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.74375919,-117.0467217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,69,69,N,Y
-10639648.71,3383586.1,67925,303603,BRAZORIA,BRAZORIA,TX,77422,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.06236501,-95.57759051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13518878.08,4749562.956,67926,303604,CAL SIERRA DEVELOPMENT,MARYSVILLE,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.19444785,-121.4421481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13284220.34,4326164.788,67927,303605,PROTEIN,TULARE,CA,93274,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.18541872,-119.3341817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12858543.45,3871458.234,67928,303606,UNKNOWN303606,EL CENTRO,CA,92243,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.82016579,-115.5102611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11330098.6,3792280.925,67929,303607,UNKNOWN303607,STANTON,TX,79782,SUBSTATION,IN SERVICE,MARTIN,48317,USA,32.22043401,-101.7800074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,1,-999999,-999999,N,N
-13606431.55,4557893.359,67930,303608,CLAREMONT,OAKLAND,CA,94618,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.84741728,-122.2286543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,7,115,115,N,Y
-10669599.63,3806554.967,67931,303609,UNKNOWN303609,ATHENS,TX,75752,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.32884875,-95.84664419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,138,-999999,Y,N
