X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12878413.27,3946513.111,67932,303610,BOMBAY,NILAND,CA,92257,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.3849597,-115.6887547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-11874634.86,4188375.611,67933,303611,PARADISE HILLS,ALBUQUERQUE,NM,87120,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.18004553,-106.6716599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13371042.53,4410253.99,67934,303612,BIOLA,KERMAN,CA,93630,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.79272082,-120.1141187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13213077.63,4262472.436,67935,303613,GLENNVILLE,GLENNVILLE,CA,93226,SUBSTATION,IN SERVICE,KERN,6029,USA,35.72226488,-118.6950959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10894937.3,3817282.622,67936,303614,UNKNOWN303614,TOLAR,TX,76476,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.41024251,-97.87088698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,4,138,-999999,Y,N
-13087459.98,4041069.953,67937,303615,GENAMIC,RANCHO CUCAMONGA,CA,91730,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09131465,-117.5666533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11885373.28,3804169.067,67938,303616,LAS CRUCES,LAS CRUCES,NM,88001,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.3107363,-106.7681247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11212897.19,3813098.286,67939,303617,UNKNOWN303617,LORAINE,TX,79532,SUBSTATION,IN SERVICE,MITCHELL,48335,USA,32.37850349,-100.7271692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,345,69,N,N
-11062934.76,3609467.479,67940,303618,MASON SWITCHING STATION,STREETER,TX,76856,SUBSTATION,IN SERVICE,MASON,48319,USA,30.82056134,-99.3800338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,-999999,N,N
-10476342.54,3513357.62,67941,303619,CARGILL WIRE,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.07627161,-94.11058628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-13196222.83,4052910.277,67942,303620,TARZANA(STATION U),LOS ANGELES,CA,91356,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.17935319,-118.5436866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,7,230,230,N,N
-13248347.99,4220513.134,67943,303621,UNKNOWN303621,OILDALE,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.41566733,-119.0119348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,115,70,Y,Y
-13161280.02,3998612.236,67944,303622,CARBOGEN,LONG BEACH,CA,90813,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77486819,-118.22979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-10596422.95,3510555.866,67945,303623,KINGWOOD,HOUSTON,TX,77339,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.05448935,-95.18928695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-13397511.04,4888525.566,67946,303624,MILFORD,MILFORD,CA,96121,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.15522985,-120.3518894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-12472371.98,3982494.216,67947,303625,BUFFALO,PHOENIX,AZ,85022,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.65442961,-112.0412238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-10576665.73,3557466.338,67948,303626,UNKNOWN303626,SHEPHERD,TX,77371,SUBSTATION,NOT AVAILABLE,SAN JACINTO,48407,USA,30.41856192,-95.01180483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,230,69,Y,Y
-12477419.9,3985886.329,67949,303627,NORTH VALLEY,PHOENIX,AZ,85027,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.6797905,-112.0865701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-10567272.32,3484881.559,67950,303628,UNKNOWN303628,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.85466133,-94.92742236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,4,345,69,N,N
-10585384.28,3467174.454,67951,303629,UNKNOWN303629,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71660991,-95.09012485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,N,N
-13477421.24,4707855.282,67952,303630,AUBURN,AUBURN,CA,95603,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.90347969,-121.0697349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10638248.02,3503288.862,67953,303631,UNKNOWN303631,KOHRVILLE,TX,77070,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.99796964,-95.5650079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-10514339.75,3819702.79,67954,303632,UNKNOWN303632,DARCO,TX,75670,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.42859487,-94.451921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,69,69,Y,Y
-10977198.06,3439279.506,67955,303633,BANDERA ROAD,LEON VALLEY,TX,78240,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.49874469,-98.60984797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,N,N
-10785005,3872726.803,67956,303634,REGAL ROW,DALLAS,TX,75247,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.82974198,-96.88334831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY/OTHER,8/22/2016 0:00,4,138,69,N,N
-12382556.91,3812158.737,67957,303635,UNKNOWN303635,PICTURE ROCKS,AZ,85743,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.37137529,-111.2344013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-12461977.22,4005782.435,67958,303636,UNKNOWN303636,CAVE CREEK,AZ,85331,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.8283917,-111.947846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10756195.95,3883844.343,67959,303637,UNKNOWN303637,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.91362208,-96.6245522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,4,138,69,N,N
-13520911.33,4642970.146,67960,303638,CARSON ICE,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.44843766,-121.460413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10958092.17,4017225.331,67961,303639,UNKNOWN303639,WICHITA FALLS,TX,76305,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.91374032,-98.43821683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,N,N
-13563638.66,4611483.82,67962,303640,GOOSE HAVEN,SUISUN CITY,CA,94585,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.22658155,-121.8442391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,-999999,Y,N
-11422692.96,3919387.96,67963,303641,TOKIO,TOKIO,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.18125981,-102.6117967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,69,-999999,N,N
-13037177.17,3967475.04,67964,303642,TRITON,TEMECULA,CA,92591,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.54204999,-117.1149551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-13506236.21,4693267.665,67965,303643,UNKNOWN303643,ROSEVILLE,CA,95747,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.80142832,-121.3285842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10829720.17,3867848.509,67966,303644,UNKNOWN303644,HALTOM CITY,TX,76111,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.79291098,-97.28503155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10798435.64,3903826.496,67967,303645,JONES STREET,LEWISVILLE,TX,75057,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.06418458,-97.00399781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10478413.43,3707809.122,67968,303646,UNKNOWN303646,SAN AUGUSTINE,TX,75972,SUBSTATION,IN SERVICE,SAN AUGUSTINE,48405,USA,31.57620894,-94.12918939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,4,138,-999999,Y,N
-11627490.21,3955481.835,67969,303647,CHAVES,ROSWELL,NM,88201,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.45220684,-104.4515218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,4,230,69,N,N
-10764631.27,3903283.228,67970,303648,ALLEN SWITCHING,PLANO,TX,75023,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.06009455,-96.70032795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,9,345,69,N,N
-11316853.21,4012199.15,67971,303649,UNKNOWN303649,PETERSBURG,TX,79250,SUBSTATION,IN SERVICE,HALE,48189,USA,33.87626228,-101.661022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,UNVERIFIED,9/21/2018 0:00,2,115,-999999,Y,N
-11163110.04,4222582.377,67972,303650,UNKNOWN303650,WHEELER,TX,79096,SUBSTATION,NOT AVAILABLE,WHEELER,48483,USA,35.43081482,-100.2799236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,138,115,Y,Y
-11324627.92,4202666.78,67973,303651,O,JUILLIARD,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.2849084,-101.7308635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-10644191.5,3502203.195,67974,303652,KLUGE,KOHRVILLE,TX,77429,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.98952301,-95.61839912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,138,69,N,N
-11338612.89,4182015.098,67975,303653,W,ZITA,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.13333107,-101.8564926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-10436293.62,3510246.342,67976,303654,UNKNOWN303654,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05208266,-93.75082064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,-999999,-999999,N,N
-10637267.96,3544669.509,67977,303655,UNKNOWN303655,PANORAMA VILLAGE,TX,77304,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.31937944,-95.5562039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10834310.15,3861350.257,67978,303656,RISER303656,FORT WORTH,TX,76104,RISER,IN SERVICE,TARRANT,48439,USA,32.74382563,-97.32626399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,2,138,138,N,N
-10715838.79,3715286.857,67979,303657,UNKNOWN303657,TEAGUE,TX,75860,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.63341958,-96.26201766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-13274520.65,4056396.613,67980,303658,UNKNOWN303658,OXNARD,CA,93035,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.2052583,-119.2470479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,2,-999999,-999999,N,N
-12435076.06,4189141.49,67981,303659,UNKNOWN303659,FLAGSTAFF,AZ,86001,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.18566869,-111.7061889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13395635.26,4375992.339,67982,303660,GIFFIN,CANTUA CREEK,CA,93608,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.54585404,-120.335039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,-999999,Y,N
-13199556.06,4477352.039,67983,303661,BISHOP CREEK 2,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.27388604,-118.5736296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,55,Y,Y
-10887034.66,3367750.141,67984,303662,HELENA,HELENA,TX,78118,SUBSTATION,IN SERVICE,KARNES,48255,USA,28.9379446,-97.7998963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-13500944.41,4582521.322,67985,303663,MOSHER,STOCKTON,CA,95210,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.02190928,-121.2810471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10462805.78,3664975.643,67986,303664,UNKNOWN303664,PINELAND,TX,75968,SUBSTATION,NOT AVAILABLE,SABINE,48403,USA,31.24782277,-93.98898347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,69,-999999,Y,N
-13524378.32,4819165.78,67987,303665,BIG BEND,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.67734957,-121.4915575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,5,115,69,N,N
-10781186.81,3892109.769,67988,303666,UNKNOWN303666,CARROLLTON,TX,75006,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.97593196,-96.84904891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,6,138,13.8,N,N
-10639017.33,3457034.156,67989,303667,TEXAS INSTRUMENTS,STAFFORD,TX,77477,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.63746659,-95.57191878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-10832652.49,3688298.526,67990,303668,UNKNOWN303668,MC GREGOR,TX,76657,NOT AVAILABLE,NOT AVAILABLE,MCLENNAN,48309,USA,31.426772,-97.311373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,138,-999999,Y,N
-13354514.55,4561790.924,67991,303669,EARLY INTAKE,GROVELAND,CA,95321,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.87505957,-119.9656453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,1,115,230,N,Y
-13021294.83,3868185.288,67992,303670,EL CAJON,EL CAJON,CA,92020,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.79545414,-116.9722817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,6,69,69,N,Y
-13149112.56,4007646.967,67993,303671,LUCAS,LAKEWOOD,CA,90713,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84230442,-118.1204879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11307097.31,4063357.58,67994,303672,UNKNOWN303672,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.25695774,-101.5733833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-13816129.1,4980314.948,67995,303673,HUMBOLDT,EUREKA,CA,95503,SUBSTATION,IN SERVICE,HUMBOLDT,6023,USA,40.78251187,-124.1123994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/17/2015 0:00,IMAGERY/OTHER,6/17/2015 0:00,8,115,69,N,N
-12507482.26,4106649.807,67996,303674,UNKNOWN303674,PRESCOTT VALLEY,AZ,86314,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.57777752,-112.3566248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10841327.54,3851432.815,67997,303675,UNKNOWN303675,FORT WORTH,TX,76132,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.66886086,-97.38930226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13541085.23,4551375.483,67998,303676,WIND MASTER,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.80116807,-121.6416383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-13114689.27,4029194.716,67999,303677,DIAMOND BAR,DIAMOND BAR,CA,91765,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00292445,-117.8112582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11412071.18,4111062.991,68000,303678,UNKNOWN303678,DIMMITT,TX,79027,NOT AVAILABLE,NOT AVAILABLE,CASTRO,48069,USA,34.61041251,-102.5163796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13270074.48,4323614.468,68001,303679,BLISS,STRATHMORE,CA,93267,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.16692571,-119.2071073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13394857.68,4420581.343,68002,303680,NEWHALL,FIREBAUGH,CA,93622,SUBSTATION,NOT AVAILABLE,MADERA,6039,USA,36.86697745,-120.3280539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13587812.53,4724177.01,68003,303681,ARBUCKLE,ARBUCKLE,CA,95912,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.01748885,-122.0613967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-13487053.02,4668823.033,68004,303682,ALDER CREEK,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63009162,-121.1562587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13620009.15,4578813.873,68005,303683,MSC,RICHMOND,CA,94806,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.99566806,-122.3506239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,-999999,Y,N
-13408971.29,4115442.321,68006,303684,UNKNOWN303684,LOMPOC,CA,93436,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.64278448,-120.4548386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,115,-999999,Y,N
-13121779.15,4009277.421,68007,303685,RISER303685,ANAHEIM,CA,92806,RISER,IN SERVICE,ORANGE,6059,USA,33.85446865,-117.8749477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-12756831.9,4153648.505,68008,303686,UNKNOWN303686,MOHAVE VALLEY,AZ,86440,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.92466779,-114.5965707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-10584947.84,3545943.375,68009,303687,CLEVELAND,CLEVELAND,TX,77327,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.32925712,-95.0862043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13261365.2,4207381.939,68010,303688,TEVIS,BAKERSFIELD,CA,93311,SUBSTATION,IN SERVICE,KERN,6029,USA,35.3194766,-119.1288705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-13523189.19,4577863.432,68011,303689,MACDONALD,STOCKTON,CA,95206,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.98893935,-121.4808754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10929789.21,3643737.102,68012,303690,UNKNOWN303690,LAMPASAS,TX,76550,SUBSTATION,IN SERVICE,LAMPASAS,48281,USA,31.08457044,-98.18396704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,138,69,N,N
-13471319.64,4483186.055,68013,303691,NEWMAN,NEWMAN,CA,95360,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.31557802,-121.0149233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-10616253.74,3501865.343,68014,303692,UNKNOWN303692,WESTFIELD,TX,77073,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.98689433,-95.36742992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-13613563.01,4548302.097,68015,303693,CARTWRIGHT,ALAMEDA,CA,94501,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.77935005,-122.2927172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-13112352.69,4300825.642,68016,303694,COSO 8-9,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,INYO,6027,USA,36.00148452,-117.7902683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,3,230,115,N,Y
-13165577.12,4005639.371,68017,303695,NEPTUNE,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8273241,-118.2683915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12496246,3960541,68018,303696,SUNSET,PHOENIX,AZ,85037,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.49011728,-112.2556878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-10891745.82,3554896.216,68019,303697,RIVERPLACE,AUSTIN,TX,78726,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.39865014,-97.84221743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-11405654.25,4141831.503,68020,303698,UNKNOWN303698,HEREFORD,TX,79045,SUBSTATION,NOT AVAILABLE,DEAF SMITH,48117,USA,34.83758547,-102.4587354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,69,-999999,Y,N
-10701686.1,3680948.688,68021,303699,UNKNOWN303699,JEWETT,TX,75846,SUBSTATION,IN SERVICE,LEON,48289,USA,31.37041571,-96.1348819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,0,-999999,-999999,N,N
-10792981.99,3335274.315,68022,303700,UNKNOWN303700,VICTORIA,TX,77905,SUBSTATION,NOT AVAILABLE,VICTORIA,48469,USA,28.6823202,-96.95500682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-12480719.36,3957154.802,68023,303701,MCDOWELL,PHOENIX,AZ,85009,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46474492,-112.1162096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/21/2018 0:00,2,69,69,N,Y
-10770821.3,3802474.94,68024,303702,UNKNOWN303702,BARDWELL,TX,75119,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.2978732,-96.75593394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,1,69,-999999,Y,N
-10844468.13,3852046.712,68025,303703,UNKNOWN303703,FORT WORTH,TX,76132,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.67350306,-97.41751465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-10926555.79,3014663.242,68026,303704,UNKNOWN303704,SAN JUAN,TX,78589,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.1257441,-98.15492068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,4,138,69,N,N
-13434490.65,4266599.814,68027,303705,SAN MIGUEL,SAN MIGUEL,CA,93446,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.75236029,-120.6840829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
-11390889.7,3741529.329,68028,303706,ODESSA 345,ODESSA,TX,79766,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.83391689,-102.3261032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,345,69,N,N
-10973463,3443697.025,68029,303707,USAA #1,SAN ANTONIO,TX,78240,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.53327777,-98.57629529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-10573394.83,3437843.414,68030,303708,PH ROBINSON,BACLIFF,TX,77539,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.48751579,-94.98242177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/13/2017 0:00,IMAGERY,2/13/2017 0:00,16,345,69,N,N
-10630754.67,3467876.801,68031,303709,HILLCROFT,HOUSTON,TX,77036,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7220893,-95.49769405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/18/2015 0:00,1,345,69,N,N
-13153547.59,4011734.551,68032,303710,TOYOTA,LONG BEACH,CA,90805,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.87279713,-118.1603284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13493030.37,4586708.223,68033,303711,WATERLOO,STOCKTON,CA,95212,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.05153276,-121.2099541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10732446.15,3975466.11,68034,303712,UNKNOWN303712,BELLS,TX,75414,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.60186067,-96.41120413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,69,-999999,Y,N
-10786128.54,3879806.652,68035,303713,MORRISON LANE,DALLAS,TX,75229,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.88316751,-96.8934412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-12488599.69,3958730.913,68036,303714,CHRISTY WATER,PHOENIX,AZ,85035,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47655544,-112.1869998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-13134679.19,4035591.672,68037,303715,INDUSTRY,INDUSTRY,CA,91746,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05054996,-117.9908307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11509821.01,3883026.212,68038,303716,UNKNOWN303716,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.90745211,-103.3944813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-11231021.24,4155694.876,68039,303717,UNKNOWN303717,CLARENDON,TX,79226,SUBSTATION,NOT AVAILABLE,DONLEY,48129,USA,34.93973862,-100.8899804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,69,-999999,Y,N
-13133234.49,3981351.599,68040,303718,HUNTINGTON BEACH,HUNTINGTON BEACH,CA,92646,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.64588523,-117.9778527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,8,230,-999999,N,N
-10587123.38,3840854.118,68041,303719,UNKNOWN303719,BIG SANDY,TX,75755,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.58882836,-95.10574745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-13045784.88,3864300.035,68042,303720,OLD TOWN,SAN DIEGO,CA,92110,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.76611049,-117.1922795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,6,230,69,N,Y
-10624311.99,3499030.271,68043,303721,GEARS,BAMMEL,TX,77067,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.96483313,-95.43981848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",12/14/2016 0:00,IMAGERY,12/14/2016 0:00,2,138,69,N,N
-13608322.33,4561911.622,68044,303722,HILLSIDE,OAKLAND,CA,94720,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.87591542,-122.2456394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,0,115,-999999,Y,N
-13345703.31,4715670.059,68045,303723,UNKNOWN303723,KINGSBURY,NV,89449,SUBSTATION,NOT AVAILABLE,DOUGLAS,32005,USA,38.9580897,-119.8864926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,-999999,-999999,N,N
-10753611.22,3860781.319,68046,303724,BALCH SPRINGS,MESQUITE,TX,75181,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7395268,-96.60133322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2016 0:00,IMAGERY/OTHER,8/23/2016 0:00,1,138,13.8,N,N
-12477674.43,3982338.495,68047,303725,UNION HILLS,PHOENIX,AZ,85023,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.6532652,-112.0888565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,4,69,69,N,Y
-10937318.09,3018989.02,68048,303726,SOUTH MCALLEN,MCALLEN,TX,78503,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.16062777,-98.25160006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,6,138,69,Y,Y
-13128893.07,4004365.973,68049,303727,RISER303727,ANAHEIM,CA,92802,RISER,IN SERVICE,ORANGE,6059,USA,33.81782087,-117.9388531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-11482050.52,3751146.661,68050,303728,KEYSTONE,KERMIT,TX,79745,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.90728633,-103.1450148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-12363984.18,3744793.381,68051,303729,UNKNOWN303729,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.8588245,-111.0675596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-10821490.88,3583503.73,68052,303730,UNKNOWN303730,THORNDALE,TX,76577,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.62005496,-97.21110653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,138,69,Y,Y
-13165145.73,4014664.286,68053,303731,FREMONT,WEST RANCHO DOMINGUEZ,CA,90220,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89464578,-118.2645162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,3,66,16,N,N
-13560204.84,4824201.009,68054,303732,BUTTE,CHICO,CA,95928,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.71215388,-121.8133926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,6,115,69,N,N
-12474740.17,3966549.91,68055,303733,ORANGEWOOD,PHOENIX,AZ,85014,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.535123,-112.0624976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-13277837.86,4257827.906,68056,303734,MC FARLND,MCFARLAND,CA,93250,SUBSTATION,IN SERVICE,KERN,6029,USA,35.68838497,-119.2768469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,70,Y,Y
-13525943.16,4676599.898,68057,303735,ELKHORN,SACRAMENTO,CA,95835,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.68464558,-121.5056147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-12493278.77,3959157.737,68058,303736,UNKNOWN303736,PHOENIX,AZ,85035,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47975356,-112.2290326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-11815656.25,3816666.654,68059,303737,ORO GRANDE,CLOUDCROFT,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.40557097,-106.141846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,115,115,N,Y
-11485293.06,4069292.451,68060,303738,BLACKWATER TIE,PORTALES,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.30101124,-103.174143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,345,69,Y,Y
-10938385.78,3574750.43,68061,303739,UNKNOWN303739,MARBLE FALLS,TX,78654,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.55236326,-98.26119131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,4,138,69,N,N
-11429732.11,4019058.696,68062,303740,UNKNOWN303740,SUDAN,TX,79371,SUBSTATION,NOT AVAILABLE,BAILEY,48017,USA,33.92740682,-102.6750305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,69,-999999,Y,N
-10580828.71,3600753.827,68063,303741,UNKNOWN303741,LIVINGSTON,TX,77351,SUBSTATION,NOT AVAILABLE,POLK,48373,USA,30.75331622,-95.04920151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-13045814.46,3861656.974,68064,303742,NTCQ,SAN DIEGO,CA,92110,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,32.74614306,-117.1925452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,0,66,-999999,Y,N
-13188934.71,4250187.12,68065,303743,ISABELLA,LAKE ISABELLA,CA,93240,SUBSTATION,IN SERVICE,KERN,6029,USA,35.6326173,-118.4782163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,66,Y,Y
-10633403.39,3559885.872,68066,303744,UNKNOWN303744,WILLIS,TX,77318,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.43730333,-95.52148787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,9,138,69,N,N
-13499036.94,4664806.991,68067,303745,SUNCO-TRADE CENTER,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60190322,-121.263912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13181751.9,4025347.505,68068,303746,RISER303746,LOS ANGELES,CA,90045,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.974269,-118.413692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-13319076.06,4337659.567,68069,303747,UNKNOWN303747,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.26871609,-119.647296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10694889.57,3622334.946,68070,303748,UNKNOWN303748,NORTH ZULCH,TX,77872,SUBSTATION,IN SERVICE,MADISON,48313,USA,30.9197763,-96.0738276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-11072539.45,3195648.088,68071,303749,UNKNOWN303749,LAREDO,TX,78041,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.57621172,-99.46631425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,N,N
-12719912.33,3851120.245,68072,303750,WELTON MOHAWK,WELLTON,AZ,85356,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.66649716,-114.2649166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,4,161,-999999,N,N
-11623101.97,3860900.827,68073,303751,ATOKA,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.7404298,-104.4121015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,Y,N
-12464349.41,3959009.053,68074,303752,ARIZONA,PHOENIX,AZ,85008,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47863951,-111.9691558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,69,N,Y
-13315007.91,4398386.668,68075,303753,SANGER,SANGER,CA,93657,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.70730241,-119.6107512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,11,115,60,N,Y
-11713819.4,3944799.624,68076,303754,UNKNOWN303754,TINNIE,NM,88351,SUBSTATION,NOT AVAILABLE,LINCOLN,35027,USA,33.37210612,-105.22703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-11332571.91,3978026.853,68077,303755,UNKNOWN303755,LUBBOCK,TX,79403,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.62101827,-101.8022255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,N,N
-10962685.49,3427267.694,68078,303756,FERN STREET,SAN ANTONIO,TX,78210,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.4047852,-98.47947929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,138,N,Y
-13287910.68,4347722.074,68079,303757,OAKGROVE,VISALIA,CA,93291,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.34156159,-119.3673326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,66,Y,Y
-10963125.1,4001393.696,68080,303758,UNKNOWN303758,LAKESIDE CITY,TX,76310,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.79563498,-98.48342839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,69,N,N
-10451923.92,3589753.723,68081,303759,KIRBYVILLE,KIRBYVILLE,TX,75956,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.66835894,-93.89123003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,69,345,Y,Y
-13094771.64,4544779.44,68082,303760,SILVER PEAK,SILVER PEAK,NV,89013,SUBSTATION,IN SERVICE,ESMERALDA,32009,USA,37.75433472,-117.632335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,4,120,120,N,Y
-12781390.09,3972664.805,68083,303761,COLORADO RIVER,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.58089849,-114.8171807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,3,500,500,N,Y
-10880898.96,3411398.1,68084,303762,UNKNOWN303762,NIXON,TX,78140,SUBSTATION,NOT AVAILABLE,GONZALES,48177,USA,29.28051589,-97.74477841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-12511395.83,3959008.11,68085,303763,PEBBLE CREEK,GOODYEAR,AZ,85395,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47863244,-112.391781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-10701716.45,3910290.074,68086,303764,UNKNOWN303764,GREENVILLE,TX,75402,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.11283166,-96.13515456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,5,-999999,-999999,N,N
-12110153.81,4241274.476,68087,303765,UNKNOWN303765,GAMERCO,NM,87317,SUBSTATION,NOT AVAILABLE,MCKINLEY,35031,USA,35.56751755,-108.7873626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,Y,Y
-10435333.46,3517815.135,68088,303766,CORDREY,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.11091672,-93.74219542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,69,N,Y
-10587933.79,3468533.216,68089,303767,UNKNOWN303767,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72721008,-95.1130275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-10434850.31,3536975.181,68090,303768,UNKNOWN303768,DEWEYVILLE,TX,77632,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.25969576,-93.73785518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,500,69,N,N
-12861379.53,3889409.191,68091,303769,UNKNOWN303769,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.95557816,-115.5357381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,-999999,Y,N
-10569722.11,3833952.777,68092,303770,UNKNOWN303770,GLADEWATER,TX,75647,SUBSTATION,NOT AVAILABLE,GREGG,48183,USA,32.53657813,-94.94942918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10834991.31,3860762.66,68093,303771,HEMPHILL,FORT WORTH,TX,76104,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.73938581,-97.33238299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,4,138,13.8,N,N
-11156067.15,3885398.848,68094,303772,UNKNOWN303772,CELOTEX,TX,79520,SUBSTATION,IN SERVICE,FISHER,48151,USA,32.92534424,-100.2166563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,345,69,N,N
-12977599.04,4018296.412,68095,303773,UNKNOWN303773,PALM SPRINGS,CA,92258,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.92172477,-116.5797557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-12342351.84,3951117.723,68096,303774,MOONSHINE,MIAMI,AZ,85539,SUBSTATION,IN SERVICE,GILA,4007,USA,33.4194914,-110.873233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,115,115,N,Y
-10477281.84,3869655.12,68097,303775,UNKNOWN303775,JEFFERSON,TX,75657,SUBSTATION,IN SERVICE,MARION,48315,USA,32.80655263,-94.1190241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-13159569.04,4040454.058,68098,303776,SS3145,LOS ANGELES,CA,90065,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.08673267,-118.21442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,66,66,Y,Y
-10971261.48,3423203.576,68099,303777,QUINTANA,SAN ANTONIO,TX,78211,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.37297493,-98.55651869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-10460851.03,3494096.913,68100,303778,UNKNOWN303778,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.92643238,-93.97142366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,69,Y,Y
-12758382.09,4394654.963,68101,303779,UNKNOWN303779,MOAPA TOWN,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.68042276,-114.6104963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,0,-999999,-999999,N,N
-12479913.47,3971414.379,68102,303780,ALEXANDER,PHOENIX,AZ,85021,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.5715399,-112.1089702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/14/2016 0:00,IMAGERY/OTHER,9/14/2016 0:00,9,230,-999999,N,N
-13242032.05,4166554.251,68103,303781,TEJON,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.01966788,-118.9551978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,70,Y,Y
-12451078.44,3949990.657,68104,303782,UNKNOWN303782,MESA,AZ,85210,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41104038,-111.8499407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13155415.97,4008154.285,68105,303783,OLDFIELD,LONG BEACH,CA,90807,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84608953,-118.1771123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10897529.94,3712897.98,68106,303784,UNKNOWN303784,JONESBORO,TX,76538,SUBSTATION,IN SERVICE,HAMILTON,48193,USA,31.61514659,-97.89417707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
