X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12773135.05,4303147.734,68107,303785,HOOVER,BOULDER CITY,NV,89005,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.01835826,-114.7430244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/13/2015 0:00,IMAGERY/OTHER,5/13/2015 0:00,8,230,230,Y,Y
-11855362.73,3733045.362,68108,303786,SUNSET NORTH,EL PASO,TX,79902,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.7691453,-106.4985354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,69,N,Y
-13299795.86,4201576.864,68109,303787,UNKNOWN303787,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.27691582,-119.4740989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-11890809.93,4111868.952,68110,303788,BELEN,BELEN,NM,87002,SUBSTATION,IN SERVICE,VALENCIA,35061,USA,34.61637111,-106.816963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-10809602.54,3910253.507,68111,303789,UNKNOWN303789,COPPER CANYON,TX,76226,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.11255653,-97.10431173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2019 0:00,IMAGERY,5/1/2019 0:00,2,138,138,N,Y
-10771258.24,3885601.299,68112,303790,UNKNOWN303790,DALLAS,TX,75243,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.92687077,-96.75985905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-13570627.45,4538334.047,68113,303791,KAISER,DUBLIN,CA,94568,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.70854235,-121.9070205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,4/23/2015 0:00,IMAGERY/OTHER,4/23/2015 0:00,0,60,-999999,Y,N
-10571789.04,3583539.492,68114,303792,UNKNOWN303792,GOODRICH,TX,77351,SUBSTATION,NOT AVAILABLE,POLK,48373,USA,30.62033142,-94.96799673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,345,69,Y,Y
-11278432.67,3887196.317,68115,303793,UNKNOWN303793,FLUVANNA,TX,79517,SUBSTATION,NOT AVAILABLE,BORDEN,48033,USA,32.93889662,-101.3158845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-13181193.8,4139427.678,68116,303794,UNKNOWN303794,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.81985981,-118.4086785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13148799.93,4010931.917,68117,303795,HEDDA,LAKEWOOD,CA,90713,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86681048,-118.1176795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-10818803.71,3875529.652,68118,303796,UNKNOWN303796,HURST,TX,76054,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.85089652,-97.1869673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10904688.67,3438675.902,68119,303797,HIGHWAY 123,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.49402522,-97.95848505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-13243877.09,4212336.791,68120,303798,UNKNOWN303798,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.35578614,-118.9717721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,0,-999999,-999999,N,N
-13348141.46,4279051.754,68121,303799,LAS PERILLAS PUMPS,AVENAL,CA,93204,SUBSTATION,IN SERVICE,KINGS,6031,USA,35.84308659,-119.9083949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-10977515.95,3431388.458,68122,303800,SOUTHWEST RESEARCH INSTITUTE,SAN ANTONIO,TX,78238,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.43702868,-98.61270362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,13.8,N,N
-10554269.72,3780676.476,68123,303801,UNKNOWN303801,HENDERSON,TX,75654,NOT AVAILABLE,NOT AVAILABLE,RUSK,48401,USA,32.13220006,-94.81061803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10886090.83,3223383.657,68124,303802,UNKNOWN303802,BANQUETE,TX,78380,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.79683709,-97.79141775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-12844614.86,4307650.456,68125,303803,UNKNOWN303803,SUMMERLIN SOUTH,NV,89161,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.05106748,-115.3851385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-13532330.15,4535836.862,68126,303804,UNKNOWN303804,TRACY,CA,95377,NOT AVAILABLE,NOT AVAILABLE,ALAMEDA,6001,USA,37.69079308,-121.56299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,115,115,Y,Y
-11336904.99,4204132.044,68127,303805,ROLLING HILLS,JUILLIARD,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.29565226,-101.8411503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,69,N,N
-10758396.62,3951684.742,68128,303806,UNKNOWN303806,VAN ALSTYNE,TX,75495,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.42374274,-96.64432119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,69,69,N,Y
-13018055.34,3837387.235,68129,303807,LARKSPUR ENERGY,SAN DIEGO,CA,92154,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.5625843,-116.9431808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,66,69,Y,Y
-11075190.62,3189052.451,68130,303808,UNKNOWN303808,LAREDO,TX,78040,SUBSTATION,NOT AVAILABLE,WEBB,48479,USA,27.52368054,-99.49013013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,0,138,69,Y,Y
-13624604.12,4958442.676,68131,303809,BELTLINE RD,REDDING,CA,96003,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.63357024,-122.3919012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11334046.86,3597097.257,68132,303810,SHEFFIELD,SHEFFIELD,TX,79781,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.72508367,-101.8154753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,-999999,Y,N
-13116327.47,4016862.543,68133,303811,RISER303811,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.91103572,-117.8259744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,-999999,-999999,N,N
-11401684.44,3617958.733,68134,303812,WHITE BAKER,BAKERSFIELD,TX,79735,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.88604492,-102.423074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,2/4/2019 0:00,3,138,69,N,N
-13051514.88,4034590.638,68135,303813,DEADEND303813,LOMA LINDA,CA,92354,DEAD END,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.043099,-117.243753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-13717204.64,4655935.262,68136,303814,FORT ROSS,CAZADERO,CA,95421,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.53959372,-123.2237458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-11000525.31,3047819.039,68137,303815,UNKNOWN303815,RIO GRANDE CITY,TX,78582,SUBSTATION,IN SERVICE,STARR,48427,USA,26.39285015,-98.81940016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,138,138,N,Y
-13151697.34,5011549.373,68138,303816,BLUE MOUNTAIN,WINNEMUCCA,NV,89445,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,40.99462831,-118.1437073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,1,120,120,N,Y
-11259905.96,3846162.881,68139,303817,UNKNOWN303817,IRA,TX,79527,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.62900044,-101.1494562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,Y,Y
-10791905.83,3871063.467,68140,303818,IRVING GRANT ST,IRVING,TX,75061,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81718555,-96.94533948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,4,138,69,N,N
-13577230.49,4474553.589,68141,303819,VASONA,LOS GATOS,CA,95032,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.25387911,-121.9663367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-13056433.74,3911624.335,68142,303820,PALOMAR,CARLSBAD,CA,92008,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.12287041,-117.2879398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,4,230,230,N,Y
-10870431.24,3019800.329,68143,303821,UNKNOWN303821,SAN BENITO,TX,78586,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.16716912,-97.6507453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-11163366.49,4084085.748,68144,303822,UNKNOWN303822,CHILDRESS,TX,79201,SUBSTATION,NOT AVAILABLE,CHILDRESS,48075,USA,34.4107187,-100.2822274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,115,Y,Y
-12471598.62,3965567.553,68145,303823,UNKNOWN303823,PHOENIX,AZ,85016,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.52776692,-112.0342766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10535432.14,3812955.653,68146,303824,UNKNOWN303824,LAKE CHEROKEE,TX,75603,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.37742139,-94.64139712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,7,69,-999999,Y,N
-13280535.46,4066446.345,68147,303825,VENTURA,SAN BUENAVENTURA (VENTURA),CA,93001,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.27988797,-119.3010798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-10820428.92,3988780.965,68148,303826,UNKNOWN303826,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.70142614,-97.20156679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,138,138,Y,Y
-13468863.99,4524355.818,68149,303827,CROWNS LANDING,SHACKELFORD,CA,95358,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.60913443,-120.9928638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,69,Y,Y
-10583162.29,3467375.509,68150,303828,UNKNOWN303828,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71817848,-95.07016438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,N,N
-10577544.17,3487107.035,68151,303829,CROSBY,BARRETT,TX,77532,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.87199852,-95.01969592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,7,138,69,N,N
-12457899.59,3952067.169,68152,303830,OCOTILLO,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42660995,-111.9112161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,9,230,69,N,Y
-13715597.05,4974301.999,68153,303831,BIG BAR,BIG BAR,CA,96010,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.74159924,-123.2093046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-12933181.5,4047151.835,68154,303832,HI DESERT,TWENTYNINE PALMS,CA,92277,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.13654784,-116.1807461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-10831937.14,3849442.992,68155,303833,UNKNOWN303833,FORT WORTH,TX,76134,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.65381244,-97.3049469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,138,138,Y,Y
-11516108.72,3699854.587,68156,303834,UNKNOWN303834,PYOTE,TX,79777,SUBSTATION,IN SERVICE,WARD,48475,USA,31.51531184,-103.4509647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,69,69,N,Y
-13327396.02,4395642.9,68157,303835,UNKNOWN303835,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.68753983,-119.7220354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-12518371.63,4110007.492,68158,303836,WILLOW LAKE,PRESCOTT,AZ,86301,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.60260838,-112.4544457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,4,230,-999999,N,N
-10953010.29,3592358.302,68159,303837,UNKNOWN303837,KINGSLAND,TX,78611,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.68848169,-98.39256546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,N,N
-10795814.98,3642380.134,68160,303838,UNKNOWN303838,ROSEBUD,TX,76570,SUBSTATION,NOT AVAILABLE,FALLS,48145,USA,31.0741304,-96.98045605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,69,-999999,Y,N
-13476276.41,4672476.766,68161,303839,CLARKSVILLE,EL DORADO HILLS,CA,95762,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.65572738,-121.0594507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,60,N,Y
-11438931.6,3896671.956,68162,303840,WASSON SWITCHING,DENVER CITY,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.01030572,-102.7576709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,230,13.8,N,N
-10874690.33,3679938.204,68163,303841,UNKNOWN303841,GATESVILLE,TX,76528,SUBSTATION,IN SERVICE,CORYELL,48099,USA,31.36266498,-97.68900537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,1,-999999,-999999,N,N
-11711894.36,4246419.779,68164,303842,BACA,LAS VEGAS,NM,87701,SUBSTATION,IN SERVICE,SAN MIGUEL,35047,USA,35.60510634,-105.2097371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,46,-999999,Y,N
-11736983.15,4434452.913,68165,303843,AMALIA,COSTILLA,NM,87524,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.96660454,-105.4351136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13561397.44,4832386.712,68166,303844,SYCAMORE CREEK,CHICO,CA,95973,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.7686973,-121.8241059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,115,69,N,N
-10531731.97,3962402.969,68167,303845,DEKALB,DE KALB,TX,75559,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.50406561,-94.60815799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13040363.12,3854842.716,68168,303846,SILVERGATE,SAN DIEGO,CA,92113,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.694643,-117.143575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,5,230,69,Y,Y
-10737099.89,3336132.517,68169,303847,UNKNOWN303847,PORT LAVACA,TX,77979,SUBSTATION,NOT AVAILABLE,CALHOUN,48057,USA,28.68908335,-96.45300942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13553004.42,4581031.059,68170,303848,DU PONT,OAKLEY,CA,94561,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01136237,-121.7487102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,1,60,60,Y,Y
-10778369.75,3855828.128,68171,303849,SOUTH OAK CLIFF,DALLAS,TX,75224,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.70209228,-96.82374288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,4,138,13.8,N,N
-11430177.81,3633070.088,68172,303850,TOMBSTONE,BALDRIDGE,TX,79735,SUBSTATION,IN SERVICE,PECOS,48371,USA,31.00247126,-102.6790343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY/OTHER http://interchange.puc.texas.gov/Documents/48095_3_972894.PDF,1/23/2019 0:00,IMAGERY,1/23/2019 0:00,3,138,138,N,Y
-10857601.45,3549522.158,68173,303851,SHADOW GLEN,MANOR,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.35700199,-97.53549335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,Y,Y
-13194428.43,4229813.493,68174,303852,HAVILAH,CALIENTE,CA,93518,SUBSTATION,IN SERVICE,KERN,6029,USA,35.48372643,-118.5275672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,66,Y,Y
-13344008.57,4087096.793,68175,303853,ISLA VISTA,GOLETA,CA,93117,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.4330311,-119.8712685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13396376.31,4359853.507,68176,303854,CANTUA,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.42929415,-120.3416959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,115,-999999,Y,N
-11842739.15,3734486.068,68177,303855,VISCOUNT,EL PASO,TX,79925,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.7801477,-106.3851358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,N,Y
-10965472.84,3402423.773,68178,303856,TRUMBO,THELMA,TX,78264,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.21017403,-98.50451851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13068167.88,4259983.081,68179,303857,WESTEND,TRONA,CA,93562,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.70410786,-117.3933494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-13160884.89,4045023.833,68180,303858,SS3144,LOS ANGELES,CA,90065,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12072386,-118.2262405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/27/2018 0:00,1,66,66,Y,Y
-10592174.32,3456034.409,68181,303859,UNKNOWN303859,HOUSTON,TX,77034,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62966036,-95.15112081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-11837336.66,4282399.516,68182,303860,WTA,LOS ALAMOS,NM,87544,SUBSTATION,IN SERVICE,LOS ALAMOS,35028,USA,35.8674611,-106.3366044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-13408772.03,4165047.136,68183,303861,MESA,NIPOMO,CA,93444,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.00857958,-120.4530486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,6,230,115,N,Y
-11157305.56,3886699.741,68184,303862,UNKNOWN303862,HAMLIN,TX,79520,SUBSTATION,IN SERVICE,FISHER,48151,USA,32.93515279,-100.2277811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,N,Y
-10827650.88,3287002.393,68185,303863,UNKNOWN303863,REFUGIO,TX,78377,SUBSTATION,IN SERVICE,REFUGIO,48391,USA,28.30120654,-97.26644277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,69,Y,Y
-13042874.03,3878835.773,68186,303864,MIRAMAR GT,SAN DIEGO,CA,92121,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,32.87584302,-117.1661309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-11445613.79,3890532.888,68187,303865,EAST DENVER,DENVER CITY,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,32.96404784,-102.817698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,13.8,N,N
-10577146.79,3460540.349,68188,303866,LA PORTE,LA PORTE,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.66483888,-95.01612626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-10610037.83,3809469.41,68189,303867,UNKNOWN303867,TYLER,TX,75702,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.35096871,-95.31159144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13335895.33,4343275.459,68190,303868,LEMOORE,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.3093796,-119.798386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
-13488393.31,4672449.311,68191,303869,PRAIRIE CITY-BLUE RAVINE,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65553478,-121.1682987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10535156.56,3839491.001,68192,303870,UNKNOWN303870,HALLSVILLE,TX,75650,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.57851058,-94.63892161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,69,Y,Y
-12864987.7,3883664.603,68193,303871,UNKNOWN303871,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.91226659,-115.5681508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,34.5,34.5,Y,Y
-10844674.3,3864266.152,68194,303872,UNKNOWN303872,WESTWORTH VILLAGE,TX,76127,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76585455,-97.41936672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10959381.77,3418299.552,68195,303873,BROOKS FIELD,SAN ANTONIO,TX,78223,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.33457739,-98.44980147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,345,69,N,N
-12463579.89,3992086.208,68196,303874,56TH,PHOENIX,AZ,85331,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.72612415,-111.9622431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,1,69,-999999,N,N
-10457209.06,3498825.667,68197,303875,PORT NECHES,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96324081,-93.93870731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,8,138,69,Y,Y
-12440719.61,3973491.205,68198,303876,UNKNOWN303876,FOUNTAIN HILLS,AZ,85268,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.58708298,-111.7568857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,69,N,Y
-12998335.34,4563314.452,68199,303877,SANDIA,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.88586191,-116.7660331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Resource Advocates http://www.westernresourceadvocates.org/energy/maps/NV%20Map%201.pdf,8/10/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,120,120,Y,Y
-12752138.66,4159556.526,68200,303878,UNKNOWN303878,MOHAVE VALLEY,AZ,86440,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.96817082,-114.5544106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10687498.23,3875467.145,68201,303879,UNKNOWN303879,WILLS POINT,TX,75169,SUBSTATION,NOT AVAILABLE,HUNT,48231,USA,32.8504248,-96.00743012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-11335357.44,3965559.085,68202,303880,UNKNOWN303880,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.5277035,-101.8272484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,N,Y
-13586709.63,4835368.403,68203,303881,HEADGATE,ORLAND,CA,95963,SUBSTATION,IN SERVICE,GLENN,6021,USA,39.78928205,-122.0514892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12805223.12,4305519.542,68204,303882,FAULKNER,HENDERSON,NV,89074,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.03558953,-115.0312765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,8,230,138,N,Y
-10577696.62,3471312.466,68205,303883,UNKNOWN303883,COADY,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74888849,-95.02106542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13397949.11,4326895.248,68206,303884,TORNADO,COALINGA,CA,93210,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.19071467,-120.3558247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-12426354,4192959.915,68207,303885,UNKNOWN303885,FLAGSTAFF,AZ,86004,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.21369808,-111.6278372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-11307267.14,4053535.51,68208,303886,UNKNOWN303886,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.18399955,-101.574909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,-999999,Y,N
-10512299.33,3599126.874,68209,303887,UNKNOWN303887,WOODVILLE,TX,75979,SUBSTATION,IN SERVICE,TYLER,48457,USA,30.74075546,-94.43359158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,138,69,Y,Y
-10859038.01,3886688.189,68210,303888,CENTERPOINT,RENO,TX,76020,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.9350657,-97.54839812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,138,69,Y,Y
-10778125.43,3341495.468,68211,303889,UNKNOWN303889,VICTORIA,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.7313368,-96.8215481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-11347599.27,4198021.217,68212,303890,NORTHWEST,CLIFFSIDE,TX,79124,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.25083599,-101.9372186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,230,69,N,N
-12491524.18,3978628.799,68213,303891,SANDERSON,PEORIA,AZ,85382,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62552097,-112.2132709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,-999999,N,N
-13587789.58,4535923.528,68214,303892,CASTRO VALLEY,CASTRO VALLEY,CA,94546,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.69140915,-122.0611906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,230,230,Y,Y
-12808566.52,4328797.303,68215,303893,UNKNOWN303893,SUNRISE MANOR,NV,89156,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.20450318,-115.0613107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,69,-999999,N,N
-10993980.28,3489011.554,68216,303894,WELFARE,WARING,TX,78006,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.88683296,-98.76060517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,69,Y,Y
-12466625.7,3938850.117,68217,303895,UNKNOWN303895,PHOENIX,AZ,85044,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.32746163,-111.989604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10637817.5,3460687.702,68218,303896,ROARK,HOUSTON,TX,77099,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.66598908,-95.56114049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, Inference",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10935368.77,3038470.647,68219,303897,UNKNOWN303897,MCALLEN,TX,78541,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.3176009,-98.23408905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,138,69,N,N
-11327728.57,3717534.651,68220,303898,UNKNOWN303898,BIG LAKE,TX,76932,SUBSTATION,IN SERVICE,REAGAN,48383,USA,31.65061012,-101.7587171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,-999999,Y,N
-13174326.42,4040640.433,68221,303899,STATION H (HOLLYWOOD),LOS ANGELES,CA,90046,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.08811924,-118.3469878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,4,230,138,N,N
-11678865.36,4418427.914,68222,303900,YORK CANYON,RATON,NM,87740,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.85149962,-104.9130326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13213398.19,4034113.472,68223,303901,RINDGE,MALIBU,CA,90265,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0395471,-118.6979755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-12033216.32,3831864.897,68224,303902,UNKNOWN303902,HURLEY,NM,88043,SUBSTATION,NOT AVAILABLE,GRANT,35017,USA,32.52076473,-108.0962214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-13191521.92,4133355.489,68225,303903,NEENACH,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.77506687,-118.5014576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10631795.99,3856851.75,68226,303904,UNKNOWN303904,MINEOLA,TX,75773,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.70982976,-95.50704835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,69,13.8,Y,Y
-13113692.67,3993213.586,68227,303905,BRYAN,TUSTIN,CA,92782,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.73454671,-117.8023056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11422870.02,3974488.655,68228,303906,UNKNOWN303906,WHITEFACE,TX,79379,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.59454695,-102.6133873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-13485319.04,4493042.191,68229,303907,STANISLAUS RECOVERY,NEWMAN,CA,95363,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.38596101,-121.140682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13412586.66,4477271.685,68230,303908,MERCED,MERCED,CA,95341,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.27331164,-120.487316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,115,60,N,Y
-11230927.96,4081521.37,68231,303909,UNKNOWN303909,TURKEY,TX,79261,SUBSTATION,IN SERVICE,HALL,48191,USA,34.3917115,-100.8891424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-10851253.07,3882951.081,68232,303910,EAGLE MOUNTAIN,EAGLE MOUNTAIN,TX,76179,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.90688549,-97.47846482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,7,138,69,N,N
-13545279.02,4396022.159,68233,303911,BO RONDA,BORONDA,CA,93907,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.69027183,-121.6793117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,60,Y,Y
-11291500.02,4053781.655,68234,303912,UNKNOWN303912,LOCKNEY,TX,79241,SUBSTATION,IN SERVICE,FLOYD,48153,USA,34.18582868,-101.4332705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,5,-999999,-999999,N,N
-13573811.63,4984062.903,68235,303913,ROUND MOUNTAIN,ROUND MOUNTAIN,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.80800054,-121.9356245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,10,500,500,N,N
-10790797.7,3858775.098,68236,303914,MOUNTAIN CREEK SES,DALLAS,TX,75211,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.72436636,-96.93538502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,10,138,13.8,N,N
-12960122.02,4040994.008,68237,303915,UNKNOWN303915,YUCCA VALLEY,CA,92284,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.09074966,-116.4227569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,3,115,115,Y,Y
-11485588.66,3786330.028,68238,303916,JAL,JAL,NM,88252,SUBSTATION,IN SERVICE,LEA,35025,USA,32.17519729,-103.1767984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-10631695.96,3984040.138,68239,303917,UNKNOWN303917,PARIS,TX,75462,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.66598851,-95.50614976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,69,69,Y,Y
-13324619.45,4748765.259,68240,303918,BRUNSWICK,CARSON CITY,NV,89701,SUBSTATION,IN SERVICE,CARSON CITY,32510,USA,39.18889407,-119.6970931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,5,120,120,N,Y
-10587188.56,3515210.252,68241,303919,UNKNOWN303919,HUFFMAN,TX,77336,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.09067228,-95.10633304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-12499045.72,3974572.821,68242,303920,MARINETTE,SUN CITY,AZ,85351,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59517674,-112.2808381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-13319781.11,4338715.441,68243,303921,UNKNOWN303921,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.27636308,-119.6536296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10831347.74,3010815.353,68244,303922,UNKNOWN303922,LAGUNA VISTA,TX,78578,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.09470543,-97.29965224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,Y
-10874393.11,3623567.278,68245,303923,UNKNOWN303923,SALADO,TX,76571,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,30.92927284,-97.68633532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13389717.56,4768672.901,68246,303924,UNKNOWN303924,TRUCKEE,CA,96161,SUBSTATION,NOT AVAILABLE,NEVADA,6057,USA,39.3273652,-120.2818794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10777143.69,3875404.832,68247,303925,LOMO ALTO,DALLAS,TX,75205,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84995454,-96.81272892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,136,69,N,N
-13227680.84,4155907.353,68248,303926,EDMONSTON,ARVIN,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.94130328,-118.8262787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,1,230,230,N,N
-11337066.52,4010753.845,68249,303927,UNKNOWN303927,ABERNATHY,TX,79311,SUBSTATION,IN SERVICE,HALE,48189,USA,33.86548222,-101.8426013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,230,13.8,N,N
-13063213.79,4028651.167,68250,303928,HUNTER,RIVERSIDE,CA,92507,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.99887649,-117.348846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,115,66,N,Y
-13024608.66,3897342.196,68251,303929,WARREN CANYON,POWAY,CA,92064,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.01535452,-117.0020503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,69,69,N,Y
-10582767.78,3842425.274,68252,303930,UNKNOWN303930,BIG SANDY,TX,75755,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.60071938,-95.06662048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,1/2/2018 0:00,3,138,-999999,Y,N
-12910680.01,3911952.901,68253,303931,ANZA,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.12534231,-115.9786118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,-999999,Y,N
-11391034.28,3742147.243,68254,303932,UNKNOWN303932,ODESSA,TX,79766,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.83863264,-102.327402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,345,69,N,N
-13167856.01,4125628.839,68255,303933,DELSUR,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.71803425,-118.2888631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,66,66,Y,Y
-13155624.1,4033708.346,68256,303934,BEL VEDERE,EAST LOS ANGELES,CA,90063,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03653133,-118.178982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13493260.03,4665313.936,68257,303935,NIMBUS,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60546205,-121.2120172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,Y,Y
-10991518.03,3559286.698,68258,303936,UNKNOWN303936,WILLOW CITY,TX,78675,SUBSTATION,NOT AVAILABLE,GILLESPIE,48171,USA,30.43266254,-98.73848638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-10716754.21,3648761.754,68259,303937,UNKNOWN303937,NORMANGEE,TX,77871,SUBSTATION,IN SERVICE,LEON,48289,USA,31.12321836,-96.27024107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-11855475.13,4156938.464,68260,303938,UNKNOWN303938,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,34.94889587,-106.4995451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-11168344.23,4026152.561,68261,303939,UNKNOWN303939,PADUCAH,TX,79248,SUBSTATION,NOT AVAILABLE,COTTLE,48101,USA,33.98026616,-100.3269432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,Y,Y
-10779468.91,3871347.918,68262,303940,MAPLE AVE,DALLAS,TX,75235,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81933298,-96.83361676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,4,138,69,N,N
-13577369.67,4493132.983,68263,303941,JULIETTE,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.38660905,-121.9675869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,-999999,Y,N
-10873981.26,3820985.192,68264,303942,UNKNOWN303942,GRANBURY,TX,76049,SUBSTATION,NOT AVAILABLE,HOOD,48221,USA,32.43831794,-97.68263563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10972647.16,3426435.478,68265,303943,36TH STREET,SAN ANTONIO,TX,78226,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.39827216,-98.56896654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,2,138,138,N,Y
-11484038.76,3914040.563,68266,303944,UNKNOWN303944,TATUM,NM,88267,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,33.14104678,-103.1628754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10694057,3944994.21,68267,303945,UNKNOWN303945,WOLFE CITY,TX,75496,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.37356588,-96.06634853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-10622686.78,3680161.14,68268,303946,UNKNOWN303946,CROCKETT,TX,75835,SUBSTATION,NOT AVAILABLE,HOUSTON,48225,USA,31.36437503,-95.42521889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-12405975.28,3968995.524,68269,303947,MORMON FLAT DAM,FORT MCDOWELL,AZ,85264,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.55343353,-111.4447721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,115,115,N,Y
-13146193.21,4020142.476,68270,303948,FLORADAY,DOWNEY,CA,90241,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93548464,-118.0942629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,12,-999999,N,N
-13221909.66,4133546.156,68271,303949,BAILEY,LEBEC,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.77647374,-118.7744353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,5,230,66,N,Y
-12152660.09,3891425.82,68272,303950,UNKNOWN303950,DUNCAN,AZ,85534,SUBSTATION,NOT AVAILABLE,GREENLEE,4011,USA,32.97077759,-109.169203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,3/6/2018 0:00,0,-999999,-999999,N,N
-11482473.19,3858995.589,68273,303951,UNKNOWN303951,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.72603268,-103.1488117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,13.8,N,N
-13576253.91,4494225.686,68274,303952,PALM,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.39440795,-121.9575638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,60,N,Y
-11109799.11,3973126.03,68275,303953,UNKNOWN303953,BENJAMIN,TX,76380,SUBSTATION,NOT AVAILABLE,KNOX,48275,USA,33.58435019,-99.8010234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10483109.8,3521341.64,68276,303954,UNKNOWN303954,BEAUMONT,TX,77708,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.13831713,-94.17137756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10516051.23,3804641.894,68277,303955,UNKNOWN303955,BECKVILLE,TX,75631,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.31432603,-94.4672955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,0,-999999,-999999,N,N
-13577814.05,4624871.998,68278,303956,CMF VACAVILLE,VACAVILLE,CA,95687,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.32099914,-121.9715789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11036588.79,3994266.516,68279,303957,UNKNOWN303957,SEYMOUR,TX,76380,SUBSTATION,NOT AVAILABLE,BAYLOR,48023,USA,33.74241233,-99.14336398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13578161.38,5011242.292,68280,303958,JAMES B. BLACK,BIG BEND,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.9925462,-121.9746989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,N,Y
