X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10750138.97,3614142.931,68281,303959,UNKNOWN303959,HEARNE,TX,77859,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,30.85662343,-96.57014144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,0,-999999,-999999,N,N
-10848322.28,3219530.214,68282,303960,UNKNOWN303960,CORPUS CHRISTI,TX,78405,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.76621117,-97.45213708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,69,Y,Y
-10976712.07,3749431.637,68283,303961,UNKNOWN303961,COMANCHE,TX,76442,SUBSTATION,NOT AVAILABLE,COMANCHE,48093,USA,31.89420691,-98.6054822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-13246468.83,4167232.609,68284,303962,UNKNOWN303962,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.02465827,-118.9950541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,230,230,Y,Y
-13452244.15,4512202.688,68285,303963,GEER,TURLOCK,CA,95382,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.52259781,-120.8435652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,69,Y,Y
-13630718.96,4526176.266,68286,303964,SNEATH LANE,SAN BRUNO,CA,94066,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.62208831,-122.4468317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/28/2017 0:00,IMAGERY/OTHER,2/28/2017 0:00,3,60,60,Y,Y
-12438615.15,3934363.449,68287,303965,RISER303965,GILBERT,AZ,85295,RISER,IN SERVICE,MARICOPA,4013,USA,33.293779,-111.737981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-10529906.9,3828391.789,68288,303966,UNKNOWN303966,HALLSVILLE,TX,75650,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.4944536,-94.5917631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,138,138,Y,Y
-11846948.62,3750416.324,68289,303967,MILAGRO,EL PASO,TX,79924,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.90171673,-106.4229502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-12869173.84,3918776.005,68290,303968,UNKNOWN303968,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.17665877,-115.6057555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,UNVERIFIED,1/28/2019 0:00,2,92,92,Y,Y
-10590245.6,3780574.589,68291,303969,UNKNOWN303969,TROUP,TX,75789,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,32.13142498,-95.13379482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-13045546.68,3856869.454,68292,303970,NORTH ISLAND,CORONADO,CA,92118,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.70996357,-117.1901397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Google Maps https://www.google.com/maps/d/viewer?mid=zTSni6vCg2rY.k3-uTUYnCT34&hl=en_US; California Energy Commission, http://www.energy.ca.gov/map*",6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,69,69,N,Y
-13170143.67,4009845.477,68293,303971,UNKNOWN303971,TORRANCE,CA,90504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8587063,-118.3094136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,66,Y,Y
-13026435.81,3925957.907,68294,303972,VALLEY CENTER,VALLEY CENTER,CA,92082,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.23064131,-117.0184638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,69,N,Y
-11114680.64,3820926.557,68295,303973,UNKNOWN303973,ABILENE,TX,79607,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.4378734,-99.84487497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,345,69,Y,Y
-10559273.31,3811713.743,68296,303974,UNKNOWN303974,KILGORE,TX,75662,NOT AVAILABLE,NOT AVAILABLE,RUSK,48401,USA,32.367999,-94.855566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,-999999,-999999,N,N
-10855101.5,3629014.433,68297,303975,UNKNOWN303975,SALADO,TX,76571,SUBSTATION,IN SERVICE,BELL,48027,USA,30.97123816,-97.51303587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,2,138,69,Y,Y
-11873451.33,4178227.894,68298,303976,PRAGER,ALBUQUERQUE,NM,87104,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.1055034,-106.661028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-12994912.82,4017787.481,68299,303977,UNKNOWN303977,CABAZON,CA,92230,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.917931,-116.735288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,-999999,-999999,N,N
-13670262.77,4695164.33,68300,303978,RIDGELINE,GEYSERVILLE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.8147052,-122.8020599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-10433038.75,3523219.268,68301,303979,UNKNOWN303979,ORANGE,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.15290292,-93.72158173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,69,-999999,Y,N
-13304401.42,4801843.606,68302,303980,UNKNOWN303980,SPARKS,NV,89434,SUBSTATION,NOT AVAILABLE,STOREY,32029,USA,39.55748196,-119.5154714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,0,-999999,-999999,N,N
-13471771.04,4709370.886,68303,303981,UNKNOWN303981,COOL,CA,95614,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.91407409,-121.0189783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,60,60,Y,Y
-12474862.15,3976842.505,68304,303982,MOON VALLEY,PHOENIX,AZ,85022,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.61215838,-112.0635934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,1,69,69,Y,Y
-11840684.51,3733383.472,68305,303983,FARAH,EL PASO,TX,79925,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.7717275,-106.3666787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,N,Y
-11454215.7,3900087.178,68306,303984,CORTEZ,DENVER CITY,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.03602893,-102.8949703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,115,69,N,N
-11400989.36,3630162.033,68307,303985,WOODWARD-2,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.980077,-102.41683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,1/22/2019 0:00,1,138,34.5,N,N
-13056967.88,4042292.61,68308,303986,STODDARD,SAN BERNARDINO,CA,92401,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.10040995,-117.2927381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13567276.5,4383443.633,68309,303987,NAVY SCHOOL,MONTEREY,CA,93943,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.5996105,-121.8769185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-13186101.13,4084728.986,68310,303988,NORTH OAKS,SANTA CLARITA,CA,91387,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.41548572,-118.4527618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13125234.88,4004384.347,68311,303989,RISER303989,ANAHEIM,CA,92805,RISER,IN SERVICE,ORANGE,6059,USA,33.817958,-117.905991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,2,69,69,Y,Y
-13249305.62,4223930.194,68312,303990,KERN OIL,OILDALE,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44067972,-119.0205374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,115,115,Y,Y
-13616089.05,4941510.983,68313,303991,AIRPORT RD 1,REDDING,CA,96002,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.51804334,-122.315409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12463874.09,3942652.424,68314,303992,SAYLOR,TEMPE,AZ,85283,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.35599639,-111.9648859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,-999999,N,N
-13515452.6,4671293.644,68315,303993,MCCLELLAN-BELL,MCCLELLAN PARK,CA,95652,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64742722,-121.4113765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13015484.39,3993446.323,68316,303994,MAYBERRY,EAST HEMET,CA,92544,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.73628537,-116.9200856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,33,N,Y
-13121456.8,4044791.113,68317,303995,CITRUS,GLENDORA,CA,91740,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11899316,-117.872052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-11390129.62,4115765.028,68318,303996,UNKNOWN303996,DIMMITT,TX,79027,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.64516942,-102.3192753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13061159.78,4051628.965,68319,303997,SHANDIN,SAN BERNARDINO,CA,92407,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.16983044,-117.3303946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-11837213.63,4178790.563,68320,303998,UNKNOWN303998,TIJERAS,NM,87059,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,35.10963839,-106.3354993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13394791.16,4719443.639,68321,303999,LOON LAKE,ELDORADO NTL FOREST,CA,95709,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.98444459,-120.3274563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,1,230,230,N,Y
-11286739.98,3920052.56,68322,304000,GARZA,POST,TX,79356,SUBSTATION,NOT AVAILABLE,GARZA,48169,USA,33.18625639,-101.3905103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,-999999,Y,N
-10587008.9,3443111.747,68323,304001,UNKNOWN304001,WEBSTER,TX,77598,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.52870315,-95.1047191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,10,138,69,Y,Y
-11563887.52,3811815.889,68324,304002,UNKNOWN304002,CARLSBAD,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.36877402,-103.880169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10780986.04,3886432.316,68325,304003,UNKNOWN304003,FARMERS BRANCH,TX,75001,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.93313653,-96.8472454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-12806568.13,4326202.001,68326,304004,UNKNOWN304004,SUNRISE MANOR,NV,89110,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.18568853,-115.0433588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-13124647.39,4002565.813,68327,304005,KATELLA,ANAHEIM,CA,92805,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.80438467,-117.9007135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-12791345.15,3970531.679,68328,304006,MIDPOINT,BLYTHE,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.56493288,-114.9066085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,1,33,33,Y,Y
-11243601.23,4346357.021,68329,304007,UNKNOWN304007,PERRYTON,TX,79070,SUBSTATION,IN SERVICE,OCHILTREE,48357,USA,36.33168355,-101.0029884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-11440397.09,3893622.128,68330,304008,WASSON PUMP,DENVER CITY,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,32.9873283,-102.7708356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,13.8,N,N
-12489651.58,3894948.364,68331,304009,PINAL WEST,MARICOPA,AZ,85139,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.99732091,-112.1964491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,4,500,345,N,Y
-11474978.17,3820085.011,68332,304010,NEF,EUNICE,NM,88231,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,32.43149295,-103.0814828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,0,138,69,Y,Y
-10752773.84,3937302.801,68333,304011,UNKNOWN304011,MELISSA,TX,75409,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.31584698,-96.59381089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,138,69,Y,Y
-10824602.75,3874240.707,68334,304012,UNKNOWN304012,NORTH RICHLAND HILLS,TX,76180,NOT AVAILABLE,NOT AVAILABLE,TARRANT,48439,USA,32.84116882,-97.23906096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-12460799.76,3988918.472,68335,304013,PINNACLE PEAK APS,PHOENIX,AZ,85054,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.70245378,-111.9372688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,13,500,69,N,Y
-10460891.46,3497609.135,68336,304014,UNKNOWN304014,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.95377267,-93.97178685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10977154.04,3913691.142,68337,304015,UNKNOWN304015,GRAHAM,TX,76450,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.13841844,-98.60945246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,10,345,69,N,N
-11096285.21,3978673.455,68338,304016,UNKNOWN304016,SEYMOUR,TX,76380,NOT AVAILABLE,NOT AVAILABLE,KNOX,48275,USA,33.625855,-99.679626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-13242299.78,4240148.207,68339,304017,POSO MOUNTAIN,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.55928729,-118.9576029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-10708826.49,3970223.6,68340,304018,UNKNOWN304018,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.56262678,-96.19902511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,Y,Y
-13603935.53,4510882.262,68341,304019,RMC LONESTAR,REDWOOD CITY,CA,94063,SUBSTATION,NOT AVAILABLE,SAN MATEO,6081,USA,37.51318963,-122.2062321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,0,115,-999999,Y,N
-13666354.35,4692502.767,68342,304020,FUMAROLE,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.79607324,-122.7669499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-12454275.71,3949955.343,68343,304021,UNKNOWN304021,MESA,AZ,85202,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41077557,-111.8786622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10620043.29,3465477.824,68344,304022,GRANT,HOUSTON,TX,77030,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70337234,-95.40147203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10962137.89,3798176.607,68345,304023,UNKNOWN304023,DESDEMONA,TX,76445,SUBSTATION,IN SERVICE,ERATH,48143,USA,32.26522882,-98.47456015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,138,138,Y,Y
-11554588.92,3893676.883,68346,304024,UNKNOWN304024,HAGERMAN,NM,88232,SUBSTATION,NOT AVAILABLE,CHAVES,35005,USA,32.98774088,-103.7966383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-11318281.47,4062366.575,68347,304025,UNKNOWN304025,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.24959943,-101.6738523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-11570244.62,3809355.989,68348,304026,IMC #3,LOVING,NM,88256,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.35010797,-103.9372759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13486389.16,4674787.093,68349,304027,UNKNOWN304027,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67193264,-121.1502951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,60,60,Y,Y
-10824560.42,3877637.616,68350,304028,UNKNOWN304028,WATAUGA,TX,76148,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.86680308,-97.23868069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-13561049.99,4825172.249,68351,304029,DAYTON RD,CHICO,CA,95928,SUBSTATION,NOT AVAILABLE,BUTTE,6007,USA,39.71886523,-121.8209848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10755008.41,3851269.131,68352,304030,KLEBURG,DALLAS,TX,75253,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.66762307,-96.61388433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,1,138,69,N,N
-13082429.38,4033233.623,68353,304031,METALCAN,JURUPA VALLEY,CA,91752,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,34.03299734,-117.5214627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-12536847.13,3925942.866,68354,304032,JOJOBA,BUCKEYE,AZ,85326,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.23052829,-112.6204139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,500,500,N,Y
-13661088.19,4686247.192,68355,304033,NCPA 1&2,CLOVERDALE,CA,95461,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.75226264,-122.7196432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,2,230,230,N,Y
-13487122.99,4649763.671,68356,304034,KEIFER-JACKSON,SLOUGHHOUSE,CA,95683,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.49621644,-121.1568872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13507147.9,4675877.247,68357,304035,UNKNOWN304035,FOOTHILL FARMS,CA,95841,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.679578,-121.336774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,3,60,-999999,Y,N
-13265281.55,4216691.547,68358,304036,RENFRO,ROSEDALE,CA,93314,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.38768466,-119.1640517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,230,-999999,Y,N
-12820277.6,4296305.731,68359,304037,UNKNOWN304037,HENDERSON,NV,89044,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.96862975,-115.1665131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-12497013.81,4004247.484,68360,304038,MORGAN,PEORIA,AZ,85383,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.81693655,-112.2625851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,4,500,230,N,Y
-13204319.38,4094936.798,68361,304039,ELIZABETH LAKE,CASTAIC,CA,91384,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.49109902,-118.6164191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13154685.68,4055649.404,68362,304040,ARROYO,LA CAÑADA FLINTRIDGE,CA,91011,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.19970686,-118.1705521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13233664.96,4194333.115,68363,304041,WEEDPATCH,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.22377578,-118.880035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,66,70,Y,Y
-12466739.21,3960161.895,68364,304042,TAVAN,PHOENIX,AZ,85018,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48727706,-111.9906237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,69,N,Y
-13307142.34,4801750.818,68365,304043,UNKNOWN304043,SPARKS,NV,89434,SUBSTATION,NOT AVAILABLE,STOREY,32029,USA,39.55683932,-119.5400935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,120,-999999,N,N
-10713340.26,3721560.921,68366,304044,UNKNOWN304044,TEAGUE,TX,75860,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.68139404,-96.23957298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-13380900.51,4434607.436,68367,304045,BONITA,MADERA,CA,93637,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.96771361,-120.2026744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,10/16/2017 0:00,1,66,70,Y,Y
-10562197.69,3908318.906,68368,304046,UNKNOWN304046,CASON,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.09799884,-94.8818362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-13639649.82,4575276.092,68369,304047,SAN RAFAEL,SAN RAFAEL,CA,94901,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.97061899,-122.527059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13363015.49,4093077.633,68370,304048,CAPITAN,GOLETA,CA,93117,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.47733255,-120.0420106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,-999999,N,N
-10801889.57,3901664.619,68371,304049,WEST,LEWISVILLE,TX,75067,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.04790756,-97.03502495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-10751810.3,3875433.875,68372,304050,UNKNOWN304050,GARLAND,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.85017372,-96.58515522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-10963735.38,3426236.157,68373,304051,BALL PARK,SAN ANTONIO,TX,78210,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.39671219,-98.4889106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,138,N,Y
-13369999.81,4789275.2,68374,304052,STAMPEDE DAM,TAHOE NATIONAL FOREST,CA,96161,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.47038001,-120.1047517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11950937.55,4201001.422,68375,304053,UNKNOWN304053,CUBERO,NM,87014,SUBSTATION,NOT AVAILABLE,CIBOLA,35006,USA,35.27269565,-107.3570986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-13109234.04,3977412.965,68376,304054,UNKNOWN304054,IRVINE,CA,92603,NOT AVAILABLE,NOT AVAILABLE,ORANGE,6059,USA,33.616426,-117.762253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-13369909.62,4326252.327,68377,304055,HURON,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.18605341,-120.1039416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
-12331306.75,3895516.774,68378,304056,ASARCO,WINKELMAN,AZ,85192,SUBSTATION,IN SERVICE,GILA,4007,USA,33.00160328,-110.7740132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-10573822.7,3887746.195,68379,304057,UNKNOWN304057,PITTSBURG,TX,75686,SUBSTATION,IN SERVICE,CAMP,48063,USA,32.94304212,-94.98626547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10565080.08,3423646.993,68380,304058,UNKNOWN304058,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37644608,-94.90772918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10876088.95,3359191.504,68381,304059,RUNGE,RUNGE,TX,78151,SUBSTATION,NOT AVAILABLE,KARNES,48255,USA,28.87063857,-97.70156934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,138,69,Y,Y
-12478383.69,3953972.858,68382,304060,SHERMAN STREET,PHOENIX,AZ,85007,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44089624,-112.0952279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-11045637.07,3857173.405,68383,304061,UNKNOWN304061,ALBANY,TX,76430,SUBSTATION,NOT AVAILABLE,SHACKELFORD,48417,USA,32.71226098,-99.22464603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,115,13.8,Y,Y
-13365670.54,4677002.084,68384,304062,KM BLUE,KIRKWOOD,CA,96120,SUBSTATION,IN SERVICE,ALPINE,6003,USA,38.68746574,-120.0658613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,34.5,34.5,Y,Y
-11883981.4,3803224.578,68385,304063,UNKNOWN304063,LAS CRUCES,NM,88001,SUBSTATION,NOT AVAILABLE,DOÃ±A ANA,35013,USA,32.30356525,-106.7556213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-12743864.31,3882370.559,68386,304064,BARRET,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.90250717,-114.4800808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12106264.78,4242753.942,68387,304065,GALLUP,GALLUP,NM,87317,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.57832754,-108.7524268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13467971.69,4519465.895,68388,304066,UNKNOWN304066,CERES,CA,95358,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.57432772,-120.9848482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-11410445.38,4312193.324,68389,304067,HILLMAR CHEESE PLANT,DALHART,TX,79022,SUBSTATION,IN SERVICE,DALLAM,48111,USA,36.08405457,-102.5017749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-10828199.62,3208595.864,68390,304068,UNKNOWN304068,CORPUS CHRISTI,TX,78418,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.67926157,-97.27137222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,69,N,Y
-11222914.4,4356994.973,68391,304069,OCHILTREE,PERRYTON,TX,79070,SUBSTATION,IN SERVICE,OCHILTREE,48357,USA,36.40863061,-100.8171554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,115,N,Y
-12135392.41,4005941.091,68392,304070,JENKS RANCH,RESERVE,NM,87830,SUBSTATION,IN SERVICE,CATRON,35003,USA,33.82957565,-109.0140848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13099907.5,4028536.346,68393,304071,CHINO,CHINO,CA,91710,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.99802136,-117.6784712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,6/3/2015 0:00,IMAGERY/OTHER,6/3/2015 0:00,13,230,-999999,N,N
-13563905.45,4581888.386,68394,304072,DELTA ENERGY,PITTSBURG,CA,94509,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.01743004,-121.8466358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,0,60,-999999,Y,N
-13164076.49,4021818.828,68395,304073,STATION B (CENTURY),LOS ANGELES,CA,90002,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94797761,-118.2549111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,8,230,138,N,N
-11387038.65,3632035.653,68396,304074,WAYMARK,IRAAN,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.99450592,-102.2915086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,1,345,345,Y,Y
-11401849.44,4100222.879,68397,304075,UNKNOWN304075,DIMMITT,TX,79027,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.5302282,-102.4245562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-10968992.94,3925322.817,68398,304076,UNKNOWN304076,LOVING,TX,76460,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.22586902,-98.53614005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,138,69,N,N
-11865087.84,3747549.092,68399,304077,MONTOYA,EL PASO,TX,79932,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.87984777,-106.5858976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,4,115,115,N,Y
-10875377.57,3865932.02,68400,304078,UNKNOWN304078,WEATHERFORD,TX,76087,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.77843736,-97.69517889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,N,N
-10629295.81,3870005.091,68401,304079,UNKNOWN304079,QUITMAN,TX,75783,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.809195,-95.48458886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,69,Y,Y
-13521178.4,4680241.844,68402,304080,DELANO,ELVERTA,CA,95626,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.71017918,-121.4628122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13542597.71,4690894.358,68403,304081,RCLM. DIST 1500,KNIGHTS LANDING,CA,95645,SUBSTATION,IN SERVICE,SUTTER,6101,USA,38.7848114,-121.6552251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10855234.66,2999335.782,68404,304082,UNKNOWN304082,BROWNSVILLE,TX,78526,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.00205755,-97.51423203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,138,N,Y
-11258674.66,3471203.167,68405,304083,COMSTOCK,COMSTOCK,TX,78837,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.74803603,-101.1383953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,69,69,N,Y
-13602975.64,4831407.666,68406,304084,HIGHLINE,ORLAND,CA,95963,SUBSTATION,IN SERVICE,GLENN,6021,USA,39.7619369,-122.1976093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,N,N
-13284527.76,4219184.291,68407,304085,GOLDEN VALLEY,BUTTONWILLOW,CA,93206,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.40593829,-119.3369432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10962464.54,3576922.854,68408,304086,UNKNOWN304086,SUNRISE BEACH VILLAGE,TX,78643,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.56916763,-98.4774945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-10819327.86,3863943.146,68409,304087,UNKNOWN304087,FORT WORTH,TX,76120,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.76341459,-97.1916758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,138,Y,Y
-12756711.28,3862550.571,68410,304088,UNKNOWN304088,WINTERHAVEN,CA,92283,NOT AVAILABLE,NOT AVAILABLE,IMPERIAL,6025,USA,32.75289439,-114.5954871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,-999999,-999999,N,N
-13159717.34,4001477.882,68411,304089,LARDER,LONG BEACH,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.79626345,-118.2157522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10886795.21,3702504.318,68412,304090,UNKNOWN304090,GATESVILLE,TX,76528,SUBSTATION,IN SERVICE,CORYELL,48099,USA,31.53560166,-97.79774533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,4,138,-999999,Y,N
-10566602.37,3481594.932,68413,304091,UNKNOWN304091,MONT BELVIEU,TX,77521,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82905191,-94.92140408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-12347174.37,3798780.339,68414,304092,NORTH EAST,CATALINA FOOTHILLS,AZ,85716,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.26981467,-110.9165545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,4,138,138,N,Y
-12270898.62,3701097.034,68415,304093,SAN RAFAEL,SIERRA VISTA,AZ,85650,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.52482619,-110.2313578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,-999999,N,N
-10754862.06,3990622.45,68416,304094,UNKNOWN304094,DENISON,TX,75020,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.71518728,-96.61256967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-10616005.45,3467760.892,68417,304095,UNKNOWN304095,HOUSTON,TX,77004,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72118505,-95.36519949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-12137421.49,4288813.416,68418,304096,UNKNOWN304096,NAVAJO,NM,87328,SUBSTATION,NOT AVAILABLE,MCKINLEY,35031,USA,35.91413873,-109.0323123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-13500295.74,4661954.501,68419,304097,RISER304097,RANCHO CORDOVA,CA,95670,RISER,IN SERVICE,SACRAMENTO,6067,USA,38.581875,-121.27522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,1,60,60,Y,Y
-11271721.42,3979420.134,68420,304098,UNKNOWN304098,CROSBYTON,TX,79322,SUBSTATION,NOT AVAILABLE,CROSBY,48107,USA,33.63143999,-101.2555963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,Y,Y
-10799044.05,3903763.219,68421,304099,UNKNOWN304099,LEWISVILLE,TX,75057,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.06370821,-97.0094632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11224549.76,4030317.615,68422,304100,UNKNOWN304100,MATADOR,TX,79244,SUBSTATION,IN SERVICE,MOTLEY,48345,USA,34.01128641,-100.8318461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,4,-999999,-999999,N,N
-13136012.74,4048022.002,68423,304101,MONROVIA,MONROVIA,CA,91016,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14301761,-118.0028102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-12479896.83,3968324.737,68424,304102,ALTAVISTA,PHOENIX,AZ,85021,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.54841167,-112.1088207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-13460455.12,4532668.386,68425,304103,PARKER,MODESTO,CA,95355,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.66826634,-120.9173257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,5,230,60,N,Y
-12859347.24,3857461.141,68426,304104,HEBER GEOTHERMAL,HEBER,CA,92249,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.71443577,-115.5174817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-13365006.92,4215950.155,68427,304105,SOLAR,SANTA MARGARITA,CA,93461,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.38225486,-120.0598999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,4,230,230,N,Y
-11182031.23,4102282.767,68428,304106,UNKNOWN304106,MEMPHIS,TX,79245,SUBSTATION,IN SERVICE,HALL,48191,USA,34.54547114,-100.4498957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-12495154.41,3964909.404,68429,304107,UNKNOWN304107,GLENDALE,AZ,85305,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.52283821,-112.2458818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-13126348.3,4020621.803,68430,304108,DEADEND304108,BREA,CA,92821,DEAD END,NOT AVAILABLE,ORANGE,6059,USA,33.939057,-117.915993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-11343974.32,3954852.381,68431,304109,UNKNOWN304109,LUBBOCK,TX,79423,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.44748892,-101.9046552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,69,Y,Y
-10798773.11,3831678.82,68432,304110,UNKNOWN304110,MIDLOTHIAN,TX,76065,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.51935527,-97.00702932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13568791.86,4383479.872,68433,304111,MONTEREY,MONTEREY,CA,93940,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.59987185,-121.8905311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-11565932.9,3578998.155,68434,304112,FORT DAVIS,FORT DAVIS,TX,79734,SUBSTATION,IN SERVICE,JEFF DAVIS,48243,USA,30.585218,-103.898543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY/OTHER,1/15/2019 0:00,1,69,13,N,N
-10472282.05,3514343.533,68435,304113,UNKNOWN304113,BEAUMONT,TX,77662,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.08393545,-94.07411029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,230,69,N,N
-11345974.32,4206128.171,68436,304114,POTTER COUNTY,CLIFFSIDE,TX,79124,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.31028631,-101.9226215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.xcelenergy.com/staticfiles/xe-responsive/Company/News/2015%20News%20Releases/dallam_channing_potter_Feb_2015.pdf",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,8,345,69,N,N
-13546684.8,4729194.698,68437,304115,SUTTER,YUBA CITY,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.0525011,-121.6919401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,N,Y
-10859053.56,3522263.698,68438,304116,BASTROP ENERGY CENTER,GARFIELD,TX,78612,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.14548013,-97.54853783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-11604226.85,4093107.362,68439,304117,UNKNOWN304117,FORT SUMNER,NM,88119,SUBSTATION,IN SERVICE,DE BACA,35011,USA,34.4775527,-104.2425434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-10821546.84,3923850.891,68440,304118,UNKNOWN304118,DENTON,TX,76207,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.21480744,-97.21160923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY,4/29/2019 0:00,0,138,-999999,N,N
-13036733.78,3859528.907,68441,304119,WABASH,SAN DIEGO,CA,92105,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.73006298,-117.1109721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,3,66,69,Y,Y
-13168950.27,4121346.911,68442,304120,ANTELOPE,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.68641115,-118.2986931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,3/7/2019 0:00,17,500,69,N,N
-13158358.35,3998296.195,68443,304121,SEABRIGHT,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77250826,-118.2035442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-10918870.6,3465555.715,68444,304122,FREIHEIT,NEW BRAUNFELS,TX,78130,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.7039801,-98.08588343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-10835089.58,3861978.68,68445,304123,UNKNOWN304123,FORT WORTH,TX,76102,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.74857368,-97.33326576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,138,138,Y,Y
-11021783.22,3799064.386,68446,304124,UNKNOWN304124,CISCO,TX,76437,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.27197217,-99.0103632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,69,69,Y,Y
-11334634.58,4161904.089,68447,304125,PALO DURO,TIMBERCREEK CANYON,TX,79015,SUBSTATION,IN SERVICE,RANDALL,48381,USA,34.98545041,-101.8207548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,34.5,N,N
-11403954.67,3741786.854,68448,304126,UNKNOWN304126,WEST ODESSA,TX,79763,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.83588229,-102.4434678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-11348301.12,3621453.06,68449,304127,UNKNOWN304127,IRAAN,TX,79744,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.91297977,-101.9435235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10586343.28,3449485.261,68450,304128,CLEAR LAKE,HOUSTON,TX,77058,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.57850831,-95.09873971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13167339.06,4050668.68,68451,304129,UNKNOWN304129,GLENDALE,CA,91201,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.16269287,-118.2842193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,66,Y,Y
-11160252.31,4193256.01,68452,304130,UNKNOWN304130,SHAMROCK,TX,79079,SUBSTATION,IN SERVICE,WHEELER,48483,USA,35.21587118,-100.2542522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,115,Y,Y
-10884994.93,3565338.919,68453,304131,JOLLYVILLE,AUSTIN,TX,78717,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.47952874,-97.78157316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
