X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12104507.87,4234198.467,68454,304132,UNKNOWN304132,GALLUP,NM,87301,SUBSTATION,NOT AVAILABLE,MCKINLEY,35031,USA,35.51579526,-108.7366442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-10967846.38,3444368.353,68455,304133,CASTLE HILLS,CASTLE HILLS,TX,78213,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.53852471,-98.5258404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-10588312.2,3471867.451,68456,304134,UNKNOWN304134,CHANNELVIEW,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75321686,-95.1164268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12507872.47,4114012.205,68457,304135,UNKNOWN304135,PRESCOTT VALLEY,AZ,86315,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.63221446,-112.3601301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13499699.65,4682840.752,68458,304136,UNKNOWN304136,ROSEVILLE,CA,95661,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.7283945,-121.2698653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13169477.15,4008374.58,68459,304137,HALLDALE,LOS ANGELES,CA,90501,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84773309,-118.3034261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Environmental Protection Agency http://www.swrcb.ca.gov/water_issues/programs/ocean/cwa316/docs/energy_comp/10yta_2012_5.pdf,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,138,-999999,N,N
-12783344.96,4290692.22,68460,304138,MEAD,BOULDER CITY,NV,89005,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.92780665,-114.8347416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,29,500,138,N,Y
-11236507.62,3672787.47,68461,304139,UNKNOWN304139,MERTZON,TX,76941,SUBSTATION,IN SERVICE,IRION,48235,USA,31.30779839,-100.9392653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,N,N
-10938420.29,3447578.497,68462,304140,SCHERTZ,SCHERTZ,TX,78154,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.56361067,-98.2615013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,138,138,N,Y
-13123583.29,4161694.062,68463,304141,UNKNOWN304141,EDWARDS,CA,93523,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.98390462,-117.8911545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-10629397.44,3499459.579,68464,304142,UNKNOWN304142,HOUSTON,TX,77066,NOT AVAILABLE,NOT AVAILABLE,HARRIS,48201,USA,29.96817412,-95.48550178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,2,-999999,-999999,N,N
-10712337.48,3904571.514,68465,304143,UNKNOWN304143,CADDO MILLS,TX,75135,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.06979322,-96.23056484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,69,-999999,N,N
-10744915.65,3897923.223,68466,304144,UNKNOWN304144,WYLIE,TX,75098,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.01973105,-96.52321959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-13569958.82,4471733.804,68467,304145,HICKS,SAN JOSE,CA,95124,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.23371427,-121.9010142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-12941371.38,3992057.433,68468,304146,UNKNOWN304146,INDIO,CA,92201,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.72590916,-116.2543171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-13311850.1,4190193.231,68469,304147,MIDSET,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.19339002,-119.5823841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-11262447.56,3649397.455,68470,304148,BARNHART,BARNHART,TX,76930,SUBSTATION,NOT AVAILABLE,IRION,48235,USA,31.12810685,-101.1722878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,69,Y,Y
-11387787.77,4133076.21,68471,304149,UNKNOWN304149,JOEL,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.77300612,-102.298238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,345,345,N,Y
-13135688.37,3994608.378,68472,304150,TEAM,WESTMINSTER,CA,92683,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.74496596,-117.9998963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,66,-999999,Y,N
-10628087.79,3854118.474,68473,304151,UNKNOWN304151,MINEOLA,TX,75773,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.68916766,-95.47373703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,5,138,13.8,N,N
-13172439.67,4008431.734,68474,304152,VAPOR,TORRANCE,CA,90503,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8481595,-118.3300389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13032208.16,3913448.981,68475,304153,ASH,ESCONDIDO,CA,92027,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.13659688,-117.0703178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,69,N,Y
-13713751.14,4749951.216,68476,304154,CALPELLA,UKIAH,CA,95482,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.19715086,-123.1927225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,115,69,N,N
-13101799.21,4023967.758,68477,304155,SOQUEL,CHINO HILLS,CA,91709,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,33.96398978,-117.6954648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,-999999,N,N
-13254915.61,4279715.717,68478,304156,UNKNOWN304156,CALIFORNIA HOT SPRINGS,CA,93207,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.84792139,-119.0709329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-11038890.61,3068281.883,68479,304157,FALCON POWER PLANT,SALINENO,TX,78584,SUBSTATION,IN SERVICE,STARR,48427,USA,26.55739327,-99.16404153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,Y
-11429322.28,3840838.866,68480,304158,FLANAGAN,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.58871292,-102.6713489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-11343264.48,4193494.726,68481,304159,AN,AMARILLO,TX,79106,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.21762313,-101.8982786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-10633990.99,3514995.675,68482,304160,KUYKENDAHL,THE WOODLANDS,TX,77389,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.08900446,-95.52676634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,345,69,Y,Y
-10953474.1,3430122.534,68483,304161,SAINT HEDWIG,SAN ANTONIO,TX,78219,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.42712437,-98.396732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,13.8,N,N
-13617466.44,4933272.217,68484,304162,JESSUP,ANDERSON,CA,96007,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.46175716,-122.3277823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,115,69,N,N
-13489523.31,4601324.633,68485,304163,UNKNOWN304163,LODI,CA,95240,NOT AVAILABLE,NOT AVAILABLE,SAN JOAQUIN,6077,USA,38.15485391,-121.1784497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,60,60,Y,Y
-13281186.58,4467045.464,68486,304164,BIG CREEK 2,SHAVER LAKE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.20017509,-119.306929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,3,230,230,N,Y
-11604015.39,3870694.988,68487,304165,EDDY AC-DC-AC TIE,CLOVIS,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.81440368,-104.2406438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,8,345,69,N,N
-13035348.29,3911026.101,68488,304166,GOAL LINE,ESCONDIDO,CA,92025,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,33.11836955,-117.098526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-12931981.03,4465548.601,68489,304167,UNKNOWN304167,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.18946378,-116.1699621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-10718121.13,3871374.347,68490,304168,UNKNOWN304168,TERRELL,TX,75160,NOT AVAILABLE,NOT AVAILABLE,KAUFMAN,48257,USA,32.8195325,-96.2825203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,69,-999999,Y,N
-13072763.56,4039116.055,68491,304169,KEMPSTER,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07677766,-117.4346332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10806788.18,3986059.541,68492,304170,UNKNOWN304170,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.68108532,-97.07902991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-11845068.58,3763578.519,68493,304171,CHAPARRAL,CHAPARRAL,NM,88081,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.00204081,-106.4060615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,3,115,69,N,Y
-13141836.6,4196125.143,68494,304172,BARREN RIDGE,CANTIL,CA,93519,SUBSTATION,IN SERVICE,KERN,6029,USA,35.23692531,-118.0551268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,3,230,230,N,Y
-10483631.49,3960302.666,68495,304173,NORTHWEST TEXARKANA,RED LICK,TX,75503,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.48833171,-94.17606404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,7,345,69,N,N
-10956667.12,3878535.111,68496,304174,UNKNOWN304174,BRAD,TX,76449,SUBSTATION,NOT AVAILABLE,PALO PINTO,48363,USA,32.87357465,-98.42541537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13614625.44,4567628.554,68497,304175,EL CERRITO STA G,EL CERRITO,CA,94530,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.91644178,-122.3022612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,5,115,60,N,Y
-10745035.54,3898087.127,68498,304176,UNKNOWN304176,WYLIE,TX,75098,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.0209656,-96.5242965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-11175618,3417026.962,68499,304177,BRACKETVILLE,BRACKETTVILLE,TX,78832,SUBSTATION,IN SERVICE,KINNEY,48271,USA,29.3246109,-100.3922846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-12784668.68,4297602.376,68500,304178,UNKNOWN304178,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.97805632,-114.8466328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-12708896.27,4169205.914,68501,304179,UNKNOWN304179,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.0391733,-114.1659576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11296948.05,3762663.239,68502,304180,UNKNOWN304180,GARDEN CITY,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,31.99506797,-101.482211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-12151767.6,4070826.319,68503,304181,SPRINGERVILLE,SAINT JOHNS,AZ,85936,SUBSTATION,IN SERVICE,APACHE,4001,USA,34.31239311,-109.1611856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,7,345,69,N,Y
-12056821.74,3845833.843,68504,304182,TURQUOISE,SILVER CITY,NM,88061,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.62651109,-108.3082725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-10828357.14,3522556.144,68505,304183,LOST PINE,CAMP SWIFT,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.14775188,-97.27278723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-12799975.61,3902408.015,68506,304184,GOLDFIELD,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.05350502,-114.9841373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,1,92,92,N,Y
-11419328.59,3581855.571,68507,304185,OXY CENTURY,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.6073129,-102.581574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY http://www.ercot.com/content/wcm/key_documents_lists/149835/Oncor_2018_MTE_7-31-18.xlsx,5/9/2018 0:00,IMAGERY,1/24/2019 0:00,3,138,-999999,Y,N
-13082472.76,4037756.686,68508,304186,LINDE,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06666249,-117.5218524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,500,66,Y,Y
-11257077.5,4241922.688,68509,304187,UNKNOWN304187,SKELLYTOWN,TX,79080,SUBSTATION,NOT AVAILABLE,CARSON,48065,USA,35.57225401,-101.1240477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,69,Y,Y
-11493600.49,3927570.564,68510,304188,UNKNOWN304188,TATUM,NM,88267,SUBSTATION,IN SERVICE,LEA,35025,USA,33.24275822,-103.2487699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,-999999,Y,N
-11107995.23,3623873.171,68511,304189,UNKNOWN304189,MENARD,TX,76859,SUBSTATION,IN SERVICE,MENARD,48327,USA,30.93162995,-99.78481888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,138,69,N,N
-13296577.68,4286595.621,68512,304190,UNKNOWN304190,EARLIMART,CA,93219,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.89800168,-119.4451896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-13546256.36,4791636.97,68513,304191,TRES VIAS,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.48675595,-121.6880913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,115,69,Y,Y
-11040513.15,3919015.747,68514,304192,UNKNOWN304192,THROCKMORTON,TX,76483,SUBSTATION,IN SERVICE,THROCKMORTON,48447,USA,33.17846132,-99.17861709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,69,-999999,Y,N
-13049980.4,3882240.708,68515,304193,DUNHILL,SAN DIEGO,CA,92121,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.9015278,-117.2299685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,69,69,N,Y
-12815519.79,4332590.482,68516,304194,UNKNOWN304194,NORTH LAS VEGAS,NV,89030,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.2319937,-115.123773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-13068018.67,4023100.923,68517,304195,PLAZAVIEW,RIVERSIDE,CA,92506,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.95753116,-117.3920091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12513428.02,3978657.014,68518,304196,UNKNOWN304196,SURPRISE,AZ,85388,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.62573202,-112.4100365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,-999999,N,N
-10571583.06,3913418.549,68519,304197,UNKNOWN304197,MOUNT PLEASANT,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.13636796,-94.96614638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-13056159.92,4061449.649,68520,304198,HUSTON,CRESTLINE,CA,92325,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.2427906,-117.2854801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-11368640.24,4079731.269,68521,304199,UNKNOWN304199,HART,TX,79043,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.37844069,-102.1262329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-11264093.82,3800204.963,68522,304200,UNKNOWN304200,COAHOMA,TX,79511,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.28063496,-101.1870764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-10958400.23,3469142.814,68523,304201,BULVERDE,BULVERDE,TX,78163,SUBSTATION,NOT AVAILABLE,COMAL,48091,USA,29.73196541,-98.44098416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,CPS,1/4/2017 0:00,IMAGERY/OTHER,1/4/2017 0:00,0,138,69,Y,Y
-11187084.66,3689085.469,68524,304202,UNKNOWN304202,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.43280403,-100.4952913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,6,138,69,N,N
-13417578,4388039.113,68525,304203,CHENEY,MENDOTA,CA,93640,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.63274538,-120.5321539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,230,Y,Y
-11622408.51,3921626.977,68526,304204,UNKNOWN304204,DEXTER,NM,88230,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.198092,-104.405872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,N,Y
-10662009.97,3840825.089,68527,304205,UNKNOWN304205,CANTON,TX,75103,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.58860865,-95.77846516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-13565572.88,4581773.311,68528,304206,UNKNOWN304206,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01661563,-121.8616146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,0,-999999,-999999,N,N
-10843089.83,3856835.804,68529,304207,FARON STREET,FORT WORTH,TX,76109,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.70970922,-97.40513317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,13.8,N,N
-12798080.53,4354138.63,68530,304208,APEX,NORTH LAS VEGAS,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.38797742,-114.9671135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.southerncompany.com/about-us/our-business/southern-power/pdfs/SP_Apex%20Solar_fact_sheet.pdf,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,1,500,500,N,Y
-10717675.72,3405461.55,68531,304209,UNKNOWN304209,EL CAMPO,TX,77437,SUBSTATION,NOT AVAILABLE,WHARTON,48481,USA,29.2339899,-96.27851913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,-999999,-999999,N,N
-11154006.25,3409840.809,68532,304210,UNKNOWN304210,CLINE,TX,78832,SUBSTATION,IN SERVICE,KINNEY,48271,USA,29.26831312,-100.1981429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,3,138,69,N,N
-12016011.71,4402578.704,68533,304211,MILAGRO COGENERATION,BLOOMFIELD,NM,87413,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.73748664,-107.9416697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,69,69,N,Y
-11845232.25,3733455.533,68534,304212,MARLOW,EL PASO,TX,79905,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.77227783,-106.4075317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-13510312.87,4663744.665,68535,304213,UNKNOWN304213,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.59444495,-121.3652055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,60,60,Y,Y
-10617641.3,3474894.605,68536,304214,CROCKETT REIT,HOUSTON,TX,77007,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.77682259,-95.37989464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-10492645.88,3855604.282,68537,304215,UNKNOWN304215,KARNACK,TX,75661,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.70040016,-94.25704162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-13503913.84,4662558.167,68538,304216,WHITE ROCK-FOLSOM,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58611399,-121.307722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,60,60,Y,Y
-13182801.41,4051865.885,68539,304217,STATION S (VAN NUYS),LOS ANGELES,CA,91401,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.17159132,-118.42312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,OTHER,6/5/2015 0:00,4,230,230,N,Y
-10820342.56,3988617.301,68540,304218,UNKNOWN304218,GAINESVILLE,TX,76240,NOT AVAILABLE,NOT AVAILABLE,COOKE,48097,USA,33.700203,-97.200791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,138,-999999,Y,N
-10777463.52,3850496.754,68541,304219,CAMP WISDOM RD,DALLAS,TX,75241,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.66178204,-96.81560201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-13027821.98,4145305.006,68542,304220,TORTILLA,BARSTOW,CA,92311,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.86319211,-117.030916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,115,33,Y,Y
-13504231.99,4571634.969,68543,304221,CAL-CEDAR,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.94482928,-121.31058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,-999999,Y,N
-10714446.5,3970462.64,68544,304222,UNKNOWN304222,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.5644161,-96.24951048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,69,Y,Y
-10946440.2,3025007.442,68545,304223,SOUTH MISSION,MISSION,TX,78572,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.2091438,-98.33354538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,Y,Y
-13479469.2,4905154.559,68546,304224,HAMILTON BRANCH,EAST SHORE,CA,96137,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,40.26930561,-121.0881321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10809250.26,3921820.821,68547,304225,INDUSTRIAL,DENTON,TX,76205,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.1995491,-97.10114722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,138,69,N,N
-12368373.16,3746780.112,68548,304226,PD SIERRITA,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.87398171,-111.1069865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,-999999,N,N
-12439830.53,3970933.423,68549,304227,RISER304227,FOUNTAIN HILLS,AZ,85268,RISER,IN SERVICE,MARICOPA,4013,USA,33.56794,-111.748899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,69,69,Y,Y
-11795193.72,4259957.681,68550,304228,MEJIA,SANTA FE,NM,87506,SUBSTATION,NOT AVAILABLE,SANTA FE,35049,USA,35.70392257,-105.958028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,Y,Y
-10632688.99,3554069.36,68551,304229,UNKNOWN304229,PANORAMA VILLAGE,TX,77304,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.39224328,-95.51507033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11547214.58,4188909.927,68552,304230,CAMPBELL,TUCUMCARI,NM,88401,SUBSTATION,IN SERVICE,QUAY,35037,USA,35.18396857,-103.7303935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13331044.83,4740011.752,68553,304231,ROUND HILL,CARSON CITY,NV,89701,SUBSTATION,IN SERVICE,CARSON CITY,32510,USA,39.12792096,-119.7548132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,120,120,N,Y
-11864827.85,4209828.332,68554,304232,ENCHANTED HILLS,RIO RANCHO,NM,87144,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.337406,-106.583562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13549260.68,4994359.475,68555,304233,BURNEY FOREST POWER,BURNEY,CA,96013,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.87797394,-121.7150796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10907060.85,3855374.529,68556,304234,UNKNOWN304234,MILLSAP,TX,76066,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.69866335,-97.97979467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-13299932.42,4333702.414,68557,304235,LAUREL,TULARE,CA,93274,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.24005045,-119.4753257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10753644.08,3877461.223,68558,304236,WYNN JOYCE,GARLAND,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86547213,-96.60162839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-12862413.34,3920722.36,68559,304237,UNKNOWN304237,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.19129178,-115.5450249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,2,92,-999999,Y,N
-10849013.77,3864471.216,68560,304238,UNKNOWN304238,FORT WORTH,TX,76108,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76740356,-97.45834892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-13614000.17,4565625.186,68561,304239,FAIRMONT,EL CERRITO,CA,94530,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.90224278,-122.2966443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,N,Y
-13140364.79,4039760.59,68562,304240,DUCTILE,EL MONTE,CA,91731,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.08157327,-118.0419053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10578836.17,3451940.007,68563,304241,UNKNOWN304241,SHOREACRES,TX,77586,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.59768412,-95.0313022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,Y,Y
-13555809.21,4581687.738,68564,304242,FIBERBOARD,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01601001,-121.773906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,1,115,115,Y,Y
-13494299.01,4692895.666,68565,304243,UNKNOWN304243,ROCKLIN,CA,95677,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.79882399,-121.2213505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10826939.04,3924462.811,68566,304244,UNKNOWN304244,PONDER,TX,76259,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.21940621,-97.26004824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-10583406.62,3466676.09,68567,304245,UNKNOWN304245,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71272172,-95.0723592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-10858846.43,3918946.085,68568,304246,UNKNOWN304246,DECATUR,TX,76234,SUBSTATION,IN SERVICE,WISE,48497,USA,33.17793756,-97.54667714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,345,69,N,N
-10833877.84,3852090.963,68569,304247,UNKNOWN304247,FORT WORTH,TX,76115,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.67383768,-97.32238049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,69,69,N,Y
-13553360.29,4654416.709,68570,304248,UC DAVIS,DAVIS,CA,95620,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.52892293,-121.751907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,69,N,Y
-10874477.23,3585114.833,68571,304249,GEORGETOWN,GEORGETOWN,TX,78626,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.63250891,-97.68709103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-12954218.27,4004449.393,68572,304250,MIRAGE,THOUSAND PALMS,CA,92276,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.81844345,-116.3697227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,9,230,115,N,Y
-11384522.64,3786562.486,68573,304251,UNKNOWN304251,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.17696478,-102.2689069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,345,69,Y,Y
-10773304.51,3860148.969,68574,304252,SOUTHERLAND,DALLAS,TX,75215,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.73474859,-96.77824097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,4,138,13.8,N,N
-13521978.93,4825867.644,68575,304253,POE,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.72367006,-121.4700034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,230,N,Y
-13219300.77,4139376.468,68576,304254,WESTPAC,LEBEC,CA,93243,SUBSTATION,IN SERVICE,KERN,6029,USA,34.81948214,-118.7509993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13445568.54,4683194.749,68577,304255,PLACERVILLE,PLACERVILLE,CA,95667,SUBSTATION,NOT AVAILABLE,EL DORADO,6017,USA,38.73087524,-120.7835973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,115,115,N,Y
-12494190.45,3983267.305,68578,304256,PLEASANT,PEORIA,AZ,85382,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66021021,-112.2372224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-12489391.76,3994122.328,68579,304257,UNKNOWN304257,PHOENIX,AZ,85083,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.74133526,-112.1941151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,-999999,N,N
-10792264.89,3337720.279,68580,304258,UNKNOWN304258,GUADALUPE,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.70159474,-96.94856502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-10575135.87,3838765.073,68581,304259,UNKNOWN304259,GLADEWATER,TX,75755,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.57301536,-94.99806179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,8,138,69,Y,Y
-12749496.24,3854543.84,68582,304260,SANGUINETTI,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.69238351,-114.5306734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,3,69,69,N,Y
-12839438.95,4322112.915,68583,304261,UNKNOWN304261,SUMMERLIN SOUTH,NV,89135,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.15603552,-115.3386425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,-999999,N,N
-10876211.09,3866375.427,68584,304262,UNKNOWN304262,WEATHERFORD,TX,76087,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.78178624,-97.70266654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,0,13,-999999,Y,N
-10922507.26,3721686.324,68585,304263,UNKNOWN304263,HAMILTON,TX,76531,SUBSTATION,IN SERVICE,HAMILTON,48193,USA,31.68235268,-98.11855212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,138,138,Y,Y
-13612854.09,4503097.019,68586,304264,JEFFERSON,REDWOOD CITY,CA,94062,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.45769484,-122.2863489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,6,230,60,N,Y
-11828279.1,3708797.833,68587,304265,CLINT,SAN ELIZARIO,TX,79849,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.58377539,-106.255239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,2,69,69,N,Y
-10998830.21,3407593.72,68588,304266,LYTLE,LYTLE,TX,78052,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.25070261,-98.80417286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,138,69,Y,Y
-10771435.68,3887295.186,68589,304267,UNKNOWN304267,DALLAS,TX,75240,NOT AVAILABLE,NOT AVAILABLE,DALLAS,48113,USA,32.939642,-96.761453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,-999999,Y,N
-11323830.25,4105973.842,68590,304268,UNKNOWN304268,TULIA,TX,79088,SUBSTATION,NOT AVAILABLE,SWISHER,48437,USA,34.5727777,-101.7236979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-13494400.74,4669007.038,68591,304269,UNKNOWN304269,GOLD RIVER,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63138288,-121.2222644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,2,60,60,Y,Y
-11387468.93,3873962.596,68592,304270,OZARK MAHONING #2,LOOP,TX,79359,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.83906976,-102.2953739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,69,69,N,Y
-12470060.77,3949758.216,68593,304271,JEPSEN,PHOENIX,AZ,85040,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40929738,-112.0204618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10706168.53,3971784.816,68594,304272,UNKNOWN304272,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.57431248,-96.17514829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,3,69,69,Y,Y
-10675955.57,3372880.138,68595,304273,UNKNOWN304273,BAY CITY,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.9782665,-95.90374059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,4/18/2019 0:00,3,-999999,-999999,N,N
-12825503.52,4301829.419,68596,304274,ARDEN,ENTERPRISE,NV,89141,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.00877902,-115.2134584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,10,230,138,N,Y
-13272021.69,4054148.827,68597,304275,UNKNOWN304275,OXNARD,CA,93035,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.18855711,-119.2245994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10852311.75,3535574.103,68598,304276,WEBBERVILLE,WEBBERVILLE,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.24882392,-97.48797517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,1,138,69,N,N
-10457578.99,3487429.408,68599,304277,UNKNOWN304277,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.87450966,-93.94203037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13312341.7,4085116.743,68600,304278,ORTEGA,SUMMERLAND,CA,93013,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.41835924,-119.5868001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10707300.42,3702102.665,68601,304279,UNKNOWN304279,TEAGUE,TX,75860,SUBSTATION,NOT AVAILABLE,FREESTONE,48161,USA,31.53252636,-96.18531615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-12457374.73,3964031.387,68602,304280,INDIAN BEND,SCOTTSDALE,AZ,85250,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.51626254,-111.9065012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,-999999,Y,N
-13271749.51,4053236.102,68603,304281,CHANNEL ISLAND,OXNARD,CA,93035,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.18177456,-119.2221543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12943650.76,4411689.202,68604,304282,UNKNOWN304282,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.80304472,-116.2747931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-13328815.5,4406298.569,68605,304283,BARTON,FRESNO,CA,93727,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.76426112,-119.7347869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,N,Y
-12769444.1,3858195.006,68606,304284,YUCCA,YUMA,AZ,85364,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.71998229,-114.709868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,6,161,-999999,N,N
-10634908.84,3495842.926,68607,304285,UNKNOWN304285,HOUSTON,TX,77064,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.94002486,-95.53501152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-12431580.89,3952105.052,68608,304286,THUNDERSTONE,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42689397,-111.6747912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,12,230,69,N,Y
-11401622.57,4098386.824,68609,304287,UNKNOWN304287,DIMMITT,TX,79027,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.51663924,-102.4225182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10650262.45,3524309.046,68610,304288,PINEHURST,PINEHURST,TX,77362,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.16136754,-95.67293537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-10626890.88,3572145.052,68611,304289,UNKNOWN304289,NEW WAVERLY,TX,77358,SUBSTATION,IN SERVICE,WALKER,48471,USA,30.53220603,-95.46298497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12745646.83,3851325.466,68612,304290,ARABY,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.66804908,-114.4960935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,3,69,69,N,Y
-11274044.16,3777923.483,68613,304291,UNKNOWN304291,FORSAN,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.11125524,-101.2764618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,-999999,Y,N
-10538743.2,3483253.86,68614,304292,UNKNOWN304292,HANKAMER,TX,77597,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.84197911,-94.67114089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-12489009.69,4197051.48,68615,304293,UNKNOWN304293,WILLIAMS,AZ,86046,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.24372175,-112.1906829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-13458715.92,4856359.821,68616,304294,UNKNOWN304294,EAST QUINCY,CA,95971,NOT AVAILABLE,NOT AVAILABLE,PLUMAS,6063,USA,39.93402653,-120.9017022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,3,60,60,Y,Y
-13572863.87,4492475.223,68617,304295,TRIMBLE,SAN JOSE,CA,95131,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.38191406,-121.9271107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,115,115,N,Y
-13423032.3,4177686.934,68618,304296,OCEANO,ARROYO GRANDE,CA,93420,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.10152776,-120.5811507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-11391492.97,3993820.309,68619,304297,UNKNOWN304297,WHITHARRAL,TX,79339,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.73907915,-102.3315225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,Y,Y
-10878892.99,3813126.412,68620,304298,UNKNOWN304298,DECORDOVA,TX,76048,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.37871687,-97.72675849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12947804.99,4473680.419,68621,304299,UNKNOWN304299,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.24763548,-116.3121112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-11015103.01,3383248.775,68622,304300,BIG FOOT,MOORE,TX,78057,SUBSTATION,IN SERVICE,FRIO,48163,USA,29.05971626,-98.95035393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-13515058.41,4657162.56,68623,304301,BRIGHTON,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.54821672,-121.4078353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,7,230,60,N,Y
-10976283.49,3240550.501,68624,304302,UNKNOWN304302,FREER,TX,78357,SUBSTATION,NOT AVAILABLE,DUVAL,48131,USA,27.9331687,-98.60163221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,138,-999999,Y,N
-11501266.12,4078073.344,68625,304303,UNKNOWN304303,CANNON AFB,NM,88103,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.36614788,-103.3176314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,230,115,N,N
-10861896.31,3556353.949,68626,304304,UNKNOWN304304,PFLUGERVILLE,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.40994429,-97.5740747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,7,345,69,N,N
-10793613.62,3694397.037,68627,304305,UNKNOWN304305,RIESEL,TX,76682,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.4735078,-96.96068083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-10763209.99,3868692.09,68628,304306,THORNTON EAST,DALLAS,TX,75228,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.79928109,-96.68756043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY,2/1/2017 0:00,2,138,69,N,N
