X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13193473.31,4054805.944,68629,304307,UNKNOWN304307,LOS ANGELES,CA,91335,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.19343987,-118.5189873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-13140716.46,4361884.708,68630,304308,COTTONWOOD CREEK,LONE PINE,CA,93545,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.44397379,-118.0450644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-13373763.63,4356088.383,68631,304309,SCHINDLER,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.40207597,-120.1385628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,5,115,60,Y,Y
-10594911.67,3468234.644,68632,304310,PASADENA,PASADENA,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72488092,-95.17571087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-10891268.32,3355524.575,68633,304311,KENEDY,KENEDY,TX,78119,SUBSTATION,IN SERVICE,KARNES,48255,USA,28.8417881,-97.83792793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,69,69,Y,Y
-10659258.28,3478217.768,68634,304312,FRANZ,KATY,TX,77449,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.80273019,-95.7537463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,N,N
-13574774.97,4382127.403,68635,304313,UNKNOWN304313,DEL MONTE FOREST,CA,93953,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.59011744,-121.9442783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,0,-999999,-999999,N,N
-10847583.32,2993369.279,68636,304314,UNKNOWN304314,BROWNSVILLE,TX,78526,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.95387495,-97.44549896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-13327898.84,4083199.871,68637,304315,UNKNOWN304315,SANTA BARBARA,CA,93109,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.40415306,-119.7265524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,66,66,Y,Y
-10623756.34,3479814.919,68638,304316,WHITE OAK,HOUSTON,TX,77018,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.8151793,-95.43482695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,12,345,69,N,N
-12688223.34,4188068.168,68639,304317,HILLTOP,KINGMAN,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.17778815,-113.9802496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,2,230,230,N,Y
-10806745.25,3864018.983,68640,304318,UNKNOWN304318,ARLINGTON,TX,76006,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76398745,-97.07864429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10866497.36,3543416.868,68641,304319,DAFFIN GIN,AUSTIN,TX,78724,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.30966538,-97.61540659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2017 0:00,IMAGERY,2/8/2017 0:00,2,138,69,N,N
-10847709.25,3596875.956,68642,304320,UNKNOWN304320,GRANGER,TX,76530,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.72337473,-97.44663014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13414590.39,5046390.996,68643,304321,UNKNOWN304321,LIKELY,CA,96116,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.23043889,-120.5053158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10505072.32,3838205.487,68644,304322,UNKNOWN304322,MARSHALL,TX,75670,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.5687791,-94.36867023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,138,Y,Y
-11005694.15,3543054.353,68645,304323,UNKNOWN304323,FREDERICKSBURG,TX,78624,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.30685395,-98.86583263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-10812557.05,3849754.913,68646,304324,UNKNOWN304324,ARLINGTON,TX,76017,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.65617157,-97.13085258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,2,345,69,N,N
-13552600.65,4694390.877,68647,304325,KNIGHTS LANDING,KNIGHTS LANDING,CA,95645,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.80929123,-121.745083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,5,115,60,Y,Y
-10827052.17,3649596.728,68648,304326,TEMPLE PECAN CREEK,BELFALLS,TX,76501,SUBSTATION,IN SERVICE,BELL,48027,USA,31.12963918,-97.26106447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,7,345,69,N,N
-13547190.7,4602064.461,68649,304327,RIO VISTA,RIO VISTA,CA,94571,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.16007976,-121.6964846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11382628.53,3768050.611,68650,304328,UNKNOWN304328,GARDENDALE,TX,79707,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.03610278,-102.2518918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,230,69,N,N
-10593558.53,3480171.122,68651,304329,UVALDE REIT,BEAUMONT PLACE,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81795553,-95.16355542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2015 0:00,IMAGERY,6/17/2015 0:00,2,138,69,N,N
-12714517.91,4028622.419,68652,304330,UNKNOWN304330,PARKER,AZ,85325,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.99866239,-114.2164577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13564207.46,5010439.083,68653,304331,PIT 4,BIG BEND,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.98709987,-121.8493488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,N,Y
-13369975.91,4373940.047,68654,304332,SHROUD,HURON,CA,93627,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.53104145,-120.104537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13538801.26,4551295.821,68655,304333,DELTA PUMPS,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.80060263,-121.621121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-13813442.35,4992750.712,68656,304334,ARCATA,ARCATA,CA,95521,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.86704598,-124.0882639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,60,Y,Y
-10590438.99,3466607.41,68657,304335,DEER PARK ENERGY CENTER,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71218587,-95.13553214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY/OTHER,5/2/2017 0:00,5,345,69,N,N
-13059922.9,4034367.41,68658,304336,VISTA,GRAND TERRACE,CA,92313,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.04143737,-117.3192835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/3/2015 0:00,IMAGERY/OTHER,6/3/2015 0:00,16,230,66,N,Y
-10869853.52,3549032.42,68659,304337,SPRINKLE,MANOR,TX,78754,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.35320571,-97.64555555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13158839.68,3997262.752,68660,304338,TIDELANDS,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76479093,-118.207868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,230,-999999,Y,N
-11553231.5,3829786.309,68661,304339,NM POTASH #1,CARLSBAD,NM,88220,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.50501895,-103.7844444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,138,69,Y,Y
-11391115.68,4008461.032,68662,304340,UNKNOWN304340,LUMS CHAPEL,TX,79339,SUBSTATION,IN SERVICE,LAMB,48279,USA,33.84837809,-102.3281332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,13.8,N,N
-13571964.72,4385909.315,68663,304341,UNKNOWN304341,PACIFIC GROVE,CA,93950,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.61739063,-121.9190334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,60,60,Y,Y
-10649944.58,3956184.812,68664,304342,UNKNOWN304342,ENLOE,TX,75432,SUBSTATION,IN SERVICE,DELTA,48119,USA,33.45747553,-95.67007995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,69,Y,Y
-11894294.87,3778292.138,68665,304343,AFTON,LA MESA,NM,88044,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.11406026,-106.8482688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,345,345,N,N
-12515572.32,4135350.29,68666,304344,UNKNOWN304344,CHINO VALLEY,AZ,86323,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.78978468,-112.429299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,3,-999999,-999999,N,N
-12761043.3,4165367.505,68667,304345,UNKNOWN304345,FORT MOHAVE,AZ,86426,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.01093676,-114.6344023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-11412940.97,3954850.754,68668,304346,UNKNOWN304346,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.44747672,-102.5241931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,69,Y,Y
-12820091.09,4317532.878,68669,304347,UNKNOWN304347,PARADISE,NV,89169,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.12280894,-115.1648377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-12788850.37,3901542.31,68670,304348,GOLDMINE,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.04698659,-114.8841976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,161,92,N,Y
-13610805.52,4614501.392,68671,304349,TULUCAY,NAPA,CA,94558,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.24787312,-122.2679463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,4,230,60,N,Y
-10716594.92,3405621.811,68672,304350,UNKNOWN304350,EL CAMPO,TX,77437,SUBSTATION,NOT AVAILABLE,WHARTON,48481,USA,29.23524618,-96.26881008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,-999999,-999999,N,N
-10581714.58,3465625.914,68673,304351,UNKNOWN304351,LA PORTE,TX,77571,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.70452785,-95.05715941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-13550616.64,4366552.701,68674,304352,LAURELES,CARMEL VALLEY VILLAGE,CA,93924,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.47769919,-121.7272603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-10826734.36,3833815.983,68675,304353,UNKNOWN304353,BURLESON,TX,76028,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.53554215,-97.25820955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-13169898.63,4018411.33,68676,304354,HOWARD,WEST ATHENS,CA,90047,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92258139,-118.3072123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11168410.67,4028815.857,68677,304355,UNKNOWN304355,PADUCAH,TX,79248,SUBSTATION,IN SERVICE,COTTLE,48101,USA,34.000103,-100.32754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,2,-999999,-999999,N,N
-13589319.95,4569060.393,68678,304356,GEARY,PLEASANT HILL,CA,94523,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.92658835,-122.0749381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/10/2015 0:00,IMAGERY/OTHER,3/10/2015 0:00,1,60,60,Y,Y
-10673925.5,3623677.737,68679,304357,UNKNOWN304357,MADISONVILLE,TX,77864,SUBSTATION,IN SERVICE,MADISON,48313,USA,30.93012401,-95.88550422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,0,-999999,-999999,N,N
-12490914.62,3970756.322,68680,304358,OLIVE,GLENDALE,AZ,85345,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.56661438,-112.2077952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-13033037.69,3894466.678,68681,304359,RANCHO CARMEL,SAN DIEGO,CA,92128,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.99369174,-117.0777696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-13552944.95,4621378.752,68682,304360,CACHE SLOUGH,RIO VISTA,CA,95620,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.29637552,-121.7481759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10465250.89,3501708.257,68683,304361,UNKNOWN304361,CENTRAL GARDENS,TX,77627,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.98567209,-94.01094828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-12760872.92,3856735.816,68684,304362,TENTH ST.,YUMA,AZ,85364,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.70895345,-114.6328719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY/OTHER,3/12/2019 0:00,2,69,-999999,Y,N
-11924536.91,4311069.142,68685,304363,LA JARA,CUBA,NM,87013,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,36.07589285,-107.1199376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10942008.73,3579363.517,68686,304364,UNKNOWN304364,MARBLE FALLS,TX,78654,SUBSTATION,NOT AVAILABLE,BURNET,48053,USA,30.58804343,-98.29373685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,0,138,-999999,Y,N
-13510165.53,4419964.02,68687,304365,SANTA ANA,HOLLISTER,CA,95023,SUBSTATION,IN SERVICE,SAN BENITO,6069,USA,36.86254075,-121.3638819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13040236.44,3854807.133,68688,304366,SAMPSON,SAN DIEGO,CA,92113,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.694374,-117.142437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,69,69,N,Y
-13488746.03,4676293.159,68689,304367,LEIDESDORFF-COLOMA,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.68249461,-121.1714672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13083436.72,4042360.733,68690,304368,REDUCTION,RANCHO CUCAMONGA,CA,91739,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.10091667,-117.5305118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12833263.19,3855473.337,68691,304369,VERDE,HOLTVILLE,CA,92250,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.69941029,-115.2831647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13610464.2,4923906.016,68692,304370,COTTONWOOD,COTTONWOOD,CA,96022,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.39771115,-122.2648802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,21,230,60,N,Y
-12545206.08,3958793.366,68693,304371,TARTESSO,BUCKEYE,AZ,85396,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.4770234,-112.6955036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,-999999,N,N
-10538931.26,3507077.191,68694,304372,UNKNOWN304372,AMES,TX,77575,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.0274377,-94.67283032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,7,138,69,N,N
-10453024.16,3492407.958,68695,304373,UNKNOWN304373,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.91328233,-93.90111367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-11869318.6,4176391.419,68696,304374,NORTH CAMPUS (UNM),ALBUQUERQUE,NM,87131,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.0920059,-106.6239031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10837454.17,3211802.327,68697,304375,UNKNOWN304375,CORPUS CHRISTI,TX,78412,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.70476645,-97.35450718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-10874482.41,3529726.809,68698,304376,CARSON CREEK,AUSTIN,TX,78744,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.20343809,-97.68713756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10831300.21,3410892.7,68699,304377,UNKNOWN304377,YOAKUM,TX,77995,SUBSTATION,NOT AVAILABLE,DEWITT,48123,USA,29.27655579,-97.29922521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-12693385.29,4194268.678,68700,304378,UNKNOWN304378,KINGMAN,AZ,86409,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.22330292,-114.0266201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-12836736.1,4315788.4,68701,304379,PEACE,SPRING VALLEY,NV,89147,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.11014966,-115.3143623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,138,-999999,N,N
-13465009.09,4532562.346,68702,304380,OAKDALE,MODESTO,CA,95355,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.66751231,-120.9582347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,60,Y,Y
-12514890.78,3941841.227,68703,304381,UNKNOWN304381,GOODYEAR,AZ,85338,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.34990947,-112.4231766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13624569.24,4523890.983,68704,304382,MILLBRAE,MILLBRAE,CA,94030,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.60582641,-122.3915879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,115,60,N,N
-13168306.23,4169132.14,68705,304383,UNKNOWN304383,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.03863069,-118.2929075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,-999999,Y,N
-10942406.86,3031424.87,68706,304384,UNKNOWN304384,PALMHURST,TX,78573,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.26085405,-98.2973133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,69,N,N
-13166966.08,4170139.16,68707,304385,UNKNOWN304385,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.04603707,-118.2808688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,230,66,Y,Y
-10776363.8,3833661.132,68708,304386,UNKNOWN304386,RED OAK,TX,75154,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.5343694,-96.80572307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-12482754.13,3989777.689,68709,304387,ADOBE,PHOENIX,AZ,85083,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.70887478,-112.1344883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-11349856.55,3987725.226,68710,304388,UNKNOWN304388,SHALLOWATER,TX,79363,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.69353577,-101.9574961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,Y,Y
-12367000.04,3785894.858,68711,304389,BLACK MOUNTAIN,TUCSON ESTATES,AZ,85735,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.17188839,-111.0946515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-12922891.97,3973458.55,68712,304390,MECCA,THERMAL,CA,92274,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.5868386,-116.0883137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,69,92,N,Y
-10533170.18,3766541.956,68713,304391,UNKNOWN304391,BRACHFIELD,TX,75681,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.02461343,-94.62107761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-12861192.76,3863396.966,68714,304392,VALLEY,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.75928862,-115.5340603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,34.5,Y,Y
-12478616.78,3973366.97,68715,304393,SHAW,PHOENIX,AZ,85029,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.58615327,-112.0973217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10728293.2,3519321.017,68716,304394,UNKNOWN304394,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.12261812,-96.37389753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-12793805.62,4309844.145,68717,304395,UNKNOWN304395,HENDERSON,NV,89015,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.06699822,-114.9287113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11851601.66,4216442.382,68718,304396,ALGODONES,ALGODONES,NM,87001,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.38585987,-106.4647491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,6,115,115,N,N
-12991238.59,4199614.014,68719,304397,MILITARY,FORT IRWIN,CA,92310,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.26251981,-116.7022819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,66,N,Y
-13418050.5,4571589.113,68720,304398,MELONES,ANGELS CAMP,CA,95222,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,37.94450442,-120.5363985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,7,230,115,N,Y
-13176854.51,4143378.173,68721,304399,UNKNOWN304399,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.84898849,-118.3696981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-12263680.99,3763096.741,68722,304400,ADAMS,BENSON,AZ,85602,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.99837057,-110.1665207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,115,115,N,Y
-11085260.53,3905920.263,68723,304401,UNKNOWN304401,HASKELL,TX,79521,SUBSTATION,IN SERVICE,HASKELL,48207,USA,33.07994594,-99.58058961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,9,138,69,N,N
-13052535.06,3922738.935,68724,304402,MELROSE,VISTA,CA,92083,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.20645013,-117.2529174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,N,Y
-12993228.84,4904007.507,68725,304403,UNKNOWN304403,AUSTIN,NV,89310,SUBSTATION,NOT AVAILABLE,LANDER,32015,USA,40.26144294,-116.7201606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,-999999,-999999,N,N
-13516189.54,4662725.061,68726,304404,HURLEY,ARDEN-ARCADE,CA,95825,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58728589,-121.4179964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,14,230,60,N,Y
-13036920.66,3883510.454,68727,304405,SCRIPPS,SAN DIEGO,CA,92131,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.91110409,-117.1126508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-13480326.33,4581827.418,68728,304406,LINDEN,LINDEN,CA,95236,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.01699856,-121.0958317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,60,60,N,Y
-13496421.95,4656837.059,68729,304407,ANATOLIA,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.54592985,-121.2404212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10975246.23,4010333.223,68730,304408,UNKNOWN304408,WICHITA FALLS,TX,76310,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.86234468,-98.59231431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,13.8,N,N
-13264778.98,4423540.675,68731,304409,KINGS RIVER,TOLLHOUSE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.88824261,-119.159537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,115,115,N,Y
-10730302.38,3432766.182,68732,304410,UNKNOWN304410,GARWOOD,TX,77442,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.44780658,-96.39194632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,-999999,-999999,N,N
-13299660.75,4202156.798,68733,304411,UNKNOWN304411,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.28116869,-119.4728853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-11162511.08,3765545.48,68734,304412,UNKNOWN304412,FORT CHADBOURNE,TX,76933,SUBSTATION,IN SERVICE,COKE,48081,USA,32.01702385,-100.2745431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,Y,Y
-13498546.46,4669569.336,68735,304413,SUTTER-MARSHALL,GOLD RIVER,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63532867,-121.259506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13065504.44,4106953.131,68736,304414,GEORGE AFB,VICTORVILLE,CA,92394,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.58002098,-117.3694234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13115877.92,3976979.656,68737,304415,COYGEN,NEWPORT BEACH,CA,92657,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.61318443,-117.821936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10809045.82,3877441.704,68738,304416,EULESS,EULESS,TX,76039,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.86532486,-97.09931069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13047447.33,3986883.215,68739,304417,NEWCOMB,MENIFEE,CA,92586,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.68724224,-117.2072135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-13247746.6,4242505.443,68740,304418,RIO BRAVO POSO,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.57651194,-119.0065325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,115,115,Y,Y
-10450313.04,3582797.906,68741,304419,UNKNOWN304419,KIRBYVILLE,TX,75933,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.61459837,-93.8767593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,69,N,N
-13255423.54,4238571.041,68742,304420,ULTRA POWER,BAKERSFIELD,CA,93308,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.54776066,-119.0754956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,115,-999999,Y,N
-13213842.88,4489372.005,68743,304421,MORGAN,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.3597598,-118.7019702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13118405.32,3990633.253,68744,304422,DEADEND304422,SANTA ANA,CA,92705,DEAD END,NOT AVAILABLE,ORANGE,6059,USA,33.715268,-117.84464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-12960197.96,5026316.031,68745,304423,COYOTE CREEK,TUSCARORA,NV,89834,SUBSTATION,IN SERVICE,ELKO,32007,USA,41.09467352,-116.4234391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,4,360,120,N,Y
-10725674.24,3884079.559,68746,304424,UNKNOWN304424,FATE,TX,75189,SUBSTATION,IN SERVICE,ROCKWALL,48397,USA,32.91539589,-96.350371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,138,69,N,N
-13582114.66,4494611.705,68747,304425,LAWRENCE,SUNNYVALE,CA,94089,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.39716286,-122.0102119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-13281499.27,4202349.935,68748,304426,ARCO WESTERN ENERGY,TUPMAN,CA,93276,SUBSTATION,IN SERVICE,KERN,6029,USA,35.28258499,-119.3097379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10928551.39,3689185.044,68749,304427,UNKNOWN304427,EVANT,TX,76525,SUBSTATION,NOT AVAILABLE,LAMPASAS,48281,USA,31.43356726,-98.17284748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,69,Y,Y
-10862159.17,3980616.797,68750,304428,UNKNOWN304428,SAINT JO,TX,76265,NOT AVAILABLE,NOT AVAILABLE,MONTAGUE,48337,USA,33.64039,-97.576436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,138,138,Y,Y
-13370804.09,4605816.627,68751,304429,SPRING GAP,MI WUK VILLAGE,CA,95346,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.18657777,-120.1119768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13520472.11,4677417.804,68752,304430,RIO LINDA,RIO LINDA,CA,95673,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69038069,-121.4564674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11980823.2,4410292.799,68753,304431,SAN JUNA,BLANCO,NM,87419,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.793,-107.625566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13534758.39,4553500.479,68754,304432,UNKNOWN304432,BYRON,CA,94514,NOT AVAILABLE,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.81624969,-121.5848033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-10635094.57,3463757.163,68755,304433,WESTWOOD,HOUSTON,TX,77036,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.68994549,-95.53667996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-11321884.69,4191124.98,68756,304434,PULLMAN,AMARILLO,TX,79118,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.20022983,-101.7062206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,69,N,N
-11277593.84,3803269.378,68757,304435,UNKNOWN304435,COAHOMA,TX,79511,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.3039054,-101.3083491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11461657.37,3666946.8,68758,304436,COYONOSA,COYANOSA,TX,79730,SUBSTATION,IN SERVICE,PECOS,48371,USA,31.26296,-102.96182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,AEP/ONCOR Far West Texas Project www.ercot.com/content/.../AEPOncorFarWestTexasProjectERCOTRPG04212016.pdf,4/21/2016 0:00,IMAGERY,1/8/2019 0:00,2,69,69,N,Y
-12928232.45,3980387.704,68759,304437,THERMAL,THERMAL,CA,92274,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.63867666,-116.136288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10477645.69,3510691.336,68760,304438,UNKNOWN304438,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.05554267,-94.12229261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,138,Y,Y
-13236240.79,4066576.552,68761,304439,MOORPARK,MOORPARK,CA,93021,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.28085446,-118.9031741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,17,230,66,N,N
-12888394.52,3867959.188,68762,304440,DIXIELAND,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.79374677,-115.7784178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,34.5,Y,Y
-11040514.81,3909291.064,68763,304441,UNKNOWN304441,THROCKMORTON,TX,76483,SUBSTATION,IN SERVICE,THROCKMORTON,48447,USA,33.10531454,-99.17863196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-10832913.07,3848364.676,68764,304442,UNKNOWN304442,FORT WORTH,TX,76134,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.64565641,-97.31371382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,4/18/2019 0:00,3,138,138,Y,Y
-13102757.99,4165802.123,68765,304443,HOLGATE,EDWARDS,CA,93523,SUBSTATION,IN SERVICE,KERN,6029,USA,35.01413443,-117.7040776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,115,33,Y,Y
-13058509.27,4036873.422,68766,304444,CENTURY,COLTON,CA,92324,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06008941,-117.3065847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,287,66,N,Y
-13122494.44,4165731.716,68767,304445,NORTH MUROC,EDWARDS,CA,93523,SUBSTATION,IN SERVICE,KERN,6029,USA,35.01361643,-117.8813732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,33,33,N,Y
-10566614.86,3482827.345,68768,304446,UNKNOWN304446,MONT BELVIEU,TX,77521,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.83865565,-94.92151631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10644715.66,3436145.487,68769,304447,SMITHERS,THOMPSONS,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.47423798,-95.62310769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/13/2017 0:00,IMAGERY,2/13/2017 0:00,3,345,13.8,N,N
-13608644.64,4592279.253,68770,304448,CARQUINEZ,VALLEJO,CA,94590,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.09093074,-122.2485347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,USA.com http://www.usa.com/frs/pg-e-carquinez-substation.html,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13515269.34,4651564.658,68771,304449,POWER INN-ELDER CREEK,SACRAMENTO,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.50887745,-121.4097302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,60,Y,Y
-13161005.37,3999147.631,68772,304450,HARBORGEN,LOS ANGELES,CA,90813,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77886592,-118.2273228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,4,230,66,N,Y
-12506024.09,3979970.755,68773,304451,SURPRISE,SURPRISE,AZ,85378,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.63555828,-112.3435258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/AZPS/AZPSdocs/2014_APS_Ten-Year_Plan_20140131.pdf,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,5,230,69,N,Y
-12568420.34,3940980.66,68774,304452,UNKNOWN304452,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.34345164,-112.9040409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10970657.25,4023140.955,68775,304453,UNKNOWN304453,WICHITA FALLS,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.95782944,-98.55109082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,69,N,N
-12766157.54,3976738.332,68776,304454,BLYTHE WALC,BLYTHE,CA,92225,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.61137904,-114.6803444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,33,Y,Y
-11096855.3,4062723.92,68777,304455,UNKNOWN304455,QUANAH,TX,79252,SUBSTATION,IN SERVICE,HARDEMAN,48197,USA,34.25225283,-99.68474721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,3,138,69,N,N
-13125999.77,3986887.744,68778,304456,GISLER,COSTA MESA,CA,92626,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.68727609,-117.9128622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11339240.77,3993549.111,68779,304457,UNKNOWN304457,LUBBOCK,TX,79403,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.73705323,-101.862133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,N,N
-11077302.83,3195197.056,68780,304458,UNKNOWN304458,LAREDO,TX,78045,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.57262026,-99.50910438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,6,138,138,N,Y
-13522939.96,4680751.693,68781,304459,ELVERTA,ELVERTA,CA,95626,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.713753,-121.4786365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,16,230,60,N,Y
-13609214.29,4603008.567,68782,304460,HIGHWAY JUNCTION 1,AMERICAN CANYON,CA,94503,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.166748,-122.253652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,115,115,N,N
-12393569.03,4036920.262,68783,304461,MAZATZAL,PAYSON,AZ,85541,SUBSTATION,NOT AVAILABLE,GILA,4007,USA,34.06043799,-111.3333249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://a123.g.akamai.net/7/123/11558/abc123/forestservic.download.akamai.com/11558/www/nepa/60732_FSPLT2_022553.pdf,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,1,345,21,Y,Y
-10600248.39,3469387.281,68784,304462,UNKNOWN304462,GALENA PARK,TX,77547,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73387237,-95.22365145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-13152568.58,4015391.608,68785,304463,UNKNOWN304463,PARAMOUNT,CA,90723,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90006895,-118.1515338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,2,66,66,Y,Y
-11291961.21,4044182.565,68786,304464,UNKNOWN304464,LOCKNEY,TX,79241,SUBSTATION,IN SERVICE,FLOYD,48153,USA,34.11446731,-101.4374134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13506264.11,4670143.181,68787,304465,CYPRESS-MANZANITA,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63935526,-121.3288348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-10712947.55,3379406.667,68788,304466,HILLJE,DANEVANG,TX,77437,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.02954247,-96.23604524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,5,345,69,N,N
-10811555,3874657.323,68789,304467,UNKNOWN304467,BEDFORD,TX,76021,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.84431315,-97.12185102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12761602.23,3846678.445,68790,304468,UNKNOWN304468,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.63290081,-114.6394233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,0,-999999,-999999,N,N
-10695777.27,3583821.565,68791,304469,GIBBONS CREEK,CARLOS,TX,77830,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.62251197,-96.08180196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,9,345,69,N,N
-12482638.91,3983655.899,68792,304470,DEER VALLEY,PHOENIX,AZ,85027,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66311569,-112.1334532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,9,230,69,N,Y
-13336866.96,4801360.628,68793,304471,VALLEY ROAD,RENO,NV,89512,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.55413683,-119.8071143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,5,120,120,N,Y
-13582456.06,4779523.186,68794,304472,RICE,PRINCETON,CA,95970,SUBSTATION,NOT AVAILABLE,COLUSA,6011,USA,39.40272108,-122.0132787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13550671.43,4550008.527,68795,304473,US WIND POWER,BYRON,CA,94514,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.79146482,-121.7277525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-13393601.52,4446761.423,68796,304474,DAIRYLAND,CHOWCHILLA,CA,93610,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.05489655,-120.3167696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-10622929.71,3868180.739,68797,304475,UNKNOWN304475,QUITMAN,TX,75783,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.79541979,-95.4274012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,5,69,-999999,N,N
-12836575.87,4312525.748,68798,304476,UNKNOWN304476,SPRING VALLEY,NV,89148,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.08646786,-115.312923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-11040744.99,4039855.574,68799,304477,UNKNOWN304477,OKLAUNION,TX,76364,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.08227997,-99.18069972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,8,345,138,N,N
-13512041.24,4666421.531,68800,304478,KINGS,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.61323693,-121.3807317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
