X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13523786.8,4798286.571,68801,304479,HYATT,OROVILLE EAST,CA,95966,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.53284197,-121.4862438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,230,60,N,Y
-10901146.85,3884703.461,68802,304480,UNKNOWN304480,POOLVILLE,TX,76487,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.92010068,-97.92666826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-10874659.99,3559358.841,68803,304481,HOWARD LANE,AUSTIN,TX,78727,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.43322132,-97.68873279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,  OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,5,138,69,N,N
-10595877.88,3453504.961,68804,304482,UNKNOWN304482,HOUSTON,TX,77034,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.60990721,-95.18439047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,69,N,N
-10697979.62,3587259.602,68805,304483,UNKNOWN304483,CARLOS,TX,77861,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.64908565,-96.10158605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-10878115.99,3535849.838,68806,304484,HOLLY POWER PLANT,AUSTIN,TX,78702,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.25096361,-97.71977857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,8,138,69,N,N
-13280024.86,4357803.384,68807,304485,CHATHAM,VISALIA,CA,93291,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.41447494,-119.2964931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13524959.14,5010829.53,68808,304486,UNKNOWN304486,FALL RIVER MILLS,CA,96028,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.98974743,-121.4967751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,-999999,Y,N
-10563914.39,3424124.306,68809,304487,UNKNOWN304487,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.38018245,-94.8972576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-13304162.13,4802208.854,68810,304488,UNKNOWN304488,SPARKS,NV,89434,SUBSTATION,NOT AVAILABLE,STOREY,32029,USA,39.56001158,-119.5133219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,120,-999999,N,N
-12336624.3,3949018.636,68811,304489,PINAL,CENTRAL HEIGHTS-MIDLAND CITY,AZ,85501,SUBSTATION,IN SERVICE,GILA,4007,USA,33.40375127,-110.8217816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-10791990.73,3846564.04,68812,304490,SORCEY RD,DALLAS,TX,75249,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.63203533,-96.94610214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-10664461.08,3447547.111,68813,304491,UNKNOWN304491,ROSENBERG,TX,77471,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.56336544,-95.80048388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,138,N,Y
-11171037.46,3820934.87,68814,304492,UNKNOWN304492,SWEETWATER,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.43793642,-100.3511369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,345,69,Y,Y
-13612377.81,4550917.855,68815,304493,OAKLAND C,OAKLAND,CA,94607,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.79791977,-122.2820704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,5,115,115,N,Y
-13452393.49,4542043.05,68816,304494,OAKDALE,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.73489704,-120.8449068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,115,115,Y,Y
-10467391.11,3553328.895,68817,304495,UNKNOWN304495,EVADALE,TX,77612,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.38650546,-94.03017417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13160721.38,4015034.252,68818,304496,COMPTON,COMPTON,CA,90220,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89740442,-118.2247717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13121068.13,3992185.784,68819,304497,EDINGER,SANTA ANA,CA,92707,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.72686811,-117.8685604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,12,-999999,N,N
-10450588.6,3506690.361,68820,304498,UNKNOWN304498,PORT ARTHUR,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.02442908,-93.87923464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,14,230,69,N,N
-12425148.64,3930714.193,68821,304499,UNKNOWN304499,QUEEN CREEK,AZ,85142,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.26637345,-111.6170093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2017 0:00,IMAGERY,3/1/2017 0:00,2,69,69,N,Y
-10757956.91,3892817.258,68822,304500,FIREWHEEL,GARLAND,TX,75044,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.98126341,-96.64037121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-13685462.08,4971602.095,68823,304501,MILL ST,WEAVERVILLE,CA,96093,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.72322067,-122.9385976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10877137.76,3531403.729,68824,304502,GROVE,AUSTIN,TX,78741,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.21645624,-97.71099097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,138,N,Y
-13420988.44,4489597.652,68825,304503,CASTLE AFB,ATWATER,CA,95301,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.36137094,-120.5627904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-13356769.14,4522181.529,68826,304504,SAXON CREEK,MIDPINES,CA,95345,SUBSTATION,IN SERVICE,MARIPOSA,6043,USA,37.59365975,-119.9858987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,70,Y,Y
-11895065.27,4208403.185,68827,304505,RIO PUERCO,RIO RANCHO,NM,87124,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.32696171,-106.8551894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,345,345,N,N
-12926182.84,3845934.471,68828,304506,EAST COUNTY,JACUMBA,CA,91934,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.6272724,-116.1178761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,2,500,500,N,Y
-10962899.64,3610188.388,68829,304507,UNKNOWN304507,BLUFFTON,TX,78607,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.82612265,-98.48140301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,69,Y,Y
-13530111.47,4734869.158,68830,304508,OLIVEHURST,OLIVEHURST,CA,95961,SUBSTATION,NOT AVAILABLE,YUBA,6115,USA,39.09207526,-121.5430593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-12463524.5,3940353.801,68831,304509,UNKNOWN304509,TEMPE,AZ,85284,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.33874728,-111.9617455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,-999999,N,N
-10864744.1,3365922.278,68832,304510,NORDHEIM,NORDHEIM,TX,78141,SUBSTATION,NOT AVAILABLE,DEWITT,48123,USA,28.92357376,-97.59965687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,345,69,Y,Y
-10623522.61,3376877.898,68833,304511,BRAZOSPORT,LAKE JACKSON,TX,77566,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.0096781,-95.43272728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-10794417.64,3591840.496,68834,304512,UNKNOWN304512,ROCKDALE,TX,76567,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.6844815,-96.96790348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,345,69,Y,Y
-10980166.1,3828929.428,68835,304513,UNKNOWN304513,TIFFIN,TX,76470,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.49852709,-98.63651033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,69,69,N,Y
-11506618.83,4051513.029,68836,304514,UNKNOWN304514,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.16896874,-103.3657156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,230,69,Y,Y
-13444202.86,4516255.032,68837,304515,MONTPELLIER,DENAIR,CA,95316,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.55146379,-120.7713291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,69,Y,Y
-11340333.75,3992667.993,68838,304516,UNKNOWN304516,LUBBOCK,TX,79415,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.73047073,-101.8719514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,N,N
-10782817.1,3978838.947,68839,304517,UNKNOWN304517,WHITESBORO,TX,76273,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.62709287,-96.86369404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-13615954.83,4949120.164,68840,304518,EAST REDDING,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.56998634,-122.3142033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-11186823.31,3684173.129,68841,304519,UNKNOWN304519,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.3951439,-100.4929436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,8,138,69,N,N
-11812363.34,4248562.267,68842,304520,CAMEL TRACKS,LA CIENEGA,NM,87507,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.620753,-106.1122653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,46,-999999,Y,N
-12438618.04,3934352.395,68843,304521,RISER304521,GILBERT,AZ,85295,RISER,IN SERVICE,MARICOPA,4013,USA,33.293696,-111.738007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,69,69,Y,Y
-10984324.57,3795471.037,68844,304522,UNKNOWN304522,GORMAN,TX,76454,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.24467491,-98.67386648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY,8/3/2015 0:00,4,138,69,N,N
-11487758.62,3851220.361,68845,304523,UNKNOWN304523,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.66725426,-103.1962915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,Y,Y
-12794596.12,4407545.622,68846,304524,UNKNOWN304524,OVERTON,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.77323495,-114.9358125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,-999999,N,N
-11088308.28,3358202.576,68847,304525,BATESVILLE,BATESVILLE,TX,78839,SUBSTATION,IN SERVICE,ZAVALA,48507,USA,28.86285873,-99.607968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,4,138,69,N,N
-12520427.94,4100129.602,68848,304526,UNKNOWN304526,PRESCOTT,AZ,86303,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.5295379,-112.4729178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,-999999,N,N
-10599789.74,3480582.992,68849,304527,UNKNOWN304527,HOUSTON,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82116555,-95.21953135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-13155608.98,4126021.475,68850,304528,RITEAID,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.72093336,-118.1788462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13261846.98,4740047.213,68851,304529,FORT CHURCHILL,YERINGTON,NV,89447,SUBSTATION,IN SERVICE,LYON,32019,USA,39.12816807,-119.1331984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,7,230,120,N,Y
-10537347.38,3951712.894,68852,304530,UNKNOWN304530,DE KALB,TX,75559,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.42395381,-94.65860201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,69,69,Y,Y
-11616838.75,3447913.855,68853,304531,PRESIDIO,PRESIDIO,TX,79845,SUBSTATION,NOT AVAILABLE,PRESIDIO,48377,USA,29.566231,-104.355838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY/OTHER,8/6/2018 0:00,2,138,69,Y,Y
-13536194.34,4691669.017,68854,304532,RCLM. DIST 1001,NICOLAUS,CA,95659,SUBSTATION,IN SERVICE,SUTTER,6101,USA,38.79023567,-121.5977026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13138588.05,4038463.971,68855,304533,AMADOR,EL MONTE,CA,91731,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0719256,-118.0259446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13617121.19,4570746.947,68856,304534,MIRA VISTA,RICHMOND,CA,94805,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.93853813,-122.3246809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,Y,Y
-10651871.85,3692650.505,68857,304535,UNKNOWN304535,GRAPELAND,TX,75844,SUBSTATION,IN SERVICE,HOUSTON,48225,USA,31.46012568,-95.68739288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-11866947.61,4187207.823,68858,304536,REEVES,ALBUQUERQUE,NM,87109,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.17147078,-106.6026041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,9,115,115,N,N
-10808994.06,3928532.804,68859,304537,NEW KINGS ROW,DENTON,TX,76208,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.24998733,-97.09884574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,138,138,N,Y
-13291390.4,4921743.844,68860,304538,UNKNOWN304538,EMPIRE,NV,89405,SUBSTATION,IN SERVICE,WASHOE,32031,USA,40.38291758,-119.3985914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-13165159.28,4943965.894,68861,304539,STAR PEAK,LOVELOCK,NV,89418,SUBSTATION,IN SERVICE,PERSHING,32027,USA,40.53480584,-118.264638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Star Peak Energy http://starpeakenergy.com/location/,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,2,120,120,N,Y
-10800990.36,3849894.489,68862,304540,UNKNOWN304540,GRAND PRAIRIE,TX,75052,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.65722719,-97.02694728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,0,345,69,Y,Y
-12985776.48,4158104.193,68863,304541,HARVARD,NEWBERRY SPRINGS,CA,92365,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.95747888,-116.6532148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-11815347.67,3845329.088,68864,304542,LARGO,CLOUDCROFT,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.62269222,-106.139074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13231594.98,4204299.349,68865,304543,LAMONT,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.29687891,-118.86144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-12563490.47,3941380.328,68866,304544,MESQUITE,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.34645087,-112.8597551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,2,500,-999999,N,N
-13506673.51,4359918.39,68867,304545,SOLEDAD,SOLEDAD,CA,93960,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.42976311,-121.3325125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,115,60,N,Y
-11492592.06,3896683.65,68868,304546,UNKNOWN304546,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,33.01039381,-103.239711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-10791814.23,3838709.495,68869,304547,UNKNOWN304547,CEDAR HILL,TX,75104,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.57259463,-96.94451662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10962686.57,3428207.244,68870,304548,PARSONS STREET,SAN ANTONIO,TX,78210,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.41213774,-98.47948904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,138,N,Y
-10759624.61,3859684.305,68871,304549,ST. AUGUSTINE,DALLAS,TX,75217,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7312373,-96.65535236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,4,138,13.8,N,N
-12020938.93,4384803.518,68872,304550,UNKNOWN304550,BLOOMFIELD,NM,87413,SUBSTATION,NOT AVAILABLE,SAN JUAN,35045,USA,36.60941719,-107.9859317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,-999999,-999999,N,N
-11880615.16,4180828.265,68873,304551,UNCER,ALBUQUERQUE,NM,87120,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.12461146,-106.7253819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13118801.35,5115137.968,68874,304552,UNKNOWN304552,OROVADA,NV,89425,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,41.69323663,-117.8481976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY,6/29/2015 0:00,3,115,115,N,N
-10645125.29,3729077.766,68875,304553,UNKNOWN304553,PALESTINE,TX,75801,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.73883876,-95.62678745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,69,69,Y,Y
-12766634.74,3977369.108,68876,304554,BUCK,BLYTHE,CA,92225,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.61609791,-114.6846311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,3,230,161,N,Y
-10920202.36,3019870.778,68877,304555,UNKNOWN304555,ALAMO,TX,78516,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.16773711,-98.09784689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,1,138,138,N,Y
-10519234.33,3921810.774,68878,304556,UNKNOWN304556,MARIETTA,TX,75568,SUBSTATION,IN SERVICE,CASS,48067,USA,33.19947358,-94.49588975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,4,69,-999999,Y,N
-12503647.97,3989472.763,68879,304557,WESTWING,SUN CITY,AZ,85373,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.7065961,-112.3221808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,14,500,69,N,Y
-12353761.54,3914804.073,68880,304558,MORRIS,KEARNY,AZ,85137,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.14678959,-110.9757281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-10877985.52,3541522.099,68881,304559,FIESTA,AUSTIN,TX,78722,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.29496987,-97.71860655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13058127.77,4163484.777,68882,304560,SANDLOT,HINKLEY,CA,92347,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.99708326,-117.3031575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,2,66,230,Y,Y
-13177972.44,4180706.344,68883,304561,MONOLITH,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.12371567,-118.3797406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-11852117,3732501.855,68884,304562,DALLAS,EL PASO,TX,79901,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.7649943,-106.4693785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,69,69,N,Y
-13572034.28,4378067.296,68885,304563,UNKNOWN304563,CARMEL-BY-THE-SEA,CA,93923,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.56082732,-121.9196583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,60,60,Y,Y
-10874033.51,3550187.23,68886,304564,FISKVILLE,AUSTIN,TX,78753,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.36215716,-97.68310502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,138,N,Y
-10566148.88,3595699.803,68887,304565,UNKNOWN304565,LIVINGSTON,TX,77351,SUBSTATION,IN SERVICE,POLK,48373,USA,30.71429169,-94.91733033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11810890.41,3812110.684,68888,304566,JARILLA,OROGRANDE,NM,88310,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.37101071,-106.0990337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13373712.78,4318546.757,68889,304567,UNKNOWN304567,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.1301655,-120.1381059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-10837290.64,3843999.06,68890,304568,UNKNOWN304568,CROWLEY,TX,76036,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.61262871,-97.35303823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,345,69,N,N
-10901790.83,3489379.114,68891,304569,STRAHAN,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.88969566,-97.93245326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-10569373.46,3823793.109,68892,304570,UNKNOWN304570,LIBERTY CITY,TX,75647,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.45960367,-94.94629719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,138,69,Y,Y
-10641461.45,3406655.94,68893,304571,NASH,HOLIDAY LAKES,TX,77430,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.2433523,-95.59387462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13061612.02,3923399.28,68894,304572,SAN LUIS REY,OCEANSIDE,CA,92054,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.21141329,-117.3344571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/2/2015 0:00,IMAGERY/OTHER,6/2/2015 0:00,13,230,69,N,N
-10862982.77,3123812.338,68895,304573,UNKNOWN304573,ARMSTRONG,TX,78338,SUBSTATION,IN SERVICE,KENEDY,48261,USA,27.00272606,-97.58383457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,138,N,Y
-10786023.83,3770946.681,68896,304574,MERTENS,MERTENS,TX,76666,SUBSTATION,IN SERVICE,HILL,48217,USA,32.05815411,-96.8925006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,69,-999999,Y,N
-11601565.47,3855691.126,68897,304575,UNKNOWN304575,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.70105664,-104.2186358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,-999999,-999999,N,N
-11554332.73,3666802.056,68898,304576,TOYAH,PECOS,TX,79772,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.26184854,-103.7943369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,1,69,69,Y,Y
-11398152.57,3736929.347,68899,304577,ODESSA SOUTHWEST,ODESSA,TX,79766,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.79880356,-102.3913467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-10797279.6,3859413.063,68900,304578,GRAND PRAIRIE,GRAND PRAIRIE,TX,75051,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.72918757,-96.99361294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, w. levee to norwood",8/25/2016 0:00,IMAGERY/OTHER,8/25/2016 0:00,0,138,13.8,N,N
-11351630.96,3964657.49,68901,304579,UNKNOWN304579,LUBBOCK,TX,79424,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.52095162,-101.973436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-12976403.24,4019622.315,68902,304580,UNKNOWN304580,DESERT HOT SPRINGS,CA,92258,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.93160778,-116.5690136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-10863577.6,3735940.685,68903,304581,UNKNOWN304581,CLIFTON,TX,76634,NOT AVAILABLE,NOT AVAILABLE,BOSQUE,48035,USA,31.791255,-97.589178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,-999999,-999999,N,N
-13462414.75,4526897.379,68904,304582,MARIPOSA,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.62721896,-120.9349293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10618943.16,3370936.61,68905,304583,BOOSTER,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.96299217,-95.39158941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,1,138,69,N,N
-10886700.1,3557690.735,68906,304584,SPICEWOOD,JOLLYVILLE,TX,78750,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.42030022,-97.79689097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-10958070.59,3374421.045,68907,304585,PLEASANTON,PLEASANTON,TX,78064,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.990375,-98.43802298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-12870645.68,3900362.004,68908,304586,WESTMORLAND,WESTMORLAND,CA,92281,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.03809857,-115.6189773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,34.5,Y,Y
-13622127.72,4952459.643,68909,304587,WINTUN,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.5927701,-122.3696554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10789922.5,3621968.729,68910,304588,UNKNOWN304588,CAMERON,TX,76520,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.916954,-96.927523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,4,138,-999999,Y,N
-11043106.25,3335045.052,68911,304589,DILLEY,DILLEY,TX,78017,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.68051339,-99.20191131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,N,N
-11066462.64,3164454.67,68912,304590,CENIZO,LAREDO,TX,78043,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.32754948,-99.41172527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY/OTHER,3/14/2017 0:00,3,345,138,N,N
-10840564.59,3206071.896,68913,304591,UNKNOWN304591,CORPUS CHRISTI,TX,78414,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.65918122,-97.38244861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,1,138,69,N,N
-12601040.75,4104484.728,68914,304592,UNKNOWN304592,BAGDAD,AZ,86321,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.56176232,-113.197075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,-999999,N,N
-13510185.2,4665504.099,68915,304593,EASTERN-EL CAMINO,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60679698,-121.3640586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,69,69,N,N
-12027361.76,4272557.415,68916,304594,SEVEN LAKES,CROWNPOINT,NM,87313,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.795781,-108.043629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,230,230,N,Y
-13512885.86,4591834.922,68917,304595,LODI STIG,LODI,CA,95242,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.08778924,-121.388319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,230,230,N,N
-10974172.28,4020587.695,68918,304596,UNKNOWN304596,WICHITA FALLS,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.9388028,-98.58266692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,7,138,69,N,N
-10644825.31,3436974.083,68919,304597,PARISH,THOMPSONS,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.48071782,-95.62409274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,14,345,69,N,N
-10856235.26,3008590.464,68920,304598,UNKNOWN304598,BROWNSVILLE,TX,78566,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.0767548,-97.52322059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,Y,Y
-13310654.1,4310089.377,68921,304599,BOSWELL DAIRY AVE,CORCORAN,CA,93212,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.06877892,-119.5716402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-12914227.66,3911134.264,68922,304600,UNKNOWN304600,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.11918334,-116.0104809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY/OTHER,2/21/2019 0:00,3,-999999,-999999,N,N
-13144410.64,4029051.567,68923,304601,BARTOLO,PICO RIVERA,CA,90660,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0018584,-118.0782498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,66,N,Y
-13121956.5,4009199.513,68924,304602,RISER304602,ANAHEIM,CA,92806,RISER,IN SERVICE,ORANGE,6059,USA,33.85388744,-117.8765408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-10852930.19,3903444.42,68925,304603,RHOME,AURORA,TX,76078,SUBSTATION,IN SERVICE,WISE,48497,USA,33.06130811,-97.4935307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11286462.5,3790551.807,68926,304604,UNKNOWN304604,SAND SPRINGS,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.20729215,-101.3880176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-10801896.22,3861417.715,68927,304605,UNKNOWN304605,GRAND PRAIRIE,TX,75050,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.74433532,-97.03508476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-10613445.99,3527532.722,68928,304606,PORTER,PORTER HEIGHTS,TX,77302,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.18640251,-95.34220753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,138,69,N,N
-12366560.8,3785438.225,68929,304607,SNYDER HILL,TUCSON ESTATES,AZ,85735,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.16841616,-111.0907058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,0,115,-999999,Y,N
-10931013.63,3486917.444,68930,304608,CANYON DAM,CANYON LAKE,TX,78133,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.87052166,-98.19496612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,N,N
-10630138.4,3542099.693,68931,304609,PONDEROSA,CONROE,TX,77304,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.29944983,-95.49215796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,5,138,69,N,N
-10894925.72,3970394.703,68932,304610,UNKNOWN304610,BOWIE,TX,76230,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.56390756,-97.87078295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-10477304.77,3517293.249,68933,304611,UNKNOWN304611,BEAUMONT,TX,77703,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.10686109,-94.11923009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-10650223.22,3496869.309,68934,304612,CY-FAIR,SATSUMA,TX,77095,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.94801425,-95.67258301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,138,69,N,N
-11502727.74,4175388.189,68935,304613,UNKNOWN304613,SAN JON,NM,88434,SUBSTATION,IN SERVICE,QUAY,35037,USA,35.08463155,-103.3307614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-12760942.65,3860694.7,68936,304614,WINTERHAVEN,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.7388723,-114.6334982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,-999999,Y,N
-11344947.99,3965506.404,68937,304615,UNKNOWN304615,LUBBOCK,TX,79424,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.52730899,-101.9134018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,230,69,Y,Y
-10768756.61,3880580.667,68938,304616,UNKNOWN304616,DALLAS,TX,75231,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.88900638,-96.73738657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-13223532.4,4319323.839,68939,304617,TULE,SPRINGVILLE,CA,93265,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.13580342,-118.7890126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,66,Y,Y
-13110066.5,4040886.517,68940,304618,LAYFAIR,POMONA,CA,91768,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.08994999,-117.7697311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11349601.52,4127822.655,68941,304619,UNKNOWN304619,HAPPY,TX,79042,SUBSTATION,NOT AVAILABLE,SWISHER,48437,USA,34.73423144,-101.9552051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13138727.61,4004345.169,68942,304620,MARION,CYPRESS,CA,90630,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.8176656,-118.0271983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10864766.61,3562055.289,68943,304621,UNKNOWN304621,PFLUGERVILLE,TX,78660,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.4541043,-97.59985902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2017 0:00,IMAGERY,4/17/2017 0:00,3,69,-999999,Y,N
-10904295.99,3908941.227,68944,304622,UNKNOWN304622,JOPLIN,TX,76426,SUBSTATION,IN SERVICE,JACK,48237,USA,33.10268201,-97.95495753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-11832473.95,3725636.075,68945,304623,WRANGLER,EL PASO,TX,79936,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.71254132,-106.2929219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-11048886.19,3478684.561,68946,304624,UNKNOWN304624,MEDINA,TX,78055,SUBSTATION,IN SERVICE,BANDERA,48019,USA,29.8063688,-99.25383335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-13497604,4686296.787,68947,304625,HARD ROCK,ROSEVILLE,CA,95661,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.75261008,-121.2510397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13467379.01,4527980.09,68948,304626,SANTA ROSA,AIRPORT,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.63492167,-120.979524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10763327.26,3873478.103,68949,304627,EAST ZACHA,DALLAS,TX,75228,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.83541292,-96.68861382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/10/2017 0:00,4,138,69,N,N
-10702343.09,3795203.642,68950,304628,UNKNOWN304628,TRINIDAD,TX,75163,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.24264329,-96.14078378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,138,Y,Y
-13668230.85,4693832.198,68951,304629,COBB CREEK,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.80538037,-122.7838068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/28/2016 0:00,IMAGERY/OTHER,9/28/2016 0:00,1,230,230,N,Y
-13174370.16,4021047.514,68952,304630,LENNOX,LENNOX,CA,90304,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94222964,-118.3473807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11493659.75,3927527.261,68953,304631,UNKNOWN304631,TATUM,NM,88267,SUBSTATION,IN SERVICE,LEA,35025,USA,33.24243287,-103.2493023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,-999999,Y,N
-13486083.13,4498078.851,68954,304632,SALADO,PATTERSON,CA,95363,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.42190248,-121.147546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,OTHER,6/15/2015 0:00,3,115,60,N,N
-11154118.27,3506495.016,68955,304633,UNKNOWN304633,ROCKSPRINGS,TX,78880,SUBSTATION,NOT AVAILABLE,EDWARDS,48137,USA,30.02290973,-100.1991492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,Y,Y
-10679694.31,3825469.63,68956,304634,UNKNOWN304634,CANTON,TX,75103,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.47231032,-95.93732627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,-999999,Y,N
-13337443.08,4342028.238,68957,304635,LEPRINO FOODS,LEMOORE,CA,93245,SUBSTATION,NOT AVAILABLE,KINGS,6031,USA,36.30035056,-119.8122897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-10476239.35,3513086.709,68958,304636,CROCKETT,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.07416562,-94.10965927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,69,Y,Y
-13452400.41,4647560.098,68959,304637,OLETA,PLYMOUTH,CA,95669,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.48072221,-120.844969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10603873.31,3466781.215,68960,304638,UNKNOWN304638,HOUSTON,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71354191,-95.25621464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-11020396.73,3163673.694,68961,304639,UNKNOWN304639,LAREDO,TX,78043,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.32131665,-98.99790821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2019 0:00,IMAGERY,4/17/2019 0:00,1,345,345,Y,Y
-13378594.24,5091060.021,68962,304640,CEDARVILLE,CEDARVILLE,CA,96104,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.53152216,-120.1819569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11286860.99,4366271.987,68963,304641,UNKNOWN304641,HITCHLAND,TX,79040,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.4756715,-101.3915974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,115,N,Y
-13573591.87,4498609.464,68964,304642,SVP,SAN JOSE,CA,95134,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.42568791,-121.9336504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,Y,N
-13664198.7,4638738.431,68965,304643,OPTICAL COATING LAB,SANTA ROSA,CA,95407,SUBSTATION,NOT AVAILABLE,SONOMA,6097,USA,38.41866005,-122.7475854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13590791.57,4533201.823,68966,304644,RISER304644,HAYWARD,CA,94541,RISER,IN SERVICE,ALAMEDA,6001,USA,37.67205937,-122.0881579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,2,60,60,Y,Y
-13092253.93,4064324.29,68967,304645,UNKNOWN304645,MT BALDY,CA,91759,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26413503,-117.6097181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,1,-999999,-999999,N,N
-11283131.25,3892564.489,68968,304646,UNKNOWN304646,JUSTICEBURG,TX,79330,SUBSTATION,NOT AVAILABLE,GARZA,48169,USA,32.97935864,-101.3580925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,13.8,Y,Y
-13357080.2,4382583.61,68969,304647,MC MULLIN,FRESNO,CA,93706,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.59340788,-119.9886929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,230,230,Y,Y
-12458979.49,3986534.84,68970,304648,UNKNOWN304648,SCOTTSDALE,AZ,85255,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.68463821,-111.920917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-12782643.38,4299887.416,68971,304649,UNKNOWN304649,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.99466578,-114.8284392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-13134077.18,4017694.116,68972,304650,UNKNOWN304650,LA MIRADA,CA,90638,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.917235,-117.9854228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,66,Y,Y
-11334354.8,3605140.817,68973,304651,UNKNOWN304651,OZONA,TX,76943,SUBSTATION,NOT AVAILABLE,CROCKETT,48105,USA,30.78717744,-101.8182416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10658241.5,3385342.122,68974,304652,UNKNOWN304652,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.07615254,-95.74461241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-12274884.38,4277592.514,68975,304653,UNKNOWN304653,KEAMS CANYON,AZ,86034,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,35.83245976,-110.2671625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
