X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10558678.91,3838351.185,68976,304654,UNKNOWN304654,LONGVIEW,TX,75604,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.56988211,-94.85022642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-11053206.12,3858679.14,68977,304655,UNKNOWN304655,ALBANY,TX,76430,SUBSTATION,IN SERVICE,SHACKELFORD,48417,USA,32.72364117,-99.29263998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-12482249.13,4018276.96,68978,304656,NEW RIVER,NEW RIVER,AZ,85087,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.92157977,-112.1299518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,3,69,69,N,Y
-12799752.56,4272742.748,68979,304657,NEVADA SOLAR ONE,BOULDER CITY,NV,89046,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.79713138,-114.9821336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,3,230,-999999,N,N
-10832576.9,3938447.961,68980,304658,UNKNOWN304658,SLIDELL,TX,76249,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.32444306,-97.31069391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,7,345,69,N,N
-10540551.97,3829978.96,68981,304659,UNKNOWN304659,LONGVIEW,TX,75601,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.50647845,-94.68738936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,69,-999999,Y,N
-10981604.92,3406497.069,68982,304660,SOMERSET,SOMERSET,TX,78073,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.24210701,-98.6494354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,69,N,N
-13719972.83,4834917.189,68983,304661,COVELO,COVELO,CA,95428,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.78616739,-123.2486129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,60,69,N,N
-13160524.32,4010351.361,68984,304662,DOMHILL,COMPTON,CA,90220,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86247998,-118.2230015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12843269.17,3852298.32,68985,304663,UNKNOWN304663,CALEXICO,CA,92231,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.67540562,-115.3730499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13347521.14,4333989.558,68986,304664,HENRIETTA,LEMOORE,CA,93245,SUBSTATION,NOT AVAILABLE,KINGS,6031,USA,36.24213087,-119.9028224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,4,230,60,Y,Y
-10994926.37,3812352.499,68987,304665,UNKNOWN304665,OLDEN,TX,76448,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.37284537,-98.76910407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,138,69,Y,Y
-10776152.59,3849452.878,68988,304666,SOUTH CLIFF PUMP,DALLAS,TX,75241,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.65388721,-96.8038258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-11849445.67,3745056.089,68989,304667,UNKNOWN304667,EL PASO,TX,79904,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.86082889,-106.4453815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2016 0:00,IMAGERY,8/15/2016 0:00,1,115,115,Y,Y
-11561460.14,4027550.643,68990,304668,UNKNOWN304668,KENNA,NM,88116,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.99067997,-103.8583635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,230,69,N,N
-12515148.68,4117134.872,68991,304669,UNKNOWN304669,PRESCOTT,AZ,86301,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.65529241,-112.4254934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13616835.3,4956318.906,68992,304670,UNKNOWN304670,REDDING,CA,96003,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.61909045,-122.3221127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12533456.09,3946555.886,68993,304671,UNKNOWN304671,BUCKEYE,AZ,85326,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.38528055,-112.5899517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10602301.84,3467942.724,68994,304672,UNKNOWN304672,GALENA PARK,TX,77547,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.72260359,-95.24209787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,138,-999999,Y,N
-10639188.51,3374215.793,68995,304673,UNKNOWN304673,BRAZORIA,TX,77422,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.9887622,-95.57345649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-12075641.34,4410869.596,68996,304674,SHIPROCK,WATERFLOW,NM,87421,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.79714922,-108.4773318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,7,345,115,N,N
-10737538.45,3344682.81,68997,304675,UNKNOWN304675,LOLITA,TX,77971,SUBSTATION,IN SERVICE,JACKSON,48239,USA,28.75644105,-96.45694903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-12356085.83,3811842.109,68998,304676,LA CANADA,CASAS ADOBES,AZ,85704,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.36897296,-110.9966075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,138,138,N,Y
-13254006.9,4166672.413,68999,304677,KELLY,FRAZIER PARK,CA,93225,SUBSTATION,IN SERVICE,KERN,6029,USA,35.02053716,-119.0627698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-12932254.77,3985458.542,69000,304678,COACHELLA CITY,COACHELLA,CA,92236,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.6765926,-116.1724212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,92,Y,Y
-13623394.27,4571716.522,69001,304679,STANDARD OIL 5,RICHMOND,CA,94801,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.94540701,-122.381033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,5,115,115,Y,Y
-11301847.59,3738811.142,69002,304680,UNKNOWN304680,GARDEN CITY,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,31.8131696,-101.5262243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,138,69,Y,Y
-10436929.35,3510715.313,69003,304681,UNKNOWN304681,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.0557291,-93.75653157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-10838128.17,3240882.553,69004,304682,UNKNOWN304682,TAFT,TX,78390,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.93580402,-97.36056182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,9,138,138,N,Y
-11834892.7,3718960.522,69005,304683,RIO BOSQUE,EL PASO,TX,79927,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.66151316,-106.31465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,2,69,69,N,Y
-10954062.36,3021690.07,69006,304684,MEXICO INTERTIE,MISSION,TX,78560,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.18240412,-98.40201641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2019 0:00,IMAGERY,4/16/2019 0:00,1,138,138,Y,Y
-13086227.6,4166468.724,69007,304685,SEGS 5,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.01903867,-117.5555826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,Y,N
-11417752.08,3960363.036,69008,304686,UNKNOWN304686,LEVELLAND,TX,79336,NOT AVAILABLE,NOT AVAILABLE,HOCKLEY,48219,USA,33.488784,-102.567412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-13514163.67,4666351.998,69009,304687,FULTON,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.61274886,-121.3997978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-13007638.03,4064492.511,69010,304688,BEAR CITY,BIG BEAR CITY,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26538392,-116.8496005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13151516.01,4000773.398,69011,304689,HATHAWAY,LONG BEACH,CA,90815,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.79100418,-118.1420784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10496304.44,3785786.409,69012,304690,UNKNOWN304690,CARTHAGE,TX,75633,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.17106376,-94.28990708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,1,-999999,-999999,N,N
-13050085.36,4985775.627,69013,304691,LONE TREE,GOLCONDA,NV,89414,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,40.81964498,-117.2309114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/10/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,120,120,N,Y
-13163311.17,4025521.728,69014,304692,NAOMI,FLORENCE-GRAHAM,CA,90001,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.97556689,-118.2480361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13280059.01,4175182.443,69015,304693,PENTLAND,BAKERSFIELD,CA,93311,SUBSTATION,IN SERVICE,KERN,6029,USA,35.0831191,-119.2967998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-13645680.03,4614931.467,69016,304694,LAKEVILLE,PETALUMA,CA,94954,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.25090716,-122.5812294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,12,230,60,N,Y
-13144169.19,4033439.623,69017,304695,RISER304695,ROSEMEAD,CA,91770,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.03453089,-118.0760808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,66,66,Y,Y
-10725756.01,3583066.244,69018,304696,UNKNOWN304696,COLLEGE STATION,TX,77845,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.61667288,-96.35110555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-11374404.78,4101567.338,69019,304697,UNKNOWN304697,DIMMITT,TX,79027,SUBSTATION,NOT AVAILABLE,CASTRO,48069,USA,34.54017737,-102.1780166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11387433.06,3647786.228,69020,304698,UNKNOWN304698,RIO PECOS,TX,79752,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.11571618,-102.2950517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,138,69,N,N
-11222833.98,3666288.618,69021,304699,UNKNOWN304699,MERTZON,TX,76941,SUBSTATION,NOT AVAILABLE,IRION,48235,USA,31.25790585,-100.816433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-11226871.77,3967782.1,69022,304700,UNKNOWN304700,SPUR,TX,79370,NOT AVAILABLE,NOT AVAILABLE,DICKENS,48125,USA,33.544349,-100.852705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-11098651.41,3829442.496,69023,304701,UNKNOWN304701,ABILENE,TX,79601,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.50241423,-99.70088199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,69,N,N
-13624004.78,4545218.546,69024,304702,POTRERO,SAN FRANCISCO,CA,94107,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.75745339,-122.3865173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,6,115,-999999,N,N
-13665841.18,4982487.945,69025,304703,TRINITY DAM,LEWISTON,CA,96052,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.79729093,-122.76234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-11861029.93,4181758.668,69026,304704,THOMAS,ALBUQUERQUE,NM,87111,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.13144717,-106.5494447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10640175.17,3819997.197,69027,304705,UNKNOWN304705,BEN WHEELER,TX,75754,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.43082714,-95.58231981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-11402821.56,3753278.625,69028,304706,UNKNOWN304706,ODESSA,TX,79764,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.92354291,-102.4332889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-10747345.13,3994161.834,69029,304707,UNKNOWN304707,DENISON,TX,75020,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.74163036,-96.5450439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,138,69,Y,Y
-13568725.3,4475419.201,69030,304708,ALMADEN,SAN JOSE,CA,95118,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.26006819,-121.8899332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-12896300.14,3867573.356,69031,304709,U.S. GYPSUM,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.79083312,-115.8494353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-12441781.78,3945516.877,69032,304710,UNKNOWN304710,GILBERT,AZ,85234,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.37748676,-111.7664273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-11401889.94,3781959.707,69033,304711,UNKNOWN304711,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.14196125,-102.42492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,345,69,Y,Y
-11764361.41,4324359.702,69034,304712,UNKNOWN304712,PEÑASCO,NM,87579,SUBSTATION,NOT AVAILABLE,TAOS,35055,USA,36.17233004,-105.6810566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-10604268.59,3467943.831,69035,304713,UNKNOWN304713,HOUSTON,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72261222,-95.25976551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-10863765.05,3735352.845,69036,304714,UNKNOWN304714,CLIFTON,TX,76634,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,31.78676647,-97.5908619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11257542.86,4328263.041,69037,304715,UNKNOWN304715,SPEARMAN,TX,79081,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.20063042,-101.1282281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10666729.88,3464454.987,69038,304716,FLEWELLEN,FULSHEAR,TX,77406,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.69539104,-95.8208648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,7,138,69,N,N
-10800330.29,3873311.312,69039,304717,UNKNOWN304717,IRVING,TX,75061,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.83415399,-97.02101775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,8,138,69,N,N
-13247327.45,4225760.214,69040,304718,SYCAMORE COGEN,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.45407201,-119.0027672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,1,230,230,N,Y
-10588420.34,3481742.896,69041,304719,UNKNOWN304719,SHELDON,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.83020499,-95.11739824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-10579830.92,3459231.656,69042,304720,UNKNOWN304720,LA PORTE,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.65462299,-95.04023816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-13224347.15,4081003.607,69043,304721,TORREY,FILLMORE,CA,93015,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.38787331,-118.7963316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10438614,3509362.446,69044,304722,UNKNOWN304722,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.04520964,-93.77166502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,115,-999999,Y,N
-13444443.88,4529640.727,69045,304723,REINWAY,WATERFORD,CA,95386,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.64673437,-120.7734942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,115,60,Y,Y
-13132244.25,4111862.468,69046,304724,LITTLE ROCK,PALMDALE,CA,93591,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.61632318,-117.9689573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13547970.63,4995090.82,69047,304725,SIERRA PACIFIC INDUSTRIES BFP,BURNEY,CA,96013,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.8829412,-121.7034909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13040003.92,3871405.525,69048,304726,KYOCERA,SAN DIEGO,CA,92123,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.81976787,-117.1403483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-12376713.18,4064034.012,69049,304727,PREACHER CANYON,STAR VALLEY,AZ,85541,SUBSTATION,IN SERVICE,GILA,4007,USA,34.26197994,-111.1819061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,3,345,-999999,N,N
-12811332.49,4312342.022,69050,304728,RUSSELL,PARADISE,NV,89120,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.08513408,-115.0861578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,138,138,N,Y
-10723705.46,3851504.442,69051,304729,UNKNOWN304729,TERRELL,TX,75160,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.66940251,-96.33268516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,Y,Y
-13172941.79,4177351.686,69052,304730,UNKNOWN304730,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09906383,-118.3345494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,220,Y,Y
-13178887.69,4008446.417,69053,304731,REDONDO,REDONDO BEACH,CA,90277,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84826905,-118.3879624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-13746759.81,4959003.016,69054,304732,HYAMPOM,HYAMPOM,CA,96046,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.63739009,-123.4892445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13125851.59,4009943.161,69055,304733,UNKNOWN304733,ANAHEIM,CA,92801,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.859435,-117.911531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,1,66,66,Y,Y
-10945093.48,3022389.904,69056,304734,UNKNOWN304734,MISSION,TX,78572,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.18804564,-98.32144755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,3,138,69,Y,Y
-13294822.83,4177090.699,69057,304735,UNKNOWN304735,MARICOPA,CA,93252,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09714565,-119.4294255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,-999999,Y,N
-10927410.35,3460517.133,69058,304736,SHERIFFS POSSE,NEW BRAUNFELS,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.66465766,-98.16259737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-10670238.58,3655469.293,69059,304737,UNKNOWN304737,CENTERVILLE,TX,75833,SUBSTATION,NOT AVAILABLE,LEON,48289,USA,31.17478597,-95.85238399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13123444.19,4013910.377,69060,304738,RISER304738,FULLERTON,CA,92831,RISER,IN SERVICE,ORANGE,6059,USA,33.889024,-117.889905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,UNVERIFIED,1/24/2019 0:00,1,66,66,Y,Y
-13158690.49,5122751.52,69061,304739,KINGS RIVER,OROVADA,NV,89425,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,41.74428708,-118.2065279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Resource Advocates http://www.westernresourceadvocates.org/energy/maps/NV%20Map%201.pdf,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,1,115,115,N,N
-10901529.62,3852004.663,69062,304740,UNKNOWN304740,WEATHERFORD,TX,76087,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.6731851,-97.93010675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10962725.45,3430830.139,69063,304741,TENTH STREET,SAN ANTONIO,TX,78215,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.43266063,-98.47983824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,13.8,N,N
-12022574.34,4400021.91,69064,304742,BERGIN SWITCHING STATION,BLOOMFIELD,NM,87413,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.71907818,-108.0006229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,69,N,Y
-11792342.81,4258866.602,69065,304743,FORT MARCY (PNM),SANTA FE,NM,87501,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.69596307,-105.9324178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,2,46,46,Y,Y
-13530319.95,4663040.095,69066,304744,WEST SACRAMENTO,WEST SACRAMENTO,CA,95605,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.58949795,-121.5449321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,5,115,60,N,Y
-11395975.41,3611076.973,69067,304745,UNKNOWN304745,FORT STOCKTON,TX,79735,NOT AVAILABLE,NOT AVAILABLE,PECOS,48371,USA,30.83297701,-102.3717889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,138,-999999,Y,N
-11484770.93,4086201.046,69068,304746,EAST CLOVIS,CLOVIS,NM,88101,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.42639407,-103.1694526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,69,-999999,Y,N
-11840138.27,3734973.177,69069,304747,SCOTTSDALE,EL PASO,TX,79925,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.78386736,-106.3617717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,4,115,69,N,Y
-11523547.26,3791023.215,69070,304748,OCHOA,TEAGUE,NM,88252,SUBSTATION,IN SERVICE,LEA,35025,USA,32.2108752,-103.5177863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13070379.69,4106432.505,69071,304749,ROADWAY,ADELANTO,CA,92301,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.57617027,-117.4132184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-11414794.3,4132777.348,69072,304750,UNKNOWN304750,HEREFORD,TX,79045,SUBSTATION,NOT AVAILABLE,DEAF SMITH,48117,USA,34.77080081,-102.5408419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,-999999,Y,N
-10659546.56,3918050.409,69073,304751,UNKNOWN304751,CUMBY,TX,75433,NOT AVAILABLE,NOT AVAILABLE,HOPKINS,48223,USA,33.171203,-95.756336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,69,-999999,Y,N
-12492244.89,3963116.897,69074,304752,GRASMOEN,GLENDALE,AZ,85303,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.50941318,-112.2197452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,-999999,N,N
-10620824.99,3463710.08,69075,304753,UNKNOWN304753,HOUSTON,TX,77054,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.68957806,-95.40849414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13656800.64,4624092.8,69076,304754,PENNGROVE,ROHNERT PARK,CA,94928,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.31550736,-122.6811275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-10755108.81,3924311.058,69077,304755,UNKNOWN304755,MCKINNEY,TX,75069,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.21826576,-96.61478629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-11168580.54,4361847.098,69078,304756,UNKNOWN304756,DARROUZETT,TX,79034,NOT AVAILABLE,NOT AVAILABLE,LIPSCOMB,48295,USA,36.443702,-100.329066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-10783991.51,3494914.202,69079,304757,UNKNOWN304757,LA GRANGE,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.9327951,-96.87424393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11357788.73,4179907.659,69080,304758,UNKNOWN304758,AMARILLO,TX,79119,SUBSTATION,NOT AVAILABLE,RANDALL,48381,USA,35.11784718,-102.0287521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,1,115,69,Y,Y
-13118365.91,4003163.102,69081,304759,RISER304759,ORANGE,CA,92867,RISER,IN SERVICE,ORANGE,6059,USA,33.808843,-117.844286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-12164894.47,4037298.169,69082,304760,UNKNOWN304760,EAGAR,AZ,85925,SUBSTATION,NOT AVAILABLE,APACHE,4001,USA,34.06325036,-109.2791063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,8/5/2015 0:00,IMAGERY/OTHER,2/11/2019 0:00,0,69,-999999,N,N
-11284437.86,4261450.155,69083,304761,UNKNOWN304761,BORGER,TX,79007,NOT AVAILABLE,NOT AVAILABLE,HUTCHINSON,48233,USA,35.714809,-101.36983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13115916.66,4003840.766,69084,304762,UNKNOWN304762,VILLA PARK,CA,92861,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.813901,-117.822284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-13556673.08,4579344.599,69085,304763,CONTRA COSTA,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.9994251,-121.7816663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,11,230,60,N,Y
-11369920.56,3881568.814,69086,304764,UNKNOWN304764,WELCH,TX,79377,SUBSTATION,NOT AVAILABLE,DAWSON,48115,USA,32.89646003,-102.1377342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,Y,Y
-11054686.36,4047883.438,69087,304765,UNKNOWN304765,VERNON,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.14198741,-99.30593721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,69,69,N,Y
-11108047.72,3820373.679,69088,304766,UNKNOWN304766,ABILENE,TX,79605,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.43368163,-99.78529041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,69,-999999,Y,N
-13767983.77,4709118.857,69089,304767,POINT ARENA,POINT ARENA,CA,95468,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,38.91231246,-123.6799025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-11562110.02,3851245.178,69090,304768,UNKNOWN304768,ARTESIA,NM,88210,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.66744193,-103.8642014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11316916.84,4053471.524,69091,304769,UNKNOWN304769,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.18352405,-101.6615937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10860543.26,3606349.252,69092,304770,JARRELL,JARRELL,TX,76537,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.79650272,-97.56192001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/9/2017 0:00,IMAGERY,2/9/2017 0:00,2,138,69,Y,Y
-13166225.1,4914875.439,69093,304771,OREANA,IMLAY,NV,89418,SUBSTATION,IN SERVICE,PERSHING,32027,USA,40.3359024,-118.2742124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,USA.com http://www.usa.com/frs/sierra-pacific-power-company-oreana-substation.html,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,2,120,120,N,Y
-12461664.01,3952348.255,69094,304772,TEMPE,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4287173,-111.9450325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-13342619.86,4414300.377,69095,304773,FIG GARDEN,FRESNO,CA,93711,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.82182409,-119.8587935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10603617.5,3430979.741,69096,304774,ALVIN,ALVIN,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.43383108,-95.25391671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,13.8,N,N
-10638049.5,3794332.962,69097,304775,UNKNOWN304775,CHANDLER,TX,75758,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.23602769,-95.56322463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-12413092.78,3884190.522,69098,304776,RANDOLPH,COOLIDGE,AZ,85128,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.91623266,-111.5087097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,2,230,230,N,Y
-11355486.3,3835715.241,69099,304777,UNKNOWN304777,LAMESA,TX,79331,SUBSTATION,NOT AVAILABLE,DAWSON,48115,USA,32.54992468,-102.008069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,345,69,Y,Y
-12945821.47,3986184.462,69100,304778,MARSHALL,LA QUINTA,CA,92253,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.68201912,-116.2942929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13123205.41,4028407.522,69101,304779,RAILROAD,INDUSTRY,CA,91748,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.99706193,-117.88776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13138801.6,4008801.106,69102,304780,ELY,BUENA PARK,CA,90620,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.85091522,-118.0278629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12474243.89,3962059.693,69103,304781,MEADOWBROOK,PHOENIX,AZ,85014,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.50149424,-112.0580395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/AZPS/AZPSdocs/2014_APS_Ten-Year_Plan_20140131.pdf,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,5,230,69,N,Y
-10724274.17,3863312.033,69104,304782,UNKNOWN304782,TERRELL,TX,75160,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.758647,-96.337794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,138,-999999,Y,N
-13113195.01,4305680.174,69105,304783,COSO 1-3,RIDGECREST,CA,93555,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.03675639,-117.797835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,0,230,-999999,Y,N
-10564689.69,3471722.585,69106,304784,UNKNOWN304784,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.75208706,-94.90422224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,138,138,Y,Y
-11193310.24,3630101.69,69107,304785,UNKNOWN304785,ELDORADO,TX,76936,SUBSTATION,IN SERVICE,SCHLEICHER,48413,USA,30.97961226,-100.5512166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,138,69,N,N
-10539694.74,3491700.71,69108,304786,UNKNOWN304786,HANKAMER,TX,77575,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,29.90777524,-94.67968878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-13521069.3,4642540.74,69109,304787,CARSON ICE COGEN,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.44541659,-121.4618321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,-999999,Y,N
-10888326.48,3525703.168,69110,304788,SLAUGHTER LANE,AUSTIN,TX,78748,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.17219503,-97.81150095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10516998.54,3944362.968,69111,304789,UNKNOWN304789,SIMMS,TX,75574,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.36883027,-94.47580534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,Y,N
-10614841.11,3382011.682,69112,304790,STRATT,CLUTE,TX,77531,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.05000179,-95.35474005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,138,69,N,N
-10525372.94,3875320.705,69113,304791,UNKNOWN304791,LASSATER,TX,75630,SUBSTATION,IN SERVICE,MARION,48315,USA,32.84931966,-94.5510338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,3,345,69,N,N
-10847799.56,2987472.725,69114,304792,AIRPORT,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.90623784,-97.44744146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,Y
-13117003.81,4012738.761,69115,304793,ATWOOD,PLACENTIA,CA,92870,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.88028671,-117.83205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10756991.72,3884216.092,69116,304794,WALNUT,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.91642549,-96.63170073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,138,69,N,N
-10692299.4,3350147.425,69117,304795,SOTEX5,BUCKEYE,TX,77465,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.79946757,-96.0505597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,15,345,69,N,N
-13015544.38,4040565.237,69118,304796,FOREST HOME,FOREST FALLS,CA,92339,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08755981,-116.9206245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,33,33,Y,Y
-12476480.28,3955718.986,69119,304797,FILLMORE,PHOENIX,AZ,85003,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.45398428,-112.0781293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10896634.83,3189926.595,69120,304798,UNKNOWN304798,KINGSVILLE,TX,78363,SUBSTATION,IN SERVICE,KLEBERG,48273,USA,27.53064413,-97.88613616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-10598048.36,3421910.229,69121,304799,MUSTANG BAYOU,ALGOA,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.36284968,-95.20388826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-13333164.55,4425573.223,69122,304800,RIVER ROCK,FRESNO,CA,93730,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.90284465,-119.773855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10703010.07,3794924.435,69123,304801,UNKNOWN304801,KEMP,TX,75143,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.24052187,-96.1467753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,138,138,N,Y
-13061424.06,3913558.278,69124,304802,CANNON,CARLSBAD,CA,92008,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,33.13741903,-117.3327687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13651114.83,4596595.728,69125,304803,STAFFORD JUNCTION,NOVATO,CA,94947,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.121442,-122.630051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,4,60,60,N,N
-11339261.35,3999437.894,69126,304804,UNKNOWN304804,NEW DEAL,TX,79311,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.7810332,-101.8623178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-11939016.61,4044260.614,69127,304805,MAGDALENA,MAGDALENA,NM,87825,SUBSTATION,IN SERVICE,SOCORRO,35053,USA,34.11504778,-107.250011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11333824.04,4178231.104,69128,304806,AE,PALISADES,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.10552699,-101.8134736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,115,69,Y,Y
-12455855.42,3943770.616,69129,304807,HANGER,MESA,AZ,85202,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36438618,-111.892853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,Y,Y
-10878079.74,3642671.234,69130,304808,UNKNOWN304808,KILLEEN,TX,76542,SUBSTATION,IN SERVICE,BELL,48027,USA,31.07637012,-97.71945291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,345,69,Y,Y
-11834700.93,3734062.943,69131,304809,VISTA,EL PASO,TX,79936,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.7769165,-106.3129272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,4,115,115,N,Y
-10797677.29,3895709.712,69132,304810,UNKNOWN304810,LEWISVILLE,TX,75067,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.00305682,-96.99718542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-13144736.16,4045159.563,69133,304811,RAVENDALE,EAST SAN GABRIEL,CA,91775,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12173324,-118.081174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,5,66,66,Y,Y
-11791096.5,4233059.933,69134,304812,COLINAS,ELDORADO AT SANTA FE,NM,87540,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.50747,-105.921222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13238799.74,4152828.024,69135,304813,GRAPEVINE,LEBEC,CA,93243,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.91862445,-118.9261615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-12440505.19,3941472.543,69136,304814,LACY,GILBERT,AZ,85296,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.34714286,-111.7549596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-13161590.42,4029240.125,69137,304815,KINETIC,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00326263,-118.2325784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13295729.99,4245830.101,69138,304816,SEMITROPIC,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60079937,-119.4375746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,4,115,115,Y,Y
-11001712.18,3177992.676,69139,304817,UNKNOWN304817,BRUNI,TX,78344,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.43553824,-98.83006201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,138,138,Y,Y
-11164292.35,4236041.742,69140,304819,UNKNOWN304819,BRISCOE,TX,79011,SUBSTATION,NOT AVAILABLE,WHEELER,48483,USA,35.52927194,-100.2905446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,115,Y,Y
-10829948.25,3848249.619,69141,304820,FOREST HILL SWITCHING STATION,FORT WORTH,TX,76140,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.64478611,-97.28708042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,6,138,69,N,N
-10802881.54,3885612.131,69142,304821,NW TERM,GRAPEVINE,TX,75261,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.92695244,-97.04393602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,0,138,69,Y,Y
-10977481.12,3469250.267,69143,304822,FAIR OAKS RANCH,FAIR OAKS RANCH,TX,78015,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.73280359,-98.61239072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-10913826.46,3478313.756,69144,304823,TXI,HUNTER,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.80347841,-98.04057114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,1,138,69,N,N
-13088062.4,4013290.948,69145,304824,CORONA,CORONA,CA,92880,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.88440474,-117.5720649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10749963.74,4004221.492,69146,304825,UNKNOWN304825,DENISON,TX,75020,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.81674256,-96.56856729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,3,138,69,Y,Y
-13496289.5,4677872.325,69147,304826,ALMOND-ELM,ORANGEVALE,CA,95662,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69356757,-121.2392314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11369459.62,4056498.614,69148,304827,UNKNOWN304827,OLTON,TX,79064,SUBSTATION,IN SERVICE,LAMB,48279,USA,34.2060161,-102.1335935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12465998.74,3974876.535,69149,304828,INDIAN BEND,PHOENIX,AZ,85032,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.5974493,-111.983972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-12308385.35,4087000.062,69150,304829,UNKNOWN304829,HEBER,AZ,85928,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.4323144,-110.5681068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,69,-999999,Y,N
