X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10696642.92,3550991.8,69151,304830,UNKNOWN304830,NAVASOTA,TX,77868,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.36839326,-96.08957822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-13612114.4,4558890.801,69152,304831,RUSSELL,BERKELEY,CA,94702,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.85449232,-122.2797042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11395202.97,3643790.951,69153,304832,RIO PECOS,RIO PECOS,TX,76943,SUBSTATION,IN SERVICE,CROCKETT,48105,USA,31.08498471,-102.36485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,9,138,69,Y,Y
-11273685.05,3763775.781,69154,304833,UNKNOWN304833,FORSAN,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,32.00354354,-101.2732359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,345,69,N,N
-10974578.86,3436758.994,69155,304834,BROADVIEW,SAN ANTONIO,TX,78228,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.47903581,-98.58631929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-10819637.35,3613349.751,69156,304835,UNKNOWN304835,BUCKHOLTS,TX,76518,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.85050653,-97.194456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,1,-999999,-999999,N,N
-12817671.45,4316466.778,69157,304836,CLAYMONT,PARADISE,NV,89119,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.11507274,-115.1431017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,138,138,N,Y
-10848655.2,3441926.204,69158,304837,UNKNOWN304837,GONZALES,TX,78629,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.51943614,-97.45512779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-13378922.81,4116141.713,69159,304838,SANTA YNEZ SWITCH,BUELLTON,CA,93427,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.64795321,-120.1849085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,115,115,Y,Y
-10845260.39,3237565.275,69160,304839,UNKNOWN304839,TAFT,TX,78390,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.90947365,-97.4246317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,69,N,N
-10894531.53,3757097.426,69161,304840,UNKNOWN304840,IREDELL,TX,76649,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.95265472,-97.86724191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,7,345,69,N,N
-13028031.85,3887517.388,69162,304841,POMERADO,POWAY,CA,92064,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.94131718,-117.0328014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,Y,Y
-11643385.53,3916618.23,69163,304842,UNKNOWN304842,DEXTER,NM,88230,SUBSTATION,NOT AVAILABLE,CHAVES,35005,USA,33.16043342,-104.5943118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-13501826.61,4571982.133,69164,304843,STOCKTON A,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.94728859,-121.288972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,60,N,Y
-12820789.83,4304821,69165,304844,UNKNOWN304844,ENTERPRISE,NV,89123,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.03051499,-115.1711146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,-999999,N,N
-13370248.75,4428496.821,69166,304845,UNKNOWN304845,MADERA,CA,93637,NOT AVAILABLE,NOT AVAILABLE,MADERA,6039,USA,36.9238432,-120.106988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,70,60,Y,Y
-10564518.89,3474526.796,69167,304846,CHAMBERS,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.77395471,-94.90268787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/13/2017 0:00,IMAGERY,2/13/2017 0:00,3,345,69,N,N
-10809648.89,3912956.924,69168,304847,UNKNOWN304847,DENTON,TX,76210,SUBSTATION,NOT AVAILABLE,DENTON,48121,USA,33.13289544,-97.10472816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,345,69,Y,Y
-13182743.79,4089634.664,69169,304848,SOLEMINT,CANYON COUNTRY,CA,91351,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.45183256,-118.4226024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12904335.64,3964961.935,69170,304849,NORTH SHORE,NORTH SHORE,CA,92254,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.52323161,-115.9216194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-12113510.48,4244738.722,69171,304850,MCKINLEY,YATAHEY,NM,87301,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.59282739,-108.8175161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,7,345,345,N,N
-12463306.22,3978273.352,69172,304851,DESERT SPRINGS,PHOENIX,AZ,85254,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62286218,-111.9597847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-12742521.11,3992874.731,69173,304852,UNKNOWN304852,PARKER,AZ,85344,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.73201523,-114.4680147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12442737.05,3880123.676,69174,304853,CASA GRANDE,CASA GRANDE,AZ,85122,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.88555906,-111.7750087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,230,N,Y
-10460925.93,3487355.365,69175,304854,UNKNOWN304854,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.87393291,-93.97209645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,Y,Y
-10696203.36,3882618.452,69176,304855,UNKNOWN304855,QUINLAN,TX,75474,SUBSTATION,NOT AVAILABLE,HUNT,48231,USA,32.90437681,-96.08562961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,69,Y,Y
-13057810.12,3928827.016,69177,304856,MORRO HILL,OCEANSIDE,CA,92057,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.25219757,-117.3003041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-13152296.34,4041060.371,69178,304857,ALHAMBRA,ALHAMBRA,CA,91801,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.09124336,-118.1490882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10458735.92,3500740.238,69179,304858,UNKNOWN304858,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97813988,-93.95242326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-11111591.87,3824591.904,69180,304859,UNKNOWN304859,ABILENE,TX,79603,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.4656581,-99.81712807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,69,Y,Y
-13229535.15,4155098.738,69181,304860,PASTORIA,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.93534855,-118.8429363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,8,230,230,N,Y
-13019858.75,3999750.122,69182,304861,SAN JACINTO,SAN JACINTO,CA,92583,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.78336442,-116.9593811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10818714.4,3798271.323,69183,304862,UNKNOWN304862,GRANDVIEW,TX,76050,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.26594828,-97.18616501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Jacksboro to west denton,5/2/2017 0:00,IMAGERY/OTHER,5/2/2017 0:00,2,138,69,Y,Y
-10517310.21,3824299.987,69184,304863,PIRKEY,DARCO,TX,75650,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.46344557,-94.47860506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,9,345,69,N,N
-13521621.49,4712393.727,69185,304864,RIO OSO,RIO OSO,CA,95674,SUBSTATION,IN SERVICE,SUTTER,6101,USA,38.93519967,-121.4667925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/17/2015 0:00,IMAGERY/OTHER,8/17/2015 0:00,20,230,115,N,N
-11994735.82,4369332.722,69186,304865,UNKNOWN304865,BLANCO,NM,87412,SUBSTATION,NOT AVAILABLE,SAN JUAN,35045,USA,36.49777737,-107.7505452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-10883671.44,3925698.127,69187,304866,UNKNOWN304866,BRIDGEPORT,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.22868926,-97.76968404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,N,Y
-11052517.77,4050144.281,69188,304867,UNKNOWN304867,VERNON,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.15879488,-99.28645644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,69,Y,Y
-13059923.14,4036305.406,69189,304868,UNKNOWN304868,COLTON,CA,92324,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.05586207,-117.3192857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-13125341.75,4009948.658,69190,304869,UNKNOWN304869,ANAHEIM,CA,92801,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.859476,-117.906951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,1,66,66,Y,Y
-10698177.77,3779856.058,69191,304870,UNKNOWN304870,TRINIDAD,TX,75163,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.12595881,-96.10336601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,5,69,-999999,Y,N
-11260396.98,4218688.734,69192,304871,RAILHEAD,WHITE DEER,TX,79097,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.4023098,-101.1538671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,345,345,N,N
-13079230.09,4040064.472,69193,304872,FURNACE,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08383419,-117.492723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13566137.11,4382689.68,69194,304873,UNKNOWN304873,MONTEREY,CA,93940,NOT AVAILABLE,NOT AVAILABLE,MONTEREY,6053,USA,36.5941729,-121.8666831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,3,60,60,Y,Y
-13504878.02,4576492.782,69195,304874,COUNTRY CLUB,STOCKTON,CA,95211,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.97923466,-121.3163833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,230,60,N,Y
-13163682.87,4046850.051,69196,304875,TROPICO,GLENDALE,CA,91205,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.13430393,-118.2513752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-12902376.72,5072657.051,69197,304876,INDEPENDENCE,ELKO,NV,89801,SUBSTATION,IN SERVICE,ELKO,32007,USA,41.40764921,-115.9040221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,120,120,N,Y
-11865073.48,4174964.312,69198,304877,ORTIZ,ALBUQUERQUE,NM,87108,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.08151559,-106.5857686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-12493720.39,3974559.759,69199,304878,UNKNOWN304878,PEORIA,AZ,85345,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.595079,-112.2329998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,-999999,N,N
-11819179.81,4177231.505,69200,304879,UNKNOWN304879,EDGEWOOD,NM,87015,SUBSTATION,NOT AVAILABLE,SANTA FE,35049,USA,35.09818054,-106.1734987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,69,N,Y
-11406713.44,3857106.519,69201,304880,UNKNOWN304880,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.71175543,-102.4682503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,13.8,Y,Y
-11063670.8,3817163.242,69202,304881,UNKNOWN304881,BAIRD,TX,79504,SUBSTATION,IN SERVICE,CALLAHAN,48059,USA,32.40933714,-99.38664575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,Y,Y
-10835217.56,3684456.578,69203,304882,UNKNOWN304882,MC GREGOR,TX,76657,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.39731735,-97.33441545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,2,-999999,-999999,N,N
-11865194.99,4422350.51,69204,304883,CHAMA,CHAMA,NM,87520,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.87969103,-106.5868601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-11048968.35,3974504.084,69205,304884,UNKNOWN304884,SEYMOUR,TX,76380,SUBSTATION,NOT AVAILABLE,BAYLOR,48023,USA,33.5946624,-99.25457141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,Y,N
-10864709.22,3038955.832,69206,304885,UNKNOWN304885,LYFORD,TX,78569,SUBSTATION,NOT AVAILABLE,WILLACY,48489,USA,26.32150757,-97.5993435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-11455694.51,4057832.24,69207,304886,UNKNOWN304886,MULESHOE,TX,79347,SUBSTATION,NOT AVAILABLE,BAILEY,48017,USA,34.21592337,-102.9082547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13406219.89,4400192.261,69208,304887,UNKNOWN304887,MENDOTA,CA,93640,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.72030481,-120.4301223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,0,-999999,-999999,N,N
-12792425.58,4348541.033,69209,304888,UNKNOWN304888,OVERTON,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.34748728,-114.9163142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,-999999,N,N
-10482809.58,3515806.017,69210,304889,UNKNOWN304889,BEAUMONT,TX,77706,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.09530277,-94.16868065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-13498264.67,4636367.719,69211,304890,DILLARD-WILTON,WILTON,CA,95693,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.40197253,-121.2569747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10772271.63,3870660.587,69212,304891,MATILDA,DALLAS,TX,75206,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81414397,-96.76896249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,2,138,69,N,N
-13494877.08,5106183.437,69213,304892,PEREZ,CANBY,CA,96015,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.63314275,-121.2265434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13546559.27,4545752.775,69214,304893,GREEN RIDGE SERVICES,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.76124748,-121.6908124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13282365.65,4233945.149,69215,304894,SHAFTER,SHAFTER,CA,93263,SUBSTATION,IN SERVICE,KERN,6029,USA,35.51394301,-119.3175207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-12478954.94,3978932.689,69216,304895,TURF,PHOENIX,AZ,85023,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62779405,-112.1003596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,Y,Y
-12987131.7,4022274.082,69217,304896,UNKNOWN304896,WHITEWATER,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.95137007,-116.665389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-13041785.39,3881369.428,69218,304897,FENTON,SAN DIEGO,CA,92126,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.8949561,-117.1563515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,69,69,N,Y
-12576652.89,3884904.602,69219,304898,SOLANA,GILA BEND,AZ,85337,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,32.92161742,-112.9779951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,1,230,230,N,Y
-13010580.04,4018226.151,69220,304899,UNKNOWN304899,BANNING,CA,92220,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.92120103,-116.876029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-11733076.72,4091095.391,69221,304900,UNKNOWN304900,DURAN,NM,87009,SUBSTATION,NOT AVAILABLE,TORRANCE,35057,USA,34.46265223,-105.4000214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,115,N,Y
-10797970.37,3935867.976,69222,304901,AUBREY,AUBREY,TX,76227,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.30507534,-96.99981822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,138,69,N,N
-13141139.63,4035802.851,69223,304902,HOYT,SOUTH EL MONTE,CA,91733,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05212174,-118.0488658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,16,66,N,Y
-12211570.05,3701302.821,69224,304903,UNKNOWN304903,MC NEAL,AZ,85617,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.52640197,-109.6984002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10719950.21,3588600.124,69225,304904,UNKNOWN304904,BRYAN,TX,77802,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.659445,-96.29895119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,5,138,69,N,N
-11079637.35,3203142.542,69226,304905,UNKNOWN304905,LAREDO,TX,78045,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.63587104,-99.53007577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,N,N
-11104261.51,3810578.504,69227,304906,ABILENE SOUTH,ABILENE,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.35938506,-99.75127835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,7,138,69,N,N
-11435803.96,3843068.537,69228,304907,BOARDMAN,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.60558734,-102.7295748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-11398929.55,3746512.096,69229,304908,UNKNOWN304908,ODESSA,TX,79764,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.8719371,-102.3983264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,69,N,Y
-10638106,3452815.478,69230,304909,DEWALT,MISSOURI CITY,TX,77459,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.60452218,-95.56373215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-10548259.82,3838357.811,69231,304910,UNKNOWN304910,LONGVIEW,TX,75605,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.56993227,-94.7566302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-10712908.41,3973712.519,69232,304911,UNKNOWN304911,ECTOR,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.58873914,-96.23569359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,69,69,Y,Y
-13310626.36,4188919.792,69233,304912,UNKNOWN304912,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.184041,-119.571391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,2,115,115,Y,Y
-13408388.23,4416282.421,69234,304913,CAPCO MADERA,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.83607573,-120.4496008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13143851.53,4111057.441,69235,304914,ROCKAIR,PALMDALE,CA,93550,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.61037148,-118.0732272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10854199.01,2991470.642,69236,304915,BROWNSVILLE,BROWNSVILLE,TX,78520,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.93853833,-97.50492872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-12463292.12,3954995.639,69237,304916,TOVREA,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4485627,-111.959658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-10614580.73,3381184.175,69238,304917,UNKNOWN304917,CLUTE,TX,77531,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,29.04350313,-95.35240107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,0,138,-999999,Y,N
-12861669.31,3864445.779,69239,304918,SECOND IMPERIAL GEOTHERMAL,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.76721142,-115.5383412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,34.5,Y,Y
-11796346.44,4253317.452,69240,304919,UNKNOWN304919,SANTA FE,NM,87505,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.65546931,-105.968383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,2,46,46,Y,Y
-13412890.11,4502634.259,69241,304920,RETA,WINTON,CA,95388,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.4543949,-120.4900419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-11416724.84,3746129.27,69242,304921,UNKNOWN304921,WEST ODESSA,TX,79764,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.86901656,-102.5581842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,69,-999999,N,N
-12427178.44,3924067.536,69243,304922,MORCOM,QUEEN CREEK,AZ,85142,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.21643563,-111.6352433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,69,69,N,Y
-11341090.07,3969238.167,69244,304923,UNKNOWN304923,LUBBOCK,TX,79413,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.55525001,-101.8787455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,115,69,N,N
-11350854.63,3974108.798,69245,304924,UNKNOWN304924,LUBBOCK,TX,79416,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.59170453,-101.966462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,6,230,69,N,N
-10676151.16,3975003.637,69246,304925,UNKNOWN304925,HONEY GROVE,TX,75446,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.59840034,-95.90549765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,69,Y,Y
-13606960.74,4876089.888,69247,304926,UNKNOWN304926,GERBER,CA,96035,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,40.069795,-122.233408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,60,60,Y,Y
-10963300.84,3369099.345,69248,304927,UNKNOWN304927,PLEASANTON,TX,78064,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.9485509,-98.48500713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,345,69,Y,Y
-10710625.36,3385583.768,69249,304928,UNKNOWN304928,EL CAMPO,TX,77437,SUBSTATION,NOT AVAILABLE,WHARTON,48481,USA,29.0780497,-96.2151846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,4,138,-999999,Y,N
-13246131.79,4225843.69,69250,304929,UNKNOWN304929,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.45468285,-118.9920264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-12807397.68,4328811.575,69251,304930,UNKNOWN304930,SUNRISE MANOR,NV,89191,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.20460663,-115.0508109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-11621221.12,3868682.464,69252,304931,ARTESIA SOUTH,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.7992084,-104.3952055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13496983.36,4601007.239,69253,304932,WOODBRIDGE,ACAMPO,CA,95220,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.15261186,-121.2454644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-11872661.62,4174780.59,69254,304933,UNKNOWN304933,ALBUQUERQUE,NM,87102,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.080165,-106.653934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-11172087.67,3827675.246,69255,304934,UNKNOWN304934,SWEETWATER,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.48902435,-100.3605711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2019 0:00,IMAGERY,2/13/2019 0:00,0,-999999,-999999,N,N
-11825486.62,4229815.335,69256,304935,KALSEN GYPSUM PLANT,SANTA FE,NM,87507,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.48373991,-106.2301537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,46,-999999,Y,N
-12484088.44,3976600.451,69257,304936,LOMA VISTA,PHOENIX,AZ,85029,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.6103475,-112.1464745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,4,69,69,N,Y
-10921423.87,3558525.43,69258,304937,BEE CREEK,BRIARCLIFF,TX,78669,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.42676596,-98.10881986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,7,138,69,N,N
-11856372.95,4163699.154,69259,304938,UNKNOWN304938,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,34.99866081,-106.5076103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-10863555.78,3877907.845,69260,304939,UNKNOWN304939,AZLE,TX,76020,NOT AVAILABLE,NOT AVAILABLE,PARKER,48367,USA,32.868842,-97.588982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,345,-999999,Y,N
-13383794.76,4452107.385,69261,304940,CERTAINTEED,CHOWCHILLA,CA,93610,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.0932125,-120.2286739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-10925863.53,3454856.213,69262,304941,MARION,MARION,TX,78124,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.62045998,-98.14870203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,11,345,69,N,N
-10685291.9,3590074.534,69263,304942,UNKNOWN304942,SINGLETON,TX,77861,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.67083773,-95.98761032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-13269781.97,4259929.248,69264,304943,BROWNING,MC FARLAND,CA,93250,SUBSTATION,IN SERVICE,KERN,6029,USA,35.70371517,-119.2044796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10848660.14,3905428.596,69265,304944,UNKNOWN304944,RHOME,TX,76078,SUBSTATION,IN SERVICE,WISE,48497,USA,33.07624505,-97.45517217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,2,138,138,Y,Y
-13516656.31,4666351.272,69266,304945,ALBATROSS,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.61274376,-121.4221895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-13597527.75,4538619.67,69267,304946,SAN LEANDRO U,SAN LEANDRO,CA,94578,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.7105722,-122.1486701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,5,115,115,N,Y
-13506380.81,4571434.252,69268,304947,ROBERTSON,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.94340736,-121.3298832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,-999999,Y,N
-12467425.97,3928437.129,69269,304948,LONE BUTTE,CHANDLER,AZ,85226,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.24926857,-111.9967931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,230,230,N,Y
-11469605.47,4080937.871,69270,304949,UNKNOWN304949,FARWELL,TX,79325,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.387386,-103.033219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,69,Y,Y
-11415223.54,3730137.477,69271,304950,UNKNOWN304950,ODESSA,TX,79763,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,31.74693435,-102.5446978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-11231983.38,3750508.001,69272,304951,UNKNOWN304951,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.90241589,-100.8986234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,138,69,N,N
-10658937.43,3435751.974,69273,304952,BIG CREEK,FAIRCHILDS,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.47116045,-95.75086406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,13.8,N,N
-10698319.57,3810304.909,69274,304953,UNKNOWN304953,MABANK,TX,75147,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.35730896,-96.10463982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,138,-999999,Y,N
-12802121.2,4306143.395,69275,304954,UNKNOWN304954,HENDERSON,NV,89015,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.04012122,-115.0034114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,230,-999999,N,N
-13034995.85,3844407.6,69276,304955,SOUTH BAY,CHULA VISTA,CA,91910,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.61572,-117.09536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,6,138,69,N,Y
-13502994.35,4679572.165,69277,304956,POPLAR-ANTELOPE,CITRUS HEIGHTS,CA,95621,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.70548476,-121.2994621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11286467.25,3917857.805,69278,304957,UNKNOWN304957,POST,TX,79356,NOT AVAILABLE,NOT AVAILABLE,GARZA,48169,USA,33.16975475,-101.3880603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,3,-999999,-999999,N,N
-10576789.51,3510051.89,69279,304958,UNKNOWN304958,EASTGATE,TX,77535,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.05057068,-95.01291672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-11254659.01,4000025.73,69280,304959,UNKNOWN304959,CROSBYTON,TX,79322,SUBSTATION,NOT AVAILABLE,CROSBY,48107,USA,33.78542217,-101.1023221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-11264343.83,3800203.268,69281,304960,UNKNOWN304960,COAHOMA,TX,79511,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.28062209,-101.1893223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-10760612.77,3913535.596,69282,304961,UNKNOWN304961,ALLEN,TX,75013,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.13724841,-96.66422916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-12977612.01,4016364.647,69283,304962,UNKNOWN304962,PALM SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.90732374,-116.5798722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-11391027.57,3995331.191,69284,304963,UNKNOWN304963,WHITHARRAL,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.75036495,-102.3273417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,Y,Y
-10989258.67,3428718.15,69285,304964,CAGNON ROAD,MACDONA,TX,78245,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.41613566,-98.71819022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,13,345,138,N,N
-11098103.55,3929700.45,69286,304965,UNKNOWN304965,WEINERT,TX,76388,SUBSTATION,NOT AVAILABLE,HASKELL,48207,USA,33.25875882,-99.69596043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-11231432.23,4075084.877,69287,304966,CROSS,TURKEY,TX,79261,SUBSTATION,IN SERVICE,HALL,48191,USA,34.34398512,-100.8936724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,4,345,345,N,N
-13462504.02,4521245.982,69288,304967,ROEDING,CERES,CA,95307,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.58700035,-120.9357312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,69,Y,Y
-13820998.82,4992187.423,69289,304968,SIERRA PACIFIC LUMBER,MANILA,CA,95521,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.86321927,-124.1561448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-11885402.83,3804273.949,69290,304969,UNKNOWN304969,LAS CRUCES,NM,88001,SUBSTATION,NOT AVAILABLE,DOÃ±A ANA,35013,USA,32.31153258,-106.7683902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,N,N
-10653125.04,3447484.807,69291,304970,CRABB RIVER ROAD,BOOTH,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.56287861,-95.69865045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,138,N,Y
-10764423.79,3867098.578,69292,304971,JIM MILLER PUMP,DALLAS,TX,75227,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78724766,-96.69846411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,2,138,69,N,N
-11206092.47,3825160.498,69293,304972,UNKNOWN304972,WASTELLA,TX,79532,SUBSTATION,IN SERVICE,MITCHELL,48335,USA,32.46996749,-100.6660414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,345,69,Y,Y
-13425506.43,4400169.156,69294,304973,HAMMONDS,FIREBAUGH,CA,93622,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.72013844,-120.6033763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-12754386.29,3866347.04,69295,304974,BARD,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.78157185,-114.5746014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-13237519.83,4529473.275,69296,304975,MOMMOTH PACIFIC 1,MAMMOTH LAKES,CA,93546,SUBSTATION,IN SERVICE,MONO,6051,USA,37.64554331,-118.9146639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-13453092.16,4294638.42,69297,304976,OIL FIELDS,SAN ARDO,CA,93450,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,35.95650677,-120.8511831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,60,Y,Y
-13331010.95,4397454.328,69298,304977,UNKNOWN304977,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.7005876,-119.7545089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-12833202.13,4312480.133,69299,304978,AVERA,SPRING VALLEY,NV,89148,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.08613671,-115.2826161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,4,230,-999999,N,N
-12383225.87,3796071.584,69300,304979,SANDARIO,PICTURE ROCKS,AZ,85653,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.2492376,-111.2404106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,2,115,115,N,Y
-13049145.22,3879856.714,69301,304980,UCSD,SAN DIEGO,CA,92037,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.88354517,-117.2224659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-11228277.38,3717397.322,69302,304981,UNKNOWN304981,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.64955996,-100.8653318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-13045451.87,3947807.148,69303,304982,RED MOUNTAIN,FALLBROOK,CA,92028,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,33.39466555,-117.189288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,66,-999999,Y,N
-11620659.92,3876249.756,69304,304983,ARTESIA,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.8563307,-104.3901642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-13573567.45,4617854.944,69305,304984,TRAVIS AIR FORCE BASE,FAIRFIELD,CA,94535,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.271528,-121.933431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,60,-999999,Y,N
-11629464.14,4421582.293,69306,304985,RATON,RATON,NM,87740,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.87417073,-104.4692538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,115,N,N
-10619714.74,3475613.725,69307,304986,HEIGHTS REIT,HOUSTON,TX,77007,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78242947,-95.39852059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,69,69,N,Y
-10742633.55,3377322.8,69308,304987,GANADE,GANADO,TX,77962,SUBSTATION,NOT AVAILABLE,JACKSON,48239,USA,29.01317324,-96.50271907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,0,138,69,Y,Y
-13618191.06,4961198.458,69309,304988,CASCADE,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.65235437,-122.3342917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/17/2015 0:00,IMAGERY/OTHER,6/17/2015 0:00,3,115,60,N,Y
-10614965,3381816.303,69310,304989,UNKNOWN304989,CLUTE,TX,77531,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,29.04846745,-95.35585301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,138,-999999,Y,N
-11174011.68,3861993.593,69311,304990,UNKNOWN304990,ROBY,TX,79543,SUBSTATION,IN SERVICE,FISHER,48151,USA,32.74868636,-100.3778547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,13.8,N,N
-11855351.64,4171681.36,69312,304991,FOUR HILLS,ALBUQUERQUE,NM,87123,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.05737829,-106.4984358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,46,N,N
-10764682.9,3889570.92,69313,304992,EAST RICHARDSON SWITCHING STATION,RICHARDSON,TX,75081,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95679722,-96.70079181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,5,138,13.8,N,N
-11327739.18,4052431.845,69314,304993,UNKNOWN304993,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.17579759,-101.7588124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10557266.19,3902614.971,69315,304994,UNKNOWN304994,CASON,TX,75686,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.05506324,-94.83753575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,10,345,69,N,N
-11345792.04,4189431.037,69316,304995,AK,AMARILLO,TX,79106,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.18779446,-101.920984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,Y,Y
-10941704.13,3017774.814,69317,304996,UNKNOWN304996,MCALLEN,TX,78572,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.15083729,-98.29100053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2019 0:00,IMAGERY,4/16/2019 0:00,2,138,138,Y,Y
-10694555.4,3896559.362,69318,304997,UNKNOWN304997,QUINLAN,TX,75474,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.00945755,-96.07082572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-12368040.35,3935615.035,69319,304998,TRASK,SUPERIOR,AZ,85173,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.3031763,-111.1039968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-10833552.4,3756807.05,69320,304999,UNKNOWN304999,WHITNEY,TX,76692,SUBSTATION,NOT AVAILABLE,HILL,48217,USA,31.95044142,-97.31945704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,69,-999999,Y,N
-12515162.78,3962615.077,69321,305000,PALM VALLEY,GOODYEAR,AZ,85395,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.50565441,-112.42562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,4,230,69,N,Y
-11025890.99,3987132.439,69322,305001,UNKNOWN305001,SEYMOUR,TX,76380,NOT AVAILABLE,NOT AVAILABLE,BAYLOR,48023,USA,33.68910508,-99.04726395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-11034494.31,3509029.93,69323,305002,TRAVIS,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.04262393,-99.12454892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,69,69,N,Y
-12449544.5,3924301.615,69324,305003,UNKNOWN305003,CHANDLER,AZ,85249,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.2181948,-111.8361611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,69,-999999,Y,N
-10799983.14,3749859.787,69325,305004,UNKNOWN305004,ABBOTT,TX,76621,SUBSTATION,IN SERVICE,HILL,48217,USA,31.89747232,-97.01789922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,7,345,69,N,N
