X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11072021.8,3183019.63,69326,305005,UNKNOWN305005,LAREDO,TX,78046,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.47560994,-99.46166406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,138,N,Y
-10665948.78,3715212.098,69327,305006,UNKNOWN305006,OAKWOOD,TX,75855,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.63284779,-95.81384808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-13407792.7,4157137.365,69328,305007,SANTA MARIA,SANTA MARIA,CA,93458,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.9503604,-120.4442511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,115,115,N,Y
-12071755.95,4411561.425,69329,305008,SAN JUAN,FARMINGTON,NM,87421,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.80212563,-108.4424288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,10,345,115,N,N
-10621334.27,3461489.64,69330,305009,KNIGHT,HOUSTON,TX,77054,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.67224857,-95.41306912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, Inference",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-12489794.28,3954498.884,69331,305010,EVANS,PHOENIX,AZ,85043,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44483925,-112.197731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-13542992.05,4543198.096,69332,305011,ZOND WIND,LIVERMORE,CA,94550,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.74310242,-121.6587675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10799100.56,3355471.444,69333,305012,UNKNOWN305012,VICTORIA,TX,77904,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.84137002,-97.00997089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,69,-999999,Y,N
-10614721.81,3480266.143,69334,305013,HARDY REIT,HOUSTON,TX,77022,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81869611,-95.35366838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,138,69,N,N
-11444580.86,3894742.772,69335,305014,C2,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,32.99577193,-102.8084191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,115,13.8,Y,Y
-10687529.52,3856250.639,69336,305015,UNKNOWN305015,WILLS POINT,TX,75169,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.70528609,-96.00771121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-10773124.3,3900944.157,69337,305016,PLANO PARKER ROAD,PLANO,TX,75093,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.04248246,-96.7766222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/7/2017 0:00,IMAGERY/OTHER,2/7/2017 0:00,3,138,69,N,N
-13132216.98,4183278.122,69338,305017,CAL CITY,CALIFORNIA CITY,CA,93505,SUBSTATION,IN SERVICE,KERN,6029,USA,35.14260941,-117.9687122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,33,Y,Y
-13592084.91,4489556.324,69339,305018,LOYOLA,LOYOLA,CA,94024,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.36107586,-122.0997762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-13431919.65,4926050.684,69340,305019,UNKNOWN305019,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.41238176,-120.6609871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13386304.24,4349827.574,69341,305020,WESTLANDS 18RA,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.35679532,-120.251217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13187723.62,4038451.078,69342,305021,UNKNOWN305021,LOS ANGELES,CA,90049,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.07182967,-118.4673369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-12509185.53,4161102.776,69343,305022,UNKNOWN305022,CHINO VALLEY,AZ,86323,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.97955263,-112.3719256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-10637220.52,3987776.496,69344,305023,UNKNOWN305023,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.69391896,-95.55577773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,138,69,Y,Y
-13519431.44,4668074.565,69345,305024,ARCADE,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62483901,-121.4471189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13242325.48,4178474.474,69346,305025,UNKNOWN305025,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.10731552,-118.9578338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,0,-999999,-999999,N,N
-11093191.11,3556345.345,69347,305026,UNKNOWN305026,JUNCTION,TX,76849,SUBSTATION,IN SERVICE,KIMBLE,48267,USA,30.40987763,-99.65183125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,345,69,Y,Y
-13624763.41,4549450.553,69348,305027,EMBARCADERO,SAN FRANCISCO,CA,94105,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.78750371,-122.3933321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,230,230,N,Y
-10883677.8,3925753.542,69349,305028,UNKNOWN305028,BRIDGEPORT,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.22910567,-97.76974114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,138,138,N,Y
-11357571.59,4003331.614,69350,305029,UNKNOWN305029,SHALLOWATER,TX,79363,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.81010078,-102.0268015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-12498131.93,3980407.761,69351,305030,UNKNOWN305030,SUN CITY,AZ,85373,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.63882666,-112.2726294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,-999999,N,N
-12858455.32,3866327.751,69352,305031,UNKNOWN305031,EL CENTRO,CA,92243,NOT AVAILABLE,NOT AVAILABLE,IMPERIAL,6025,USA,32.78142617,-115.5094694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,92,34.5,Y,Y
-12828940.33,4301621.829,69353,305032,UNKNOWN305032,ENTERPRISE,NV,89178,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.00727051,-115.2443318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-10564537.1,3741733.046,69354,305033,UNKNOWN305033,CUSHING,TX,75760,SUBSTATION,NOT AVAILABLE,NACOGDOCHES,48347,USA,31.83547164,-94.90285145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-10765716.07,3900112.388,69355,305034,UNKNOWN305034,PLANO,TX,75075,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.03621878,-96.71007295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,1,138,138,N,Y
-12973833.93,4008085.188,69356,305035,HOLIDAY,PALM SPRINGS,CA,92262,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.84557401,-116.5459331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-10616582.31,3490923.458,69357,305036,ALDINE,ALDINE,TX,77039,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.9017227,-95.37038154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10576192.93,3452517.971,69358,305037,UNKNOWN305037,SHOREACRES,TX,77586,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.60219849,-95.00755754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10779721.73,3821543.595,69359,305038,UNKNOWN305038,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.44255137,-96.83588791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,69,69,Y,Y
-13129497.08,3982225.6,69360,305039,RISER305039,COSTA MESA,CA,92627,RISER,IN SERVICE,ORANGE,6059,USA,33.652421,-117.944279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,66,66,Y,Y
-12686860.98,3856663.252,69361,305040,UNKNOWN305040,ROLL,AZ,85347,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.70840496,-113.9680113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13531994.54,4657636.644,69362,305041,DEEPWATER,WEST SACRAMENTO,CA,95691,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.55154735,-121.5599752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,Y,Y
-10450309.28,3494848.025,69363,305042,UNKNOWN305042,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.93227992,-93.87672548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10837222.16,3208909.393,69364,305043,UNKNOWN305043,CORPUS CHRISTI,TX,78414,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.68175571,-97.35242302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-13693438.44,4692652.565,69365,305044,CLOVERDALE,CLOVERDALE,CA,95425,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.79712201,-123.0102504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-13112503.62,4303155.88,69366,305045,COSO 4-6,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,INYO,6027,USA,36.01841744,-117.7916241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,1,230,115,N,Y
-10925012.27,3455203.173,69367,305046,GUADALUPE GENERATING,MARION,TX,78124,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.62316944,-98.14105504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-12445390.33,3942384.886,69368,305047,UNKNOWN305047,GILBERT,AZ,85233,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.35398893,-111.7988435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY/OTHER,3/27/2018 0:00,1,69,69,N,Y
-13668524.46,4585384.993,69369,305048,OLEMA,OLEMA,CA,94946,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.04217183,-122.7864443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,Y,Y
-13419534.67,4639072.241,69370,305049,WEST POINT,PIONEER,CA,95666,SUBSTATION,NOT AVAILABLE,AMADOR,6005,USA,38.42100945,-120.549731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13624017.19,4545064.691,69371,305050,UNKNOWN305050,SAN FRANCISCO,CA,94107,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.75636068,-122.3866288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,115,115,Y,Y
-13056863.37,4038856.982,69372,305051,HOMART,SAN BERNARDINO,CA,92408,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07484997,-117.2917993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,115,66,N,Y
-10915292.97,3600957.301,69373,305052,UNKNOWN305052,BERTRAM,TX,78605,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.754887,-98.05374508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,Y,Y
-13155455.18,4022552.898,69374,305053,SCHULTZ,SOUTH GATE,CA,90280,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.95344768,-118.1774645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11817598.98,4316053.649,69375,305054,OJO,CHILI,NM,87537,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.11207465,-106.1592978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,345,115,N,N
-10953643.9,3542251.84,69376,305055,UNKNOWN305055,JOHNSON CITY,TX,78636,SUBSTATION,IN SERVICE,BLANCO,48031,USA,30.30062988,-98.39825732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,69,Y,Y
-13012293.13,4062782.851,69377,305056,UNKNOWN305056,BIG BEAR LAKE,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.2526904,-116.891418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,32,-999999,Y,N
-10845302.97,3828470.122,69378,305057,UNKNOWN305057,BURLESON,TX,76058,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.49504712,-97.42501416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,Y,Y
-10892907.54,3969628.372,69379,305058,UNKNOWN305058,BOWIE,TX,76230,SUBSTATION,IN SERVICE,MONTAGUE,48337,USA,33.55817109,-97.85265334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-13122752.26,3990350.282,69380,305059,CAMDEN,SANTA ANA,CA,92707,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.71315355,-117.8836892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10647815.55,3786034.719,69381,305060,UNKNOWN305060,LARUE,TX,75770,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.17295186,-95.65095454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-10746925.9,3700620.895,69382,305061,UNKNOWN305061,GROESBECK,TX,76642,SUBSTATION,IN SERVICE,LIMESTONE,48293,USA,31.52118015,-96.54127797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-10887764,3551813.069,69383,305062,JETT,AUSTIN,TX,78730,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.37475838,-97.80644811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10783699.36,3875130.074,69384,305063,DENTON DR,DALLAS,TX,75220,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84788101,-96.87161954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,69,69,N,Y
-13238059.9,4054730.112,69385,305064,PHARMACY,THOUSAND OAKS,CA,91320,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.19287641,-118.9195154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13501262.12,4863967.221,69386,305065,BUCKS CREEK,TWAIN,CA,95984,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,39.98640729,-121.2839012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,N,Y
-13423085.11,4803010.61,69387,305066,HAYPRESS MIDDLE,CALPINE,CA,96124,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.56556402,-120.5816252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-12432511.9,3992165.215,69388,305067,RIO VERDE,RIO VERDE,AZ,85263,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.72671443,-111.6831546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,3/1/2017 0:00,IMAGERY/OTHER,3/1/2017 0:00,3,69,69,N,Y
-13570789.44,4380498.269,69389,305068,VIEJO,MONTEREY,CA,93940,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.578366,-121.9084757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-10715369.77,3574948.205,69390,305069,UNKNOWN305069,COLLEGE STATION,TX,77845,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.55389323,-96.2578044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-13201842.25,4091224.305,69391,305070,PITCHGEN,CASTAIC,CA,91384,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.46360704,-118.5941667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13131213.26,4011284.051,69392,305071,BASTA,FULLERTON,CA,92833,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.86943701,-117.9596957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,12,66,N,Y
-11493531.5,4090249.678,69393,305072,FEC CLOVIS,CLOVIS,NM,88101,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.45638817,-103.2481501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,115,69,N,Y
-10891863.89,3647068.482,69394,305073,UNKNOWN305073,FORT HOOD,TX,76544,NOT AVAILABLE,NOT AVAILABLE,CORYELL,48099,USA,31.11019604,-97.84327809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,-999999,-999999,N,N
-10598240.44,3473947.33,69395,305074,NORMANDY,HOUSTON,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76943634,-95.20561368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-12467130.7,3955178.264,69396,305075,40TH PLACE,PHOENIX,AZ,85034,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44993153,-111.9941406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-11046429.05,3598735.174,69397,305076,UNKNOWN305076,MASON,TX,76856,SUBSTATION,IN SERVICE,MASON,48319,USA,30.73773113,-99.23176052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,4,138,69,N,N
-13539983.69,4548802.772,69398,305077,TOSCO BYRON PUMPING,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.78290479,-121.6317429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-12741071.72,4151413.722,69399,305078,TOPOCK,MOHAVE VALLEY,AZ,86440,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,34.90820622,-114.4549946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,6,230,230,N,Y
-13203707.05,4658762.68,69400,305079,UNKNOWN305079,HAWTHORNE,NV,89415,SUBSTATION,NOT AVAILABLE,MINERAL,32021,USA,38.55945761,-118.6109185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2015 0:00,IMAGERY,3/20/2018 0:00,0,69,-999999,N,N
-13345472.51,4091979.863,69401,305080,GOLETA,GOLETA,CA,93117,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.46920287,-119.8844193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,7,230,66,N,Y
-13242456.22,4244716.48,69402,305081,VEDDER,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.59266492,-118.9590083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,115,115,Y,Y
-12458699.97,3955273.168,69403,305082,STADIUM,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.45064286,-111.918406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,1,69,69,N,Y
-13682056.67,4680186.824,69404,305083,GEYSERVILLE,GEYSERVILLE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.70979351,-122.9080062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,60,Y,Y
-13177353.3,4009861.299,69405,305084,VICTORIA,REDONDO BEACH,CA,90278,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.85882433,-118.3741788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,66,66,Y,Y
-10753160.36,3817203.284,69406,305085,UNKNOWN305085,ENNIS,TX,75119,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.40964082,-96.59728305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,4,138,-999999,Y,N
-13118700.53,4018403.071,69407,305086,UNKNOWN305086,BREA,CA,92823,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.92251983,-117.847292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,66,66,Y,Y
-10712786.72,3914130.061,69408,305087,UNKNOWN305087,CADDO MILLS,TX,75135,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.14171996,-96.23460049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,69,N,N
-12816112.97,4300973.86,69409,305088,TOLSON,PARADISE,NV,89183,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.00256168,-115.1291017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,8,230,138,N,Y
-13109322.77,4033623.533,69410,305089,RISER305089,POMONA,CA,91766,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.03589996,-117.7630501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-10616291.37,3473519.181,69411,305090,FRANKLIN,HOUSTON,TX,77002,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76609773,-95.36776799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-11084776.47,3546457.464,69412,305091,EDISON,JUNCTION,TX,76849,SUBSTATION,IN SERVICE,KIMBLE,48267,USA,30.33324312,-99.5762412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,345,69,N,N
-12271954.51,3701157.604,69413,305092,UNKNOWN305092,SIERRA VISTA,AZ,85650,NOT AVAILABLE,NOT AVAILABLE,COCHISE,4003,USA,31.52529,-110.240843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-12476360.74,3954075.736,69414,305093,LINCOLN ST SOUTH,PHOENIX,AZ,85003,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44166741,-112.0770554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/AZPS/AZPSdocs/2014_APS_Ten-Year_Plan_20140131.pdf,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,230,N,Y
-11451563.45,3774071.12,69415,305094,UNKNOWN305094,KERMIT,TX,79745,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,32.08193834,-102.8711447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-10762027.95,3639137.231,69416,305095,UNKNOWN305095,CALVERT,TX,77837,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.049176,-96.676942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-13435501.61,4207447.654,69417,305096,GOLDTREE,SAN LUIS OBISPO,CA,93405,SUBSTATION,NOT AVAILABLE,SAN LUIS OBISPO,6079,USA,35.31995827,-120.6931645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,60,Y,Y
-11474980.66,3743426.804,69418,305097,UNKNOWN305097,KERMIT,TX,79745,SUBSTATION,IN SERVICE,WINKLER,48495,USA,31.84839713,-103.0815051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,69,69,N,Y
-11400781.2,4141673.833,69419,305098,UNKNOWN305098,HEREFORD,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.83642293,-102.41496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13730024.84,4921075.216,69420,305099,FOREST GLEN,MAD RIVER,CA,95552,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.37834217,-123.3389116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10525743.69,3795756.071,69421,305100,UNKNOWN305100,BECKVILLE,TX,75631,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.2468405,-94.55436432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10670522.44,3908408.574,69422,305101,UNKNOWN305101,CUMBY,TX,75433,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.09867364,-95.85493397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,138,69,N,N
-13497398.56,4673743.648,69423,305102,SUNRISE CENTER,FAIR OAKS,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.66461409,-121.2491942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11145452.63,3880618.805,69424,305103,UNKNOWN305103,HAMLIN,TX,79520,SUBSTATION,IN SERVICE,JONES,48253,USA,32.88929407,-100.1213045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,N,Y
-10894435,3488301.365,69425,305104,CAMP GARY,MARTINDALE,TX,78656,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.88130151,-97.86637473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13170249.13,4171078.225,69426,305105,TAP305105,MOJAVE,CA,93501,TAP,IN SERVICE,KERN,6029,USA,35.05294307,-118.3103609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,66,66,Y,Y
-11389745.72,4143296.921,69427,305106,TAP305106,JOEL,TX,79045,TAP,IN SERVICE,DEAF SMITH,48117,USA,34.84838949,-102.3158266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-11512959.96,4051729.412,69428,305107,TAP305107,PORTALES,NM,88130,TAP,IN SERVICE,ROOSEVELT,35041,USA,34.170577,-103.422679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-10490070.5,3512055.396,69429,305108,TAP305108,BEVIL OAKS,TX,77713,TAP,IN SERVICE,JEFFERSON,48245,USA,30.06614806,-94.23390661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,69,69,N,N
-10737786.96,3975379.543,69430,305109,TAP305109,BELLS,TX,75414,TAP,IN SERVICE,GRAYSON,48181,USA,33.60121297,-96.4591814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,138,138,Y,Y
-11393714.27,3692880.928,69431,305110,TAP305110,CRANE,TX,79731,TAP,IN SERVICE,CRANE,48103,USA,31.46189131,-102.3514767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,69,69,N,N
-11049983.2,3974875.024,69432,305111,TAP305111,SEYMOUR,TX,76380,TAP,IN SERVICE,BAYLOR,48023,USA,33.597438,-99.263688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-13666210.94,4690015.022,69433,305112,GEYSERS TAP 6,CLOVERDALE,CA,95441,TAP,IN SERVICE,SONOMA,6097,USA,38.77865367,-122.7656616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-10773042.98,3858958.297,69434,305113,TAP305113,DALLAS,TX,75203,TAP,IN SERVICE,DALLAS,48113,USA,32.72575085,-96.77589168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EROCT,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,1,138,138,N,N
-13344077.66,4086722.665,69435,305114,TAP305114,GOLETA,CA,93117,TAP,IN SERVICE,SANTA BARBARA,6083,USA,34.43025907,-119.8718891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,66,66,Y,Y
-13137045.27,4018991.387,69436,305115,TAP305115,SOUTH WHITTIER,CA,90604,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.92690512,-118.0120856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,3,66,66,Y,Y
-10664762.23,3919838.03,69437,305116,TAP305116,RIDGEWAY,TX,75433,TAP,IN SERVICE,HOPKINS,48223,USA,33.18464355,-95.80318913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-10564821.25,3471848.109,69438,305117,TAP305117,BAYTOWN,TX,77523,TAP,IN SERVICE,CHAMBERS,48071,USA,29.75306601,-94.90540404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY/OTHER,9/30/2015 0:00,3,138,138,N,N
-11380150.46,3754885.834,69439,305118,TAP305118,MIDLAND,TX,79706,TAP,IN SERVICE,MIDLAND,48329,USA,31.93579625,-102.2296309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,N
-13558224.03,4473240.175,69440,305119,IBM COTTLE TAP,SAN JOSE,CA,95123,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.2444873,-121.7955987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,OTHER,6/10/2015 0:00,3,115,115,N,N
-13324981.45,4404149.285,69441,305120,TAP305120,FRESNO,CA,93727,TAP,IN SERVICE,FRESNO,6019,USA,36.74879236,-119.700345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,1,115,115,Y,Y
-10600835.91,3471128.773,69442,305121,TAP305121,GALENA PARK,TX,77029,TAP,IN SERVICE,HARRIS,48201,USA,29.74745581,-95.22892919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13213113.78,4262339.623,69443,305122,TAP305122,GLENNVILLE,CA,93226,TAP,IN SERVICE,KERN,6029,USA,35.72129626,-118.6954206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,66,66,Y,Y
-13814632.37,4938192.27,69444,305123,TAP305123,RIO DELL,CA,95562,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.495376,-124.098954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-10577702.02,3471837.952,69445,305124,TAP305124,COADY,TX,77520,TAP,IN SERVICE,HARRIS,48201,USA,29.7529868,-95.02111391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-11317034.51,4206960.591,69446,305125,TAP305125,SAINT FRANCIS,TX,79108,TAP,IN SERVICE,POTTER,48375,USA,35.31638818,-101.6626507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-12491373.8,3962150.439,69447,305126,TAP305126,PHOENIX,AZ,85033,TAP,IN SERVICE,MARICOPA,4013,USA,33.502174,-112.21192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,-999999,Y,N
-13585736.29,4536189.771,69448,305127,CASTRO VALLEY TAP,CASTRO VALLEY,CA,94552,TAP,IN SERVICE,ALAMEDA,6001,USA,37.69330171,-122.0427455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-11395269.68,3876320.964,69449,305128,TAP305128,LOOP,TX,79359,TAP,IN SERVICE,GAINES,48165,USA,32.85686804,-102.3654492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,3,69,69,N,N
-13428761.87,4485376.829,69450,305129,ATWATER TAP,ATWATER,CA,95301,TAP,IN SERVICE,MERCED,6047,USA,37.33122811,-120.6326204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,3/8/2017 0:00,OTHER,3/8/2017 0:00,3,115,115,N,N
-13160905.26,4045062.753,69451,305130,SS3144 TAP,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.1210133,-118.2264235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,2/27/2018 0:00,IMAGERY/OTHER,2/27/2018 0:00,3,66,66,N,N
-10962363.41,4016055.383,69452,305131,TAP305131,WICHITA FALLS,TX,76301,TAP,IN SERVICE,WICHITA,48485,USA,33.905018,-98.476586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-13675750.08,4647651.365,69453,305132,TAP305132,SANTA ROSA,CA,95401,TAP,IN SERVICE,SONOMA,6097,USA,38.48136401,-122.8513532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,60,60,Y,Y
-13160748.75,4021912.37,69454,305133,TAP305133,SOUTH GATE,CA,90280,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.94867468,-118.2250175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,3,66,66,Y,Y
-10595745.92,3467645.5,69455,305134,TAP305134,PASADENA,TX,77506,TAP,IN SERVICE,HARRIS,48201,USA,29.72028483,-95.18320509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10799536.92,3876431.086,69456,305135,TAP305135,IRVING,TX,75038,TAP,IN SERVICE,DALLAS,48113,USA,32.85769903,-97.0138908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,1/10/2017 0:00,IMAGERY/OTHER,1/10/2017 0:00,3,138,138,N,N
-13554627.87,4469068.047,69457,305136,IBM BAILEY TAP,SAN JOSE,CA,95013,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.21464596,-121.7632938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,OTHER,6/10/2015 0:00,3,115,115,N,N
-10619098.7,3371137.163,69458,305137,TAP305137,FREEPORT,TX,77541,TAP,IN SERVICE,BRAZORIA,48039,USA,28.96456843,-95.39298662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2016 0:00,IMAGERY,8/11/2016 0:00,3,138,138,N,N
-13433344.08,4626353.84,69459,305138,TAP305138,JACKSON,CA,95642,TAP,IN SERVICE,AMADOR,6005,USA,38.331442,-120.673783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,60,60,Y,Y
-10569928.66,3472410.161,69460,305139,TAP305139,BAYTOWN,TX,77521,TAP,IN SERVICE,HARRIS,48201,USA,29.75744932,-94.95128465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,N,N
-13517894.43,4664901.629,69461,305140,TAP305140,SACRAMENTO,CA,95815,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.60256761,-121.4333118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/19/2019 0:00,3,60,60,Y,Y
-10760967.64,3881321.29,69462,305141,TAP305141,GARLAND,TX,75042,TAP,IN SERVICE,DALLAS,48113,USA,32.894593,-96.667417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,4/23/2019 0:00,3,69,69,Y,Y
-13514867.35,4662929.016,69463,305142,TAP305142,ARDEN-ARCADE,CA,95825,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.588718,-121.406119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,34,34,N,N
-13664735.04,4689898.877,69464,305143,GEYSERS TAP  9,CLOVERDALE,CA,95441,TAP,IN SERVICE,SONOMA,6097,USA,38.7778403,-122.7524034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-13496627.71,4651165.165,69465,305144,TAP305144,RANCHO CORDOVA,CA,95624,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.50606919,-121.2422695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13287899.94,4341734.149,69466,305145,TAP305145,VISALIA,CA,93277,TAP,IN SERVICE,TULARE,6107,USA,36.29822141,-119.3672361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,2,66,66,Y,Y
-13532490.91,4662138.198,69467,305146,DEEPWATER TAP,WEST SACRAMENTO,CA,95605,TAP,IN SERVICE,YOLO,6113,USA,38.58316496,-121.5644342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sacramento Municipal Utility District http://www.saclafco.org/Documents/sac_006486.pdf,3/13/2017 0:00,IMAGERY/OTHER,3/13/2017 0:00,3,115,115,N,N
-13143218.86,4022723.911,69468,305147,TAP305147,SANTA FE SPRINGS,CA,90670,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.95472196,-118.0675439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,66,66,Y,Y
-10833541.44,3869186.415,69469,305148,TAP305148,FORT WORTH,TX,76106,TAP,IN SERVICE,TARRANT,48439,USA,32.80301366,-97.31935855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,4/22/2019 0:00,3,138,-999999,Y,N
-13318573.58,4224004.564,69470,305149,TAP305149,MC KITTRICK,CA,93251,TAP,IN SERVICE,KERN,6029,USA,35.44122402,-119.6427821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,115,-999999,Y,N
-11012156.95,3943898.947,69471,305150,TAP305150,OLNEY,TX,76374,TAP,IN SERVICE,YOUNG,48503,USA,33.365349,-98.923889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,138,138,Y,Y
-13529472.67,4438910.861,69472,305151,TAP305151,GILROY,CA,95020,TAP,IN SERVICE,SANTA CLARA,6085,USA,36.99859436,-121.5373209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,115,115,Y,Y
-13254227.95,4172035.646,69473,305152,TAP305152,BAKERSFIELD,CA,93313,TAP,IN SERVICE,KERN,6029,USA,35.05998345,-119.0647555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,70,-999999,Y,N
-13110704.12,4010599.107,69474,305153,TAP305153,ANAHEIM,CA,92807,TAP,IN SERVICE,ORANGE,6059,USA,33.864328,-117.775459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,3,69,-999999,Y,N
-10526823.34,3536902.137,69475,305154,TAP305154,SARATOGA,TX,77585,TAP,IN SERVICE,HARDIN,48199,USA,30.259129,-94.564063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-11443806.24,3925390.143,69476,305155,TAP305155,PLAINS,TX,79355,TAP,IN SERVICE,YOAKUM,48501,USA,33.22637494,-102.8014605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,115,115,N,N
-10762681.19,3858168.289,69477,305156,TAP305156,DALLAS,TX,75217,TAP,IN SERVICE,DALLAS,48113,USA,32.71978038,-96.68281011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, w. levee to norwood",1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-10633929.93,3495626.865,69478,305157,TAP305157,HOUSTON,TX,77064,TAP,IN SERVICE,HARRIS,48201,USA,29.93834295,-95.52621791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,69,69,Y,Y
-13317934.45,4356471.477,69479,305158,TAP305158,HANFORD,CA,93230,TAP,IN SERVICE,KINGS,6031,USA,36.4048458,-119.6370407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-13588469.87,4581937.759,69480,305159,IMHOFF TAP 2,MARTINEZ,CA,94520,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01777946,-122.0673017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-10785508.38,3875538.5,69481,305160,TAP305160,DALLAS,TX,75220,TAP,IN SERVICE,DALLAS,48113,USA,32.85096329,-96.88787025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY,8/22/2016 0:00,3,138,138,N,N
-13564737.51,4532782.087,69482,305161,VINEYARD TAP,PLEASANTON,CA,94566,TAP,IN SERVICE,ALAMEDA,6001,USA,37.66907483,-121.8541103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,60,60,N,N
-13513254.47,4657042.97,69483,305162,TAP305162,SACRAMENTO,CA,95826,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.54737652,-121.3916303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-10573993.34,3478527.905,69484,305163,TAP305163,BAYTOWN,TX,77521,TAP,IN SERVICE,HARRIS,48201,USA,29.80514769,-94.98779833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,2,138,138,N,N
-13485150.83,4676462.486,69485,305164,TAP305164,FOLSOM,CA,95630,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.683682,-121.139171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,115,115,Y,Y
-13627365.43,4522048.976,69486,305165,MILLBRAE TAP,HALF MOON BAY,CA,94019,TAP,IN SERVICE,SAN MATEO,6081,USA,37.59271625,-122.4167065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,OTHER,2/27/2017 0:00,3,60,60,N,N
-10518708.05,3924966.616,69487,305166,TAP305166,MARIETTA,TX,75568,TAP,IN SERVICE,CASS,48067,USA,33.22319228,-94.49116209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11401362.95,3630512.871,69488,305167,WOODWARD-TAP2,FORT STOCKTON,TX,79735,TAP,IN SERVICE,PECOS,48371,USA,30.982779,-102.420186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY http://www.ercot.com/content/wcm/key_documents_lists/103990/9_Far_West_Texas_Regional_Planning_Group__RPG__Project.pdf,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,2,138,138,N,N
-13513256.66,4365024.662,69489,305168,TAP305168,SOLEDAD,CA,93960,TAP,IN SERVICE,MONTEREY,6053,USA,36.466661,-121.39165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,60,60,Y,Y
-13529758.91,4387664.422,69490,305169,TAP305169,SALINAS,CA,93908,TAP,IN SERVICE,MONTEREY,6053,USA,36.63004427,-121.5398922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,60,60,Y,Y
-13505613.94,4658657.905,69491,305170,TAP305170,MATHER,CA,95827,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.55872161,-121.3229943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,60,60,Y,Y
-13508803.84,4544559.183,69492,305171,KASSON TAP 1,TRACY,CA,95304,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.75277033,-121.3516496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,OTHER,6/15/2015 0:00,3,115,115,N,N
-13598481.64,4610807.405,69493,305172,TAP305172,FAIRFIELD,CA,94534,TAP,IN SERVICE,SOLANO,6095,USA,38.221808,-122.157239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-10581853.81,3484014.004,69494,305173,TAP305173,HIGHLANDS,TX,77562,TAP,IN SERVICE,HARRIS,48201,USA,29.84790197,-95.05841015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,N
-13498867.51,4675818.782,69495,305174,TAP305174,CITRUS HEIGHTS,CA,95610,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.679168,-121.26239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,60,60,Y,Y
-10592865.55,3949269.984,69496,305175,TAP305175,BOGATA,TX,75417,TAP,IN SERVICE,RED RIVER,48387,USA,33.40563616,-95.15733029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-11340823.57,3921356.561,69497,305176,TAP305176,TAHOKA,TX,79373,TAP,IN SERVICE,LYNN,48305,USA,33.19605927,-101.8763515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,N,N
-13406663.58,4465001.16,69498,305177,TAP305177,MERCED,CA,95341,TAP,IN SERVICE,MERCED,6047,USA,37.185546,-120.434108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-11493785.48,4084244.376,69499,305178,TAP305178,CLOVIS,NM,88101,TAP,IN SERVICE,CURRY,35009,USA,34.41189432,-103.2504317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13576848.52,4499463.269,69500,305179,TAP305179,SAN JOSE,CA,95134,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.43177863,-121.9629053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,115,115,Y,Y
-11886423.71,4111786.467,69501,305180,JARALES TAP,PUEBLITOS,NM,87002,TAP,IN SERVICE,VALENCIA,35061,USA,34.61576131,-106.7775609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,3,115,115,Y,Y
-13504035.29,4680072.483,69502,305181,TAP305181,CITRUS HEIGHTS,CA,95621,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.708992,-121.308813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,60,60,Y,Y
-13540456.14,4815873.131,69503,305182,TAP305182,BUTTE VALLEY,CA,95965,TAP,IN SERVICE,BUTTE,6007,USA,39.65458077,-121.635987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-10767877.91,3866325.54,69504,305183,TAP305183,DALLAS,TX,75227,TAP,IN SERVICE,DALLAS,48113,USA,32.78140947,-96.72949304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"ERCOT, OpenStreetMap",1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-11422892.36,3973983.109,69505,305184,TAP305184,WHITEFACE,TX,79379,TAP,IN SERVICE,COCHRAN,48079,USA,33.590764,-102.613588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13501463.29,4577960.808,69506,305185,TAP305185,STOCKTON,CA,95204,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.98962876,-121.2857083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
