X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11339693.84,4238203.553,69507,305186,TAP305186,MARSH,TX,79058,TAP,IN SERVICE,POTTER,48375,USA,35.54507465,-101.866203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-10840582.09,3874191.13,69508,305187,TAP305187,FORT WORTH,TX,76179,TAP,IN SERVICE,TARRANT,48439,USA,32.84079464,-97.3826058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,3,138,138,N,N
-11599746.52,3823590.847,69509,305188,TAP305188,CARLSBAD,NM,88220,TAP,IN SERVICE,EDDY,35015,USA,32.45807056,-104.2022959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13260176.36,4049565.708,69510,305189,TAP305189,OXNARD,CA,93033,TAP,IN SERVICE,VENTURA,6111,USA,34.15449399,-119.118191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,66,66,Y,Y
-13661609.08,4686804.616,69511,305190,GEYSERS TAP 3,MIDDLETOWN,CA,95461,TAP,IN SERVICE,SONOMA,6097,USA,38.75616762,-122.7243224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-10591447.39,3472399.781,69512,305191,TAP305191,CLOVERLEAF,TX,77015,TAP,IN SERVICE,HARRIS,48201,USA,29.75736837,-95.14459073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,5,138,138,N,N
-11422747.32,3890537.95,69513,305192,TAP305192,DENVER CITY,TX,79323,TAP,IN SERVICE,YOAKUM,48501,USA,32.964086,-102.612285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,IMAGERY,4/23/2019 0:00,3,115,115,Y,Y
-11394043.67,3665294.162,69514,305193,TAP305193,CRANE,TX,79731,TAP,IN SERVICE,CRANE,48103,USA,31.25026896,-102.3544358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,-999999,Y,N
-10788871.84,3865150.417,69515,305194,TAP305194,DALLAS,TX,75212,TAP,IN SERVICE,DALLAS,48113,USA,32.77253389,-96.91808475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,5,138,138,N,N
-10653094.92,3979444.894,69516,305195,TAP305195,BROOKSTON,TX,75421,TAP,IN SERVICE,LAMAR,48277,USA,33.63162518,-95.69837994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,Y,Y
-10827071.37,3887582.93,69517,305196,TAP305196,FORT WORTH,TX,76244,TAP,IN SERVICE,TARRANT,48439,USA,32.94181129,-97.26123694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-10802808.32,3314646.781,69518,305197,TAP305197,TIVOLI,TX,77990,TAP,IN SERVICE,REFUGIO,48391,USA,28.51963129,-97.04327829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-10815628.65,3870282.213,69519,305198,TAP305198,HURST,TX,76053,TAP,IN SERVICE,TARRANT,48439,USA,32.81128729,-97.15844519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-10593346.11,3447782.764,69520,305199,TAP305199,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.56520673,-95.1616472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-13532908.86,4385295.444,69521,305200,TAP305200,SALINAS,CA,93908,TAP,IN SERVICE,MONTEREY,6053,USA,36.61296436,-121.5681886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,60,60,Y,Y
-12457830.33,3934001.622,69522,305201,TAP305201,CHANDLER,AZ,85226,TAP,IN SERVICE,MARICOPA,4013,USA,33.2910621,-111.9105939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,Y,Y
-13626208.99,4528454.342,69523,305202,UNITED COGEN TAP,SOUTH SAN FRANCISCO,CA,94066,TAP,IN SERVICE,SAN MATEO,6081,USA,37.63829539,-122.406318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/17/2015 0:00,IMAGERY/OTHER,7/17/2015 0:00,3,115,115,N,N
-12454007.96,3939097.843,69524,305203,TAP305203,CHANDLER,AZ,85224,TAP,IN SERVICE,MARICOPA,4013,USA,33.329321,-111.876257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,69,Y,Y
-13507156.3,4669046.074,69525,305204,WALNUT-ENGLE TAP,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.63165682,-121.3368495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,N,N
-10785511.16,3875557.033,69526,305205,TAP305205,DALLAS,TX,75220,TAP,IN SERVICE,DALLAS,48113,USA,32.85110315,-96.88789519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY,8/22/2016 0:00,3,138,138,N,N
-13167219.31,4001717.761,69527,305206,TAP305206,CARSON,CA,90745,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.79805417,-118.2831436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-13012488.72,3867555.065,69528,305207,GRANITE HILLS TAP,GRANITE HILLS,CA,92019,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.790695,-116.893175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,OTHER,6/29/2015 0:00,3,69,69,N,N
-10977398.96,3430088.921,69529,305208,TAP305208,SAN ANTONIO,TX,78227,TAP,IN SERVICE,BEXAR,48029,USA,29.42686137,-98.6116527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,138,N,N
-13003778.07,4064454.289,69530,305209,TAP305209,BIG BEAR CITY,CA,92314,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.26510015,-116.8149259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/23/2019 0:00,3,34,34,Y,Y
-10840194.56,3814361.556,69531,305210,TAP305210,CLEBURNE,TX,76031,TAP,IN SERVICE,JOHNSON,48251,USA,32.38808682,-97.37912458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13575964.62,4500262.844,69532,305211,TAP305211,SAN JOSE,CA,95134,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.43748203,-121.9549652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,115,115,Y,Y
-13262457.49,4071471.292,69533,305212,TAP305212,SANTA PAULA,CA,93060,TAP,IN SERVICE,VENTURA,6111,USA,34.3171786,-119.1386827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,66,66,Y,Y
-13628181.45,4522944.789,69534,305213,SAN ANDREAS TAP,SAN BRUNO,CA,94019,TAP,IN SERVICE,SAN MATEO,6081,USA,37.59909233,-122.4240369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,OTHER,2/27/2017 0:00,3,60,60,N,N
-13152755.54,4027977.701,69535,305214,TAP305214,COMMERCE,CA,90040,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.99386072,-118.1532133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-13361717.4,4756592.306,69536,305215,TAP305215,KINGS BEACH,CA,96143,TAP,IN SERVICE,PLACER,6061,USA,39.24336911,-120.0303496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,60,60,Y,Y
-11281301.88,4021881.951,69537,305216,TAP305216,FLOYDADA,TX,79235,TAP,IN SERVICE,FLOYD,48153,USA,33.948448,-101.341659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10535641.51,3524276.918,69538,305217,TAP305217,HULL,TX,77564,TAP,IN SERVICE,LIBERTY,48291,USA,30.161118,-94.643278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-13546306.41,4791632.041,69539,305218,TAP305218,OROVILLE,CA,95965,TAP,IN SERVICE,BUTTE,6007,USA,39.48672178,-121.6885409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/19/2019 0:00,3,115,115,Y,Y
-10649907.94,3956133.482,69540,305219,TAP305219,ENLOE,TX,75432,TAP,IN SERVICE,DELTA,48119,USA,33.45709084,-95.66975076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,Y,Y
-13515865.33,4666063.673,69541,305220,ALBATROSS TAP,ARDEN-ARCADE,CA,95821,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.610725,-121.415084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10958108.78,4016584.924,69542,305221,TAP305221,WICHITA FALLS,TX,76305,TAP,IN SERVICE,WICHITA,48485,USA,33.908966,-98.438366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-13098813.94,3963747.135,69543,305222,TAP305222,SAN JUAN CAPISTRANO,CA,92675,TAP,IN SERVICE,ORANGE,6059,USA,33.5141336,-117.6686477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,3,138,138,Y,Y
-10677093.44,3891549.092,69544,305223,TAP305223,LONE OAK,TX,75472,TAP,IN SERVICE,RAINS,48379,USA,32.97170662,-95.9139623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13519356.64,4645031.999,69545,305224,TAP305224,SACRAMENTO,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.46294199,-121.4464471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-11473138.45,3896637.994,69546,305225,TAP305225,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,33.01004989,-103.0649563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,4,69,69,Y,Y
-11626251.14,3921582.279,69547,305226,DEXTER TAP,DEXTER,NM,88230,TAP,IN SERVICE,CHAVES,35005,USA,33.197756,-104.440391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,N,N
-13348916.88,4271658.761,69548,305227,TAP305227,LOST HILLS,CA,93249,TAP,IN SERVICE,KERN,6029,USA,35.78923287,-119.9153606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/19/2019 0:00,3,60,60,Y,Y
-10600102.62,3907087.982,69549,305228,TAP305228,MOUNT VERNON,TX,75457,TAP,IN SERVICE,FRANKLIN,48159,USA,33.088735,-95.222342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10629446.15,3499479.673,69550,305229,TAP305229,HOUSTON,TX,77066,TAP,IN SERVICE,HARRIS,48201,USA,29.96833049,-95.4859394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,-999999,-999999,N,N
-13358608.45,4521031.266,69551,305230,TAP305230,MIDPINES,CA,95345,TAP,IN SERVICE,MARIPOSA,6043,USA,37.58547188,-120.0024215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,70,70,Y,Y
-13116496.26,3992950.853,69552,305231,TAP305231,TUSTIN,CA,92780,TAP,IN SERVICE,ORANGE,6059,USA,33.73258393,-117.8274907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,66,66,Y,Y
-10806186.37,3864071.74,69553,305232,TAP305232,ARLINGTON,TX,76006,TAP,IN SERVICE,TARRANT,48439,USA,32.76438598,-97.07362382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-10611573.96,3452162.071,69554,305233,TAP305233,HOUSTON,TX,77048,TAP,IN SERVICE,HARRIS,48201,USA,29.59941864,-95.32539073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10626762.97,3475915.474,69555,305234,TAP305234,HOUSTON,TX,77055,TAP,IN SERVICE,HARRIS,48201,USA,29.78478206,-95.46183593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,2,138,138,Y,Y
-13520642.37,4642285.378,69556,305235,TAP305235,SACRAMENTO,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.44361993,-121.457997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-13581553.74,4497428.046,69557,305236,LOCKHEED 1 TAP,SUNNYVALE,CA,94089,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.41725932,-122.0051731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-13565886.43,4612229.832,69558,305237,TAP305237,SUISUN CITY,CA,94585,TAP,IN SERVICE,SOLANO,6095,USA,38.23184589,-121.8644312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-13086222.52,4165169.241,69559,305238,TAP305238,BORON,CA,93516,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,35.009478,-117.555537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/23/2019 0:00,3,115,115,Y,Y
-13036839.3,4032804.662,69560,305239,TAP305239,YUCAIPA,CA,92399,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.02980388,-117.11192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,66,66,Y,Y
-13101067.26,4027428.145,69561,305240,TAP305240,CHINO,CA,91710,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,33.98976758,-117.6888896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-13584735.4,4583762.683,69562,305241,BOLLMAN TAP 2,CONCORD,CA,94520,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.0306935,-122.0337544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,4,115,115,N,N
-13664967.46,4686541.782,69563,305242,TAP305242,HEALDSBURG,CA,95448,TAP,IN SERVICE,SONOMA,6097,USA,38.75432639,-122.7544912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,230,230,Y,Y
-11097243.32,3404698.781,69564,305243,TAP305243,UVALDE,TX,78801,TAP,IN SERVICE,UVALDE,48463,USA,29.22801039,-99.68823286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,3,69,69,N,N
-13155863.3,4104014.718,69565,305244,TAP305244,PALMDALE,CA,93551,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.55828523,-118.1811308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,66,66,Y,Y
-10668475.72,3793578.664,69566,305245,TAP305245,ATHENS,TX,75752,TAP,IN SERVICE,HENDERSON,48213,USA,32.230296,-95.836548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/18/2019 0:00,3,69,69,Y,Y
-10762598.71,3868691.64,69567,305246,THORTON EAST TAP,DALLAS,TX,75228,TAP,IN SERVICE,DALLAS,48113,USA,32.79927769,-96.68206918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-10960480.89,4015047.166,69568,305247,TAP305247,WICHITA FALLS,TX,76301,TAP,IN SERVICE,WICHITA,48485,USA,33.89750071,-98.45967502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-10790141.81,3861129.25,69569,305248,TAP305248,DALLAS,TX,75211,TAP,IN SERVICE,DALLAS,48113,USA,32.74215575,-96.92949306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-13493665.43,4448643.498,69570,305249,TAP305249,HOLLISTER,CA,95023,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.0683881,-121.215659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,115,115,Y,Y
-12873018.2,3916139.471,69571,305250,TAP305250,CALIPATRIA,CA,92233,TAP,IN SERVICE,IMPERIAL,6025,USA,33.156833,-115.64029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,-999999,-999999,N,N
-10565831.71,3424591.061,69572,305251,TAP305251,TEXAS CITY,TX,77590,TAP,IN SERVICE,GALVESTON,48167,USA,29.38383603,-94.91448114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,138,N,N
-10838200.77,3642449.356,69573,305252,TAP305252,TEMPLE,TX,76504,TAP,IN SERVICE,BELL,48027,USA,31.074663,-97.361214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,138,-999999,Y,N
-13519176.3,4625265.872,69574,305253,TAP305253,ELK GROVE,CA,95757,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.323775,-121.444827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-13401458.29,4400176.302,69575,305254,TAP305254,MENDOTA,CA,93640,TAP,IN SERVICE,FRESNO,6019,USA,36.72018989,-120.3873481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,60,60,Y,Y
-13513170.21,4651792.893,69576,305255,TAP305255,SACRAMENTO,CA,95828,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.51048179,-121.3908734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13510925.97,4595326.797,69577,305256,TAP305256,LODI,CA,95242,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.11247381,-121.370713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-10778947.49,3869538.48,69578,305257,TAP305257,DALLAS,TX,75207,TAP,IN SERVICE,DALLAS,48113,USA,32.80567195,-96.82893277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/30/2017 0:00,IMAGERY/OTHER,1/30/2017 0:00,3,138,138,N,N
-10629899.17,3498967.511,69579,305258,TAP305258,HOUSTON,TX,77066,TAP,IN SERVICE,HARRIS,48201,USA,29.96434471,-95.49000897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,3,69,-999999,Y,N
-10764060.01,3843205.875,69580,305259,SOUTHSIDE TAP,WILMER,TX,75172,TAP,IN SERVICE,DALLAS,48113,USA,32.60662662,-96.69519631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,3,138,138,N,N
-10574427.22,3480536.47,69581,305260,TAP305260,MCNAIR,TX,77562,TAP,IN SERVICE,HARRIS,48201,USA,29.82080297,-94.99169593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10712947.07,3973769.753,69582,305261,TAP305261,ECTOR,TX,75418,TAP,IN SERVICE,FANNIN,48147,USA,33.58916743,-96.23604088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,Y,Y
-11337723.74,4115942.008,69583,305262,TAP305262,HAPPY,TX,79042,TAP,IN SERVICE,SWISHER,48437,USA,34.64647736,-101.8485052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,69,N,N
-10965273.52,3428259.908,69584,305263,TAP305263,SAN ANTONIO,TX,78204,TAP,IN SERVICE,BEXAR,48029,USA,29.41254985,-98.502728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, unverified",4/4/2017 0:00,IMAGERY,4/4/2017 0:00,3,138,138,N,N
-11459447.9,3658484.532,69585,305264,WOLFCAMP TAP,COYANOSA,TX,79730,TAP,IN SERVICE,PECOS,48371,USA,31.197958,-102.941972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,N,N
-11039158.27,3966770.535,69586,305265,TAP305265,SEYMOUR,TX,76380,TAP,IN SERVICE,BAYLOR,48023,USA,33.536775,-99.166446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-12724578.56,3854173.94,69587,305266,TAP305266,WELLTON,AZ,85356,TAP,IN SERVICE,YUMA,4027,USA,32.689587,-114.306834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-11377358.14,3751151.333,69588,305267,TAP305267,MIDLAND,TX,79706,TAP,IN SERVICE,MIDLAND,48329,USA,31.90732196,-102.2045471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,N
-11340898.71,3934924.819,69589,305268,TAP305268,NEW HOME,TX,79373,TAP,IN SERVICE,LYNN,48305,USA,33.29799406,-101.8770265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,N,N
-10831839.31,3848336.853,69590,305269,TAP305269,FORT WORTH,TX,76140,TAP,IN SERVICE,TARRANT,48439,USA,32.64544596,-97.30406809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,138,138,N,N
-10784765.75,3850563.817,69591,305270,TAP305270,DALLAS,TX,75237,TAP,IN SERVICE,DALLAS,48113,USA,32.66228921,-96.88119913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,3,138,138,N,N
-10757730.4,3969019.514,69592,305271,TAP305271,SHERMAN,TX,75092,TAP,IN SERVICE,GRAYSON,48181,USA,33.55361313,-96.63833643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-10436106.75,3511068.219,69593,305272,TAP305272,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.058473,-93.749142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,138,-999999,Y,N
-10452883.18,3494661.076,69594,305273,TAP305273,PORT ARTHUR,TX,77642,TAP,IN SERVICE,JEFFERSON,48245,USA,29.93082452,-93.89984723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10881606.81,3537655.203,69595,305274,TAP305274,AUSTIN,TX,78701,TAP,IN SERVICE,TRAVIS,48453,USA,30.26497205,-97.7511371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY/OTHER,9/21/2015 0:00,3,138,138,N,N
-13471078.71,4535618.666,69596,305275,TAP305275,MODESTO,CA,95350,TAP,IN SERVICE,STANISLAUS,6099,USA,37.689242,-121.012759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-13507154.71,4671368.513,69597,305276,TAP305276,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.6479525,-121.3368352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-11162480.33,3765584.774,69598,305277,TAP305277,FORT CHADBOURNE,TX,76933,TAP,IN SERVICE,COKE,48081,USA,32.01732315,-100.2742669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,138,138,N,N
-11405674.25,4136677.028,69599,305278,TAP305278,HEREFORD,TX,79045,TAP,IN SERVICE,DEAF SMITH,48117,USA,34.799572,-102.458915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13599476.28,4582456.563,69600,305279,PORT COSTA BRICK TAP,MARTINEZ,CA,94553,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.021451,-122.166174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,60,60,N,N
-13460222.72,4856532.652,69601,305280,TAP305280,EAST QUINCY,CA,95971,TAP,IN SERVICE,PLUMAS,6063,USA,39.935217,-120.915238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-10736076.6,3743890.973,69602,305281,TAP305281,RICHLAND,TX,76681,TAP,IN SERVICE,NAVARRO,48349,USA,31.851939,-96.443817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-11416744.74,3956318.427,69603,305282,TAP305282,SUNDOWN,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.45847692,-102.558363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY/OTHER,4/11/2017 0:00,3,230,230,N,N
-11487747.13,3858019.829,69604,305283,TAP305283,HOBBS,NM,88240,TAP,IN SERVICE,LEA,35025,USA,32.71865835,-103.1961883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10874934.5,3562821.383,69605,305284,TAP305284,WELLS BRANCH,TX,78728,TAP,IN SERVICE,TRAVIS,48453,USA,30.46003659,-97.69119874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY/OTHER,10/16/2017 0:00,3,138,138,Y,Y
-11868087.1,4176016.964,69606,305285,INDIAN HOSPITAL TAP,ALBUQUERQUE,NM,87106,TAP,IN SERVICE,BERNALILLO,35001,USA,35.08925351,-106.6128404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10595588.23,3450696.475,69607,305286,TAP305286,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.58797044,-95.18178854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13086506.63,4031324.763,69608,305287,TAP305287,EASTVALE,CA,91752,TAP,IN SERVICE,RIVERSIDE,6065,USA,34.01878568,-117.5580893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,3,66,66,Y,Y
-10629345.74,3467824.469,69609,305288,TAP305288,HOUSTON,TX,77081,TAP,IN SERVICE,HARRIS,48201,USA,29.72168104,-95.48503743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-10490073.22,3512524.6,69610,305289,TAP305289,BEVIL OAKS,TX,77713,TAP,IN SERVICE,JEFFERSON,48245,USA,30.06979579,-94.23393105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,69,69,N,N
-13521388.76,4651217.456,69611,305290,TAP305290,PARKWAY,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.50643678,-121.4647019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,UNVERIFIED,1/24/2019 0:00,2,60,60,Y,Y
-10970855.7,4023140.54,69612,305291,TAP305291,WICHITA FALLS,TX,76305,TAP,IN SERVICE,WICHITA,48485,USA,33.95782635,-98.55287358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-10653351.28,3406799.839,69613,305292,TAP305292,DAMON,TX,77430,TAP,IN SERVICE,BRAZORIA,48039,USA,29.24448021,-95.70068277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-11338303.13,3742411.198,69614,305293,TAP305293,MIDLAND,TX,79706,TAP,IN SERVICE,MIDLAND,48329,USA,31.840647,-101.85371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2018 0:00,UNVERIFIED,8/17/2018 0:00,3,-999999,-999999,N,N
-10787322.04,3868467.03,69615,305294,WEST DALLAS TAP,DALLAS,TX,75212,TAP,IN SERVICE,DALLAS,48113,USA,32.79758164,-96.90416263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-12774171.28,3829505.955,69616,305295,TAP305295,SAN LUIS,AZ,85350,TAP,IN SERVICE,YUMA,4027,USA,32.502895,-114.752333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,4,69,69,Y,Y
-13816193.94,5024200.699,69617,305296,TAP305296,WESTHAVEN-MOONSTONE,CA,95570,TAP,IN SERVICE,HUMBOLDT,6023,USA,41.08035132,-124.1129818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-13520086.37,4647822.528,69618,305297,TAP305297,SACRAMENTO,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.48256764,-121.4530023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-11292114.05,4256152.59,69619,305298,TAP305298,BUNAVISTA,TX,79007,TAP,IN SERVICE,HUTCHINSON,48233,USA,35.6761607,-101.4387864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-13471729.5,4530534.419,69620,305299,TAP305299,MODESTO,CA,95351,TAP,IN SERVICE,STANISLAUS,6099,USA,37.65309074,-121.0186051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-11430703.14,3862744.316,69621,305300,TAP305300,SEMINOLE,TX,79360,TAP,IN SERVICE,GAINES,48165,USA,32.75435811,-102.6837534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,3,115,115,N,N
-10587999.89,3467680.852,69622,305301,TAP305301,DEER PARK,TX,77536,TAP,IN SERVICE,HARRIS,48201,USA,29.72056063,-95.11362129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-13589172.27,4569035.381,69623,305302,TAP305302,PLEASANT HILL,CA,94523,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.92641112,-122.0736115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,2,60,60,Y,Y
-13218204.12,4123827.93,69624,305303,WARNE TAP,LEBEC,CA,93243,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.70473556,-118.7411479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,3,230,230,N,N
-10550407.45,3792258.201,69625,305304,TAP305304,HENDERSON,TX,75652,TAP,IN SERVICE,RUSK,48401,USA,32.22026131,-94.77592268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,138,138,Y,Y
-10964603.27,4019130.631,69626,305305,TAP305305,WICHITA FALLS,TX,76306,TAP,IN SERVICE,WICHITA,48485,USA,33.927943,-98.496707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-13053470.21,4035318.267,69627,305306,TAP305306,LOMA LINDA,CA,92350,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.048515,-117.261318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-11230424.08,4074839.079,69628,305307,TAP305307,TURKEY,TX,79261,TAP,IN SERVICE,HALL,48191,USA,34.342162,-100.884616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-11453381.66,3917613.272,69629,305308,TAP305308,PLAINS,TX,79355,TAP,IN SERVICE,YOAKUM,48501,USA,33.167916,-102.887478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,69,Y,Y
-12954677.89,3996324.868,69630,305309,TAP305309,PALM DESERT,CA,92260,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.75778659,-116.3738515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,115,115,Y,Y
-10633162.71,3467714.244,69631,305310,TAP305310,HOUSTON,TX,77036,TAP,IN SERVICE,HARRIS,48201,USA,29.72082113,-95.51932577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-10817005.09,3859678.575,69632,305311,TAP305311,ARLINGTON,TX,76013,TAP,IN SERVICE,TARRANT,48439,USA,32.731194,-97.17081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,138,138,Y,Y
-10599544.88,3471264.535,69633,305312,TAP305312,GALENA PARK,TX,77015,TAP,IN SERVICE,HARRIS,48201,USA,29.74851466,-95.21733174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10878742.18,3530522.95,69634,305313,TAP305313,AUSTIN,TX,78744,TAP,IN SERVICE,TRAVIS,48453,USA,30.20961885,-97.72540372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY/OTHER,9/18/2015 0:00,3,138,138,N,N
-13505056.2,4676072.751,69635,305314,TAP305314,CITRUS HEIGHTS,CA,95621,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.680949,-121.317984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13608473.4,4893067.843,69636,305315,TAP305315,RED BLUFF,CA,96080,TAP,IN SERVICE,TEHAMA,6103,USA,40.18640917,-122.2469965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,60,60,Y,Y
-13323496.56,4221620.098,69637,305316,TAP305316,MC KITTRICK,CA,93251,TAP,IN SERVICE,KERN,6029,USA,35.423771,-119.687006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,3,-999999,-999999,N,N
-12459605.77,3947602.144,69638,305317,TAP305317,TEMPE,AZ,85282,TAP,IN SERVICE,MARICOPA,4013,USA,33.393128,-111.926543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,3,69,69,N,N
-10757240.21,3877875.373,69639,305318,TAP305318,GARLAND,TX,75041,TAP,IN SERVICE,DALLAS,48113,USA,32.868597,-96.633933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,4/23/2019 0:00,3,138,138,Y,Y
-10543473.05,3797541.415,69640,305319,TAP305319,DIRGIN,TX,75652,TAP,IN SERVICE,RUSK,48401,USA,32.26040376,-94.71362986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-10599812.57,3480064.426,69641,305320,TAP305320,HOUSTON,TX,77049,TAP,IN SERVICE,HARRIS,48201,USA,29.81712395,-95.2197364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10585160.21,3464326.678,69642,305321,TAP305321,LA PORTE,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.69438979,-95.08811198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10612492.34,3473343.033,69643,305322,TAP305322,HOUSTON,TX,77020,TAP,IN SERVICE,HARRIS,48201,USA,29.76472414,-95.33364075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13569011.47,4383440.893,69644,305323,TAP305323,MONTEREY,CA,93940,TAP,IN SERVICE,MONTEREY,6053,USA,36.59959074,-121.8925039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11031116.6,3503724.541,69645,305324,TAP305324,KERRVILLE,TX,78028,TAP,IN SERVICE,KERR,48265,USA,30.00135907,-99.09420643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,115,115,N,N
-13311687.37,4375004.278,69646,305325,TAP305325,KINGSBURG,CA,93631,TAP,IN SERVICE,FRESNO,6019,USA,36.53872298,-119.5809223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,115,-999999,Y,N
-11867194.16,4177780.805,69647,305326,RITA TAP,ALBUQUERQUE,NM,87106,TAP,IN SERVICE,BERNALILLO,35001,USA,35.10221765,-106.6048189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,OTHER,2/25/2019 0:00,3,115,115,N,N
-10827061.67,3887575.6,69648,305327,TAP305327,FORT WORTH,TX,76244,TAP,IN SERVICE,TARRANT,48439,USA,32.94175603,-97.2611498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-12421365.52,3928415.489,69649,305328,TAP305328,QUEEN CREEK,AZ,85142,TAP,IN SERVICE,MARICOPA,4013,USA,33.249106,-111.583025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,69,Y,Y
-13503508.25,4692355.539,69650,305329,TAP305329,ROSEVILLE,CA,95678,TAP,IN SERVICE,PLACER,6061,USA,38.79504244,-121.3040785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,60,60,Y,Y
-11104979.63,3802706.991,69651,305330,TAP305330,BUFFALO GAP,TX,79602,TAP,IN SERVICE,TAYLOR,48441,USA,32.29963522,-99.7577293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,69,69,N,N
-12448195.35,3935065.863,69652,305331,TAP305331,CHANDLER,AZ,85225,TAP,IN SERVICE,MARICOPA,4013,USA,33.29905307,-111.8240414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,69,Y,Y
-11346342.31,4250021.985,69653,305332,TAP305332,MASTERSON,TX,79058,TAP,IN SERVICE,MOORE,48341,USA,35.6314116,-101.9259271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-12455050.99,3934057.103,69654,305333,TAP305333,CHANDLER,AZ,85286,TAP,IN SERVICE,MARICOPA,4013,USA,33.2914787,-111.8856267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/23/2019 0:00,3,69,69,Y,Y
-10479138.08,3523686.354,69655,305334,TAP305334,BEAUMONT,TX,77708,TAP,IN SERVICE,JEFFERSON,48245,USA,30.156531,-94.135699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY/OTHER,1/23/2018 0:00,3,230,230,N,N
-10878297.71,3535648.436,69656,305335,TAP305335,AUSTIN,TX,78702,TAP,IN SERVICE,TRAVIS,48453,USA,30.24940074,-97.72141095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY/OTHER,9/21/2015 0:00,3,138,138,N,N
-13600876.11,4538540.276,69657,305336,DOMTAR #2 TAP,SAN LEANDRO,CA,94577,TAP,IN SERVICE,ALAMEDA,6001,USA,37.71000798,-122.1787489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-13501671.09,4590396.302,69658,305337,TAP305337,LODI,CA,95242,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.077617,-121.287575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,-999999,Y,N
-13615965.66,4506979.134,69659,305338,WATERSHED TAP,REDWOOD CITY,CA,94062,TAP,IN SERVICE,SAN MATEO,6081,USA,37.4853725,-122.3143006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,OTHER,2/27/2017 0:00,3,60,60,N,N
-10741776.71,3639339.284,69660,305339,TAP305339,FRANKLIN,TX,77856,TAP,IN SERVICE,ROBERTSON,48395,USA,31.050731,-96.495022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,69,69,Y,Y
-12932149.05,4048917.629,69661,305340,TAP305340,TWENTYNINE PALMS,CA,92277,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.14967617,-116.1714715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,115,115,Y,Y
-12810903.5,4313402.914,69662,305341,TAP305341,PARADISE,NV,89120,TAP,IN SERVICE,CLARK,32003,USA,36.09283543,-115.0823042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,69,69,Y,Y
-13122917.3,3990738.227,69663,305342,TAP305342,SANTA ANA,CA,92707,TAP,IN SERVICE,ORANGE,6059,USA,33.71605239,-117.8851719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-13516669.94,4654858.424,69664,305343,TAP305343,SACRAMENTO,CA,95820,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.532027,-121.422312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10752935.6,3876795.119,69665,305344,TAP305344,GARLAND,TX,75043,TAP,IN SERVICE,DALLAS,48113,USA,32.86044599,-96.59526394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-11388307.63,4097757.365,69666,305345,TAP305345,DIMMITT,TX,79027,TAP,IN SERVICE,CASTRO,48069,USA,34.51198,-102.302908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10950096.47,3452511.439,69667,305346,ALAMO TAP,SAN ANTONIO,TX,78247,TAP,IN SERVICE,BEXAR,48029,USA,29.60214746,-98.36639024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,138,N,N
-12486103.6,3956995.887,69668,305347,TAP305347,PHOENIX,AZ,85043,TAP,IN SERVICE,MARICOPA,4013,USA,33.463554,-112.164577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,-999999,Y,N
-10500816.1,3824476.946,69669,305348,TAP305348,MARSHALL,TX,75672,TAP,IN SERVICE,HARRISON,48203,USA,32.4647868,-94.330436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,-999999,-999999,N,N
-11425177.75,3797801.44,69670,305349,TAP305349,ANDREWS,TX,79714,TAP,IN SERVICE,ANDREWS,48003,USA,32.262379,-102.634118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,-999999,Y,N
-12020158.47,4400175.976,69671,305350,AZTEC TAP,BLOOMFIELD,NM,87413,TAP,IN SERVICE,SAN JUAN,35045,USA,36.72018755,-107.9789207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,N,N
-13595761.66,4742444.128,69672,305351,TAP305351,WILLIAMS,CA,95987,TAP,IN SERVICE,COLUSA,6011,USA,39.14486914,-122.132805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/19/2019 0:00,3,60,60,Y,Y
-10588392.7,3479611.161,69673,305352,TAP305352,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.81359117,-95.11714999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10547762.76,3824250.567,69674,305353,TAP305353,LONGVIEW,TX,75603,TAP,IN SERVICE,GREGG,48183,USA,32.463071,-94.752165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13514852.43,4668152.934,69675,305354,WRIGHT TAP,ARDEN-ARCADE,CA,95821,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.625389,-121.405985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13542761.23,4645160.521,69676,305355,TAP305355,DIXON,CA,95620,TAP,IN SERVICE,YOLO,6113,USA,38.463846,-121.656694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-13501612.4,4578499.568,69677,305356,TAP305356,STOCKTON,CA,95210,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.99344298,-121.2870478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-13152161.55,4115864.105,69678,305357,TAP305357,LANCASTER,CA,93534,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.64590163,-118.1478774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-10885864.09,3512682.381,69679,305358,TAP305358,BUDA,TX,78610,TAP,IN SERVICE,HAYS,48209,USA,30.07102239,-97.78938095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,3,138,138,Y,Y
-13508151.44,4663854.071,69680,305359,TAP305359,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.59521309,-121.345789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13567113.88,4581413.087,69681,305360,TAP305360,PITTSBURG,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01406621,-121.8754576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,60,60,Y,Y
-10609281.76,3471758.77,69682,305361,TAP305361,HOUSTON,TX,77011,TAP,IN SERVICE,HARRIS,48201,USA,29.75236926,-95.30479954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-11332901.51,4191308.945,69683,305362,TAP305362,AMARILLO,TX,79104,TAP,IN SERVICE,POTTER,48375,USA,35.20158022,-101.8051864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-11391094.78,3993826.924,69684,305363,TAP305363,WHITHARRAL,TX,79339,TAP,IN SERVICE,HOCKLEY,48219,USA,33.73912857,-102.3279454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,N,N
-13239576.72,4065491.999,69685,305364,TAP305364,MOORPARK,CA,93021,TAP,IN SERVICE,VENTURA,6111,USA,34.27280381,-118.9331412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-10987313.42,3861086.172,69686,305365,TAP305365,CADDO,TX,76429,TAP,IN SERVICE,STEPHENS,48429,USA,32.74183026,-98.70071578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-10620431.97,3532753.473,69687,305366,TAP305366,CONROE,TX,77302,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.22693323,-95.40496363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,138,138,Y,Y
-11391752.07,4151474.913,69688,305367,TAP305367,HEREFORD,TX,79045,TAP,IN SERVICE,DEAF SMITH,48117,USA,34.908657,-102.33385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10617165.68,3874930.144,69689,305368,TAP305368,QUITMAN,TX,75783,TAP,IN SERVICE,WOOD,48499,USA,32.84637215,-95.37562208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-13504093.45,4566562.738,69690,305369,STOCKTON A TAP,STOCKTON,CA,95206,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.90888808,-121.3093354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/8/2017 0:00,OTHER,3/8/2017 0:00,3,115,115,N,N
-12432691.06,3949687.754,69691,305370,TAP305370,MESA,AZ,85206,TAP,IN SERVICE,MARICOPA,4013,USA,33.408769,-111.684764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY/OTHER,3/27/2018 0:00,3,69,69,N,N
-13428694.23,5092144.182,69692,305371,HILLTOP TAP,ALTURAS,CA,96101,TAP,IN SERVICE,MODOC,6049,USA,41.53881241,-120.6320127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,230,N,N
-12990690.01,3864769.728,69693,305372,TAP305372,ALPINE,CA,91901,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.7696584,-116.6973538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-10604096.8,3434519.515,69694,305373,TAP305373,ALVIN,TX,77511,TAP,IN SERVICE,BRAZORIA,48039,USA,29.46152122,-95.25822232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,345,345,N,N
-13529743.87,4792375.692,69695,305374,TAP305374,SOUTH OROVILLE,CA,95966,TAP,IN SERVICE,BUTTE,6007,USA,39.49187728,-121.5397571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/22/2019 0:00,3,115,115,Y,Y
-13132127.08,4009890.112,69696,305375,TAP305375,FULLERTON,CA,92833,TAP,IN SERVICE,ORANGE,6059,USA,33.85903927,-117.9679047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,5/1/2019 0:00,3,66,66,Y,Y
-13489552.74,4664987.7,69697,305376,TAP305376,RANCHO CORDOVA,CA,95742,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.60317185,-121.178714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-11391073.61,3999997.259,69698,305377,TAP305377,WHITHARRAL,TX,79339,TAP,IN SERVICE,HOCKLEY,48219,USA,33.78520961,-102.3277553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,N,N
-13532534.18,4662168.814,69699,305378,DEEPWATER TAP,WEST SACRAMENTO,CA,95605,TAP,IN SERVICE,YOLO,6113,USA,38.58337995,-121.5648229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sacramento Municipal Utility District http://www.saclafco.org/Documents/sac_006486.pdf,3/13/2017 0:00,IMAGERY/OTHER,3/13/2017 0:00,3,115,115,N,N
-13589442.06,4559073.851,69700,305379,ROSSMOOR TAP 1,WALNUT CREEK,CA,94595,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.85579065,-122.076035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-11462885.69,4089774.959,69701,305380,TAP305380,FARWELL,TX,79325,TAP,IN SERVICE,PARMER,48369,USA,34.45287179,-102.9728541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
