X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10554429.13,3765217.541,69702,305381,TAP305381,LANEVILLE,TX,75667,TAP,IN SERVICE,RUSK,48401,USA,32.014526,-94.81205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-11357457.52,4349887.628,69703,305382,TAP305382,STRATFORD,TX,79084,TAP,IN SERVICE,SHERMAN,48421,USA,36.35722978,-102.0257768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-11501870.07,3716827.629,69704,305383,TAP305383,PYOTE,TX,79777,TAP,IN SERVICE,WARD,48475,USA,31.64520335,-103.3230568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,69,69,N,N
-13494510.86,4650550.897,69705,305384,TAP305384,ELK GROVE,CA,95624,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.50175095,-121.2232536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,3,60,60,Y,Y
-11524325.52,3553715.61,69706,305385,ALPINE TAP,ALPINE,TX,79830,TAP,IN SERVICE,BREWSTER,48043,USA,30.38950214,-103.5247775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,N,N
-11393457,3963066.417,69707,305386,TAP305386,CLAUENE,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.50903508,-102.3491656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,115,115,N,N
-11410796.09,4311591.573,69708,305387,TAP305387,DALHART,TX,79022,TAP,IN SERVICE,DALLAM,48111,USA,36.07968588,-102.5049253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-13384322.87,4453883.483,69709,305388,TAP305388,CHOWCHILLA,CA,93610,TAP,IN SERVICE,MADERA,6039,USA,37.105938,-120.233418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,1/8/2019 0:00,3,115,115,Y,Y
-11865478.12,4177779.234,69710,305389,BEL AIR TAP,ALBUQUERQUE,NM,87110,TAP,IN SERVICE,BERNALILLO,35001,USA,35.1022061,-106.5894035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11235254.32,4347495.486,69711,305390,TEXAS FARMS TAP,FARNSWORTH,TX,79070,TAP,IN SERVICE,OCHILTREE,48357,USA,36.339922,-100.9280068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY/OTHER,5/31/2017 0:00,3,115,115,N,N
-13546755.61,4685791.013,69712,305391,TAP305391,WOODLAND,CA,95776,TAP,IN SERVICE,YOLO,6113,USA,38.74906676,-121.6925761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11801990.11,4254961.014,69713,305392,MEJIA TAP (NS LINE),AGUA FRIA,NM,87507,TAP,IN SERVICE,SANTA FE,35049,USA,35.667465,-106.019081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.oasis.oati.com/PNM/PNMdocs/PNM_OATT_01-24-17.pdf,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,2,115,115,Y,Y
-13500712.85,4584661.323,69714,305393,TAP305393,STOCKTON,CA,95212,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.03705187,-121.278967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-13120567.15,4018520.815,69715,305394,TAP305394,BREA,CA,92821,TAP,IN SERVICE,ORANGE,6059,USA,33.92339751,-117.8640601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-12939111.08,3988582.543,69716,305395,TAP305395,INDIO,CA,92201,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.69994323,-116.2340125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,4/24/2019 0:00,3,92,92,Y,Y
-11868082.97,4175777.934,69717,305396,ORTIZ TAP,ALBUQUERQUE,NM,87106,TAP,IN SERVICE,BERNALILLO,35001,USA,35.08749649,-106.6128033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13147698.93,4000443.468,69718,305397,TAP305397,LONG BEACH,CA,90815,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.788541,-118.107789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-10585157.15,3464161.559,69719,305398,TAP305398,LA PORTE,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.69310128,-95.08808453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13297643.85,4261857.279,69720,305399,TAP305399,WASCO,CA,93280,TAP,IN SERVICE,KERN,6029,USA,35.71777839,-119.4547671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,115,115,Y,Y
-11393363.53,3974078.391,69721,305400,TAP305400,LEVELLAND,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.591477,-102.348326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-11601870.51,3806158.468,69722,305401,TAP305401,CARLSBAD,NM,88220,TAP,IN SERVICE,EDDY,35015,USA,32.325839,-104.221376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-11471303.54,3880258.086,69723,305402,TAP305402,SEMINOLE,TX,79360,TAP,IN SERVICE,GAINES,48165,USA,32.886573,-103.048473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,115,69,Y,Y
-13254236.82,4172727.651,69724,305403,TAP305403,BAKERSFIELD,CA,93313,TAP,IN SERVICE,KERN,6029,USA,35.06507172,-119.0648352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,70,70,Y,Y
-10517160.48,3826069.65,69725,305404,TAP305404,DARCO,TX,75650,TAP,IN SERVICE,HARRISON,48203,USA,32.47685754,-94.47726005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,138,138,N,N
-10578276.43,3444288.207,69726,305405,TAP305405,KEMAH,TX,77565,TAP,IN SERVICE,GALVESTON,48167,USA,29.53789832,-95.02627401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13504871.44,4649774.566,69727,305406,TAP305406,VINEYARD,CA,95829,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.49629304,-121.3163242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10827086.91,3885083.51,69728,305407,TAP305407,KELLER,TX,76244,TAP,IN SERVICE,TARRANT,48439,USA,32.92296648,-97.26137654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-13504340.18,4616937.398,69729,305408,TAP305408,GALT,CA,95632,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.26505669,-121.3115519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-10965994.76,4022922.943,69730,305409,TAP305409,WICHITA FALLS,TX,76305,TAP,IN SERVICE,WICHITA,48485,USA,33.956205,-98.509207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-13057103.73,4084367.469,69731,305410,TAP305410,HESPERIA,CA,92345,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.41280656,-117.2939585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,115,115,Y,Y
-11339657.47,4182242.905,69732,305411,TAP305411,AMARILLO,TX,79118,TAP,IN SERVICE,RANDALL,48381,USA,35.13500464,-101.8658762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-10823159.38,3852198.872,69733,305412,TAP305412,ARLINGTON,TX,76016,TAP,IN SERVICE,TARRANT,48439,USA,32.67465364,-97.22609495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Jacksboro to w. denton,5/1/2017 0:00,IMAGERY/OTHER,5/1/2017 0:00,3,138,138,N,N
-11906300.87,3803242.009,69734,305413,TAP305413,LAS CRUCES,NM,88007,TAP,IN SERVICE,DOÃ±A ANA,35013,USA,32.3036976,-106.9561205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10972599.93,3442598.665,69735,305414,TAP305414,SAN ANTONIO,TX,78229,TAP,IN SERVICE,BEXAR,48029,USA,29.52469266,-98.5685422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,138,N,N
-13109993.61,4029195.359,69736,305415,TAP305415,CHINO HILLS,CA,91709,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.00292924,-117.7690764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,2,66,66,Y,Y
-11335715.28,4101280.79,69737,305416,TAP305416,TULIA,TX,79088,TAP,IN SERVICE,SWISHER,48437,USA,34.53805697,-101.8304629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-12515278.15,3959141.726,69738,305417,PIMA TAP,GOODYEAR,AZ,85395,TAP,IN SERVICE,MARICOPA,4013,USA,33.47963359,-112.4266565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,69,69,N,N
-10707508.34,3910593.143,69739,305418,TAP305418,GREENVILLE,TX,75402,TAP,IN SERVICE,HUNT,48231,USA,33.115112,-96.187184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,4/22/2019 0:00,3,138,138,Y,Y
-10600775.27,3467571.244,69740,305419,TAP305419,GALENA PARK,TX,77012,TAP,IN SERVICE,HARRIS,48201,USA,29.71970552,-95.22838451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-13505410.82,4620627.513,69741,305420,TAP305420,GALT,CA,95632,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.291079,-121.3211696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13140726.55,4039837.836,69742,305421,TAP305421,EL MONTE,CA,91731,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.082148,-118.0451551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-13516153.89,4632138.372,69743,305422,TAP305422,ELK GROVE,CA,95757,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.37219245,-121.4176762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,3,60,60,Y,Y
-10611546.55,3463519.153,69744,305423,TAP305423,HOUSTON,TX,77033,TAP,IN SERVICE,HARRIS,48201,USA,29.68808808,-95.32514454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-11387505.12,3876312.345,69745,305424,TAP305424,SEAGRAVES,TX,79359,TAP,IN SERVICE,GAINES,48165,USA,32.856803,-102.295699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-11542574.62,4185408.441,69746,305425,TAP305425,TUCUMCARI,NM,88401,TAP,IN SERVICE,QUAY,35037,USA,35.15825664,-103.688712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13133075.76,4009882.702,69747,305426,TAP305426,FULLERTON,CA,90621,TAP,IN SERVICE,ORANGE,6059,USA,33.85898399,-117.9764269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,66,66,Y,Y
-10840283.22,3688054.444,69748,305427,TAP305427,MC GREGOR,TX,76657,TAP,IN SERVICE,MCLENNAN,48309,USA,31.424901,-97.379921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,4/23/2019 0:00,3,138,69,Y,Y
-10535620.14,3522001.204,69749,305428,TAP305428,HULL,TX,77564,TAP,IN SERVICE,LIBERTY,48291,USA,30.143441,-94.643086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-13471095.79,4537659.044,69750,305429,TAP305429,MODESTO,CA,95356,TAP,IN SERVICE,STANISLAUS,6099,USA,37.70374504,-121.0129124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-11395826.64,4304282.942,69751,305430,RB HOGUE TAP,CHAMBERLIN,TX,79018,TAP,IN SERVICE,HARTLEY,48205,USA,36.02660605,-102.3704524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-10829611.81,3849307.071,69752,305431,TAP305431,FORT WORTH,TX,76140,TAP,IN SERVICE,TARRANT,48439,USA,32.65278442,-97.28405813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,138,138,N,N
-10783546.4,3874156.428,69753,305432,DENTON DR TAP,DALLAS,TX,75220,TAP,IN SERVICE,DALLAS,48113,USA,32.84053272,-96.8702455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY/OTHER,9/14/2016 0:00,3,138,138,N,N
-13285472.41,4178586.075,69754,305433,TAP305433,TAFT,CA,93268,TAP,IN SERVICE,KERN,6029,USA,35.10813566,-119.3454292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,3,70,70,Y,Y
-11077390.73,4062168.819,69755,305434,TAP305434,CHILLICOTHE,TX,79225,TAP,IN SERVICE,HARDEMAN,48197,USA,34.248131,-99.509894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,69,69,N,N
-10858815.13,3884275.966,69756,305435,TAP305435,AZLE,TX,76020,TAP,IN SERVICE,PARKER,48367,USA,32.916877,-97.546396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,69,69,Y,Y
-13144051.57,4041004.269,69757,305436,TAP305436,ROSEMEAD,CA,91770,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.090826,-118.0750242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-13098682.79,4032371.264,69758,305437,TAP305437,CHINO,CA,91710,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.02657728,-117.6674695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,0,-999999,-999999,N,N
-13233519.31,4213167.062,69759,305438,TAP305438,BAKERSFIELD,CA,93306,TAP,IN SERVICE,KERN,6029,USA,35.36186883,-118.8787266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,70,70,Y,Y
-13049035.59,4006039.678,69760,305439,BUNKER TAP,PERRIS,CA,92571,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.83031133,-117.2214811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,115,115,N,N
-10575747.23,3469312.545,69761,305440,TAP305440,BAYTOWN,TX,77520,TAP,IN SERVICE,HARRIS,48201,USA,29.73328939,-95.00355376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-13618803.14,4510656.05,69762,305441,RALSTON TAP,HIGHLANDS-BAYWOOD PARK,CA,94402,TAP,IN SERVICE,SAN MATEO,6081,USA,37.51157773,-122.3397901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,OTHER,2/27/2017 0:00,3,60,60,N,N
-11936839.76,3915458.594,69763,305442,CUCHILLO TAP,TRUTH OR CONSEQUENCES,NM,87901,TAP,IN SERVICE,SIERRA,35051,USA,33.15171232,-107.230456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,3,115,115,Y,Y
-10473605.17,3959171.81,69764,305443,TAP305443,TEXARKANA,TX,75503,TAP,IN SERVICE,BOWIE,48037,USA,33.479859,-94.085996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,-999999,Y,N
-13257988.84,4267887.366,69765,305444,TAP305444,DELANO,CA,93215,TAP,IN SERVICE,KERN,6029,USA,35.76174635,-119.0985401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,66,66,Y,Y
-13280027.21,4176657.497,69766,305445,TAP305445,BAKERSFIELD,CA,93311,TAP,IN SERVICE,KERN,6029,USA,35.09396163,-119.2965141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/24/2019 0:00,3,70,70,Y,Y
-10469374.41,3959547.488,69767,305446,TAP305446,TEXARKANA,TX,75503,TAP,IN SERVICE,BOWIE,48037,USA,33.48267378,-94.04799046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10887307.9,3967052.085,69768,305447,TAP305447,BOWIE,TX,76230,TAP,IN SERVICE,MONTAGUE,48337,USA,33.53888315,-97.80235091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,138,138,N,N
-10567089.72,3471047.087,69769,305448,TAP305448,BAYTOWN,TX,77523,TAP,IN SERVICE,CHAMBERS,48071,USA,29.74681871,-94.92578201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,N,N
-13551231.08,4537804.942,69770,305449,LAS POSITAS TAP,LIVERMORE,CA,94551,TAP,IN SERVICE,ALAMEDA,6001,USA,37.70478198,-121.73278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/28/2017 0:00,IMAGERY/OTHER,2/28/2017 0:00,4,230,230,Y,Y
-13171283.69,4173608.007,69771,305450,TAP305450,MOJAVE,CA,93501,TAP,IN SERVICE,KERN,6029,USA,35.07154447,-118.3196545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-10651696.41,3406863.232,69772,305451,TAP305451,DAMON,TX,77430,TAP,IN SERVICE,BRAZORIA,48039,USA,29.24497709,-95.68581688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10565580.56,3463673.005,69773,305452,TAP305452,BEACH CITY,TX,77523,TAP,IN SERVICE,CHAMBERS,48071,USA,29.68928873,-94.91222503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-13516191.66,4641514.064,69774,305453,TAP305453,SACRAMENTO,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.43819293,-121.4180155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-10585242.65,3464069.792,69775,305454,TAP305454,DEER PARK,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.69238516,-95.08885258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10494256.49,3822496.738,69776,305455,TAP305455,MARSHALL,TX,75672,TAP,IN SERVICE,HARRISON,48203,USA,32.449777,-94.27151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,4/18/2019 0:00,3,-999999,-999999,N,N
-10872128.27,3420553.48,69777,305456,TAP305456,NIXON,TX,78140,TAP,IN SERVICE,GONZALES,48177,USA,29.352227,-97.66599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,69,69,N,N
-12463394.98,3947610.01,69778,305457,TAP305457,TEMPE,AZ,85282,TAP,IN SERVICE,MARICOPA,4013,USA,33.393187,-111.960582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,3,69,69,N,N
-11183766.66,3695556.52,69779,305458,TAP305458,SAN ANGELO,TX,76903,TAP,IN SERVICE,TOM GREEN,48451,USA,31.48239084,-100.4654852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,69,N,N
-10809107.17,3729502.56,69780,305459,TAP305459,WEST,TX,76691,TAP,IN SERVICE,MCLENNAN,48309,USA,31.74208403,-97.09986178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-11320672.35,4012189.727,69781,305460,TAP305460,PETERSBURG,TX,79250,TAP,IN SERVICE,HALE,48189,USA,33.876192,-101.69533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,4/18/2019 0:00,3,115,115,N,N
-12099386.36,4410361.331,69782,305461,SHIPROCK TAP,SHIPROCK,NM,87420,TAP,IN SERVICE,SAN JUAN,35045,USA,36.793493,-108.690637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-10438750.48,3509655.316,69783,305462,TAP305462,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.047487,-93.772891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,4/25/2019 0:00,3,115,115,Y,Y
-13516152.24,4633190.223,69784,305463,TAP305463,ELK GROVE,CA,95757,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.37959999,-121.4176614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13032828.22,3990482.985,69785,305464,MWD EASTSIDE RES TAP,WINCHESTER,CA,92596,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.71414516,-117.0758879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,115,115,N,N
-13485999.09,4677493.009,69786,305465,TAP305465,FOLSOM,CA,95630,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.690908,-121.146791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,115,60,Y,Y
-11336211.85,4191347.045,69787,305466,TAP305466,AMARILLO,TX,79101,TAP,IN SERVICE,POTTER,48375,USA,35.20185989,-101.8349237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,Y,Y
-11594093.95,3798639.645,69788,305467,TAP305467,LOVING,NM,88256,TAP,IN SERVICE,EDDY,35015,USA,32.268746,-104.151518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-13165494.34,4043900.297,69789,305468,SS3143 TAP,LOS ANGELES,CA,90027,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11236797,-118.2676478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,66,66,Y,Y
-10514067.6,3819726.766,69790,305469,TAP305469,DARCO,TX,75670,TAP,IN SERVICE,HARRISON,48203,USA,32.42877666,-94.44947625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,138,138,Y,Y
-11895637.23,4173611.44,69791,305470,LOST HORIZON TAP,ALBUQUERQUE,NM,87114,TAP,IN SERVICE,BERNALILLO,35001,USA,35.07156971,-106.8603274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-12464378.15,3950718.497,69792,305471,TAP305471,TEMPE,AZ,85281,TAP,IN SERVICE,MARICOPA,4013,USA,33.416498,-111.969414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,3,69,69,N,N
-13679130.62,4648936.791,69793,305472,TAP305472,FORESTVILLE,CA,95436,TAP,IN SERVICE,SONOMA,6097,USA,38.4904027,-122.8817211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11517212.14,3869613.052,69794,305473,TAP305473,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.806235,-103.460877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,-999999,Y,N
-11564548.75,3809962.419,69795,305474,TAP305474,LOVING,NM,88256,TAP,IN SERVICE,EDDY,35015,USA,32.35471,-103.886109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-13277855.62,4245969.355,69796,305475,TAP305475,WASCO,CA,93280,TAP,IN SERVICE,KERN,6029,USA,35.6018165,-119.2770064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,115,70,Y,Y
-11853854.39,4172872.322,69797,305476,LAWRENCE TAP,ALBUQUERQUE,NM,87123,TAP,IN SERVICE,BERNALILLO,35001,USA,35.06613544,-106.4849857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,OTHER,2/25/2019 0:00,3,115,115,N,N
-13597544.06,4902037.019,69798,305477,TAP305477,RED BLUFF,CA,96080,TAP,IN SERVICE,TEHAMA,6103,USA,40.24793375,-122.1488166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,60,60,Y,Y
-13607099.11,4580055.88,69799,305478,UNION CHEMICAL TAP,HERCULES,CA,94572,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.00446,-122.234651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,60,60,N,N
-13489783.51,4593793.963,69800,305479,TAP305479,LODI,CA,95240,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.10163901,-121.180787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11637461.8,4376803.656,69801,305480,TAP305480,MAXWELL,NM,87728,TAP,IN SERVICE,COLFAX,35007,USA,36.551709,-104.541098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,69,69,Y,Y
-13545087.8,4544462.276,69802,305481,TAP305481,LIVERMORE,CA,94551,TAP,IN SERVICE,ALAMEDA,6001,USA,37.75208203,-121.677594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,60,60,Y,Y
-10777701.12,3866824.204,69803,305482,RIVERFRONT,DALLAS,TX,75207,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78517556,-96.81773645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,4,138,69,N,N
-13115813.92,4029589.177,69804,305483,TAP305483,DIAMOND BAR,CA,91765,TAP,NOT AVAILABLE,LOS ANGELES,6037,USA,34.005862,-117.8213611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,66,66,Y,Y
-13188848.35,4250451.438,69805,305484,TAP305484,LAKE ISABELLA,CA,93240,TAP,NOT AVAILABLE,KERN,6029,USA,35.63454712,-118.4774405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,66,66,Y,Y
-13248499.73,4223899.285,69806,305485,UNKNOWN305485,OILDALE,CA,93308,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.44045351,-119.013298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,115,115,Y,Y
-13763422.73,4874580.066,69807,305486,TAP305486,GARBERVILLE,CA,95542,TAP,NOT AVAILABLE,HUMBOLDT,6023,USA,40.059415,-123.63893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,60,60,Y,Y
-13545904.3,4774047.75,69808,305487,TAP305487,GRIDLEY,CA,95948,TAP,NOT AVAILABLE,BUTTE,6007,USA,39.36470401,-121.6849287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-13275062.29,4340989.746,69809,305488,TAP305488,VISALIA,CA,93292,TAP,NOT AVAILABLE,TULARE,6107,USA,36.29283179,-119.2519135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,66,66,Y,Y
-13506483.1,4572139.026,69810,305489,TAP305489,STOCKTON,CA,95203,TAP,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.9484,-121.330802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-13498699.86,4572071.925,69811,305490,TAP305490,STOCKTON,CA,95205,TAP,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.94792467,-121.260884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,60,60,Y,Y
-11264503.65,3886523.099,69812,305491,TAP305491,FLUVANNA,TX,79517,TAP,NOT AVAILABLE,BORDEN,48033,USA,32.933821,-101.190758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-10482233.87,3721646.861,69813,305492,TAP305492,CENTER,TX,75935,TAP,NOT AVAILABLE,SHELBY,48419,USA,31.682051,-94.163509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,138,-999999,Y,N
-11223240.08,3585437.518,69814,305493,TAP305493,SONORA,TX,76950,TAP,NOT AVAILABLE,SUTTON,48435,USA,30.6350031,-100.820081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,-999999,Y,N
-11351729.71,3970338.385,69815,305494,TAP305494,LUBBOCK,TX,79407,TAP,NOT AVAILABLE,LUBBOCK,48303,USA,33.563486,-101.974323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-12369439.41,3746853.019,69816,305495,UNKNOWN305495,GREEN VALLEY,AZ,85614,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,31.87453789,-111.1165648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-13145620.09,3996234.288,69817,305496,NORSEAL,SEAL BEACH,CA,90740,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.75711009,-118.0891144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11223202.29,3584835.132,69818,305497,UNKNOWN305497,SONORA,TX,76950,SUBSTATION,IN SERVICE,SUTTON,48435,USA,30.63034691,-100.8197415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-12765601.44,3836223.496,69819,305498,UNKNOWN305498,SOMERTON,AZ,85350,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.55377316,-114.6753489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,0,-999999,-999999,N,N
-10507678.89,3865217.252,69820,305499,UNKNOWN305499,BEREA,TX,75657,SUBSTATION,IN SERVICE,MARION,48315,USA,32.77303872,-94.39208549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,345,69,N,N
-13153799.36,4033308.134,69821,305500,BICKNELL,EAST LOS ANGELES,CA,90022,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03355203,-118.1625901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,16,66,N,Y
-12411918.95,4428846.902,69822,305501,SLAVENS SUBSTATION,MARBLE CANYON,AZ,86036,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,36.92635724,-111.498165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, DSWHistoricContextFinalSept2014",8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-13513687.92,4638861.647,69823,305502,WEST STOCKTON,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.41952727,-121.3955241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11412108.84,3764106.924,69824,305503,UNKNOWN305503,GOLDSMITH,TX,79741,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,32.0060661,-102.5167179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,345,69,Y,Y
-13526793.84,4668844.291,69825,305504,NATOMAS CROSSING,SACRAMENTO,CA,95834,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.63024081,-121.5132566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,32,-999999,Y,N
-10966123.53,3418353.035,69826,305505,CHAVANEAUX,SAN ANTONIO,TX,78221,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.33499624,-98.51036377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,CPS,1/4/2017 0:00,IMAGERY/OTHER,1/4/2017 0:00,2,138,69,N,N
-11224013.49,3755536.724,69827,305506,UNKNOWN305506,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.94075815,-100.8270287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,138,N,Y
-10762107.46,3882328.798,69828,305507,MARQUIS,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9021922,-96.67765622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,69,N,N
-12960204.52,4043691.755,69829,305508,YUCCA,YUCCA VALLEY,CA,92284,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.11081692,-116.4234981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-11336714.38,4204004.365,69830,305509,UNKNOWN305509,AMARILLO,TX,79108,SUBSTATION,NOT AVAILABLE,POTTER,48375,USA,35.29471613,-101.839438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,0,69,-999999,Y,N
-11012196.62,3409157.39,69831,305510,PEARSON,NATALIA,TX,78016,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.26295746,-98.92424531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,Y,Y
-13106870.21,4026546.843,69832,305511,DEADEND305511,CHINO HILLS,CA,91709,DEAD END,NOT AVAILABLE,SAN BERNARDINO,6071,USA,33.98320315,-117.7410183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-12994460.44,3989232.153,69833,305512,MOUNTAIN CENTER,IDYLLWILD,CA,92561,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.704798,-116.7312242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,66,33,Y,Y
-12896780.76,4994385.982,69834,305513,ADOBE,ELKO,NV,89801,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.87815398,-115.8537527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,1,69,120,N,Y
-11623258.01,3839776.305,69835,305514,UNKNOWN305514,LAKEWOOD,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.58067022,-104.4135032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,4,230,69,N,N
-10958110.3,4017376.51,69836,305515,UNKNOWN305515,WICHITA FALLS,TX,76305,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.91486734,-98.43837971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-12463197.63,3960624.879,69837,305516,UNKNOWN305516,PHOENIX,AZ,85018,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.49074568,-111.9588092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-12919772.16,3969311.699,69838,305517,MECCA,MECCA,CA,92254,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.55580048,-116.060288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,92,92,Y,Y
-13022619.87,3852857.995,69839,305518,MIGUEL,BONITA,CA,91902,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.6796375,-116.9841846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,14,500,69,N,Y
-10706788.44,3725321.598,69840,305519,UNKNOWN305519,FAIRFIELD,TX,75840,SUBSTATION,NOT AVAILABLE,FREESTONE,48161,USA,31.71013807,-96.18071702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,138,-999999,Y,N
-12383852.67,3803060.758,69841,305520,CAP SANDARIO,PICTURE ROCKS,AZ,85743,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.30232138,-111.2460413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-13349090.09,4332802.608,69842,305521,UNKNOWN305521,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.23353077,-119.9169165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-11759075.21,4355094.201,69843,305522,TAOS,TAOS,NM,87571,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.39488742,-105.6335698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,345,115,N,N
-10625332.52,3458264.795,69844,305523,H.O. CLARKE,HOUSTON,TX,77045,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.64707484,-95.44898601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,9,138,69,N,N
-13502115.02,4684031.213,69845,305524,RISER305524,ROSEVILLE,CA,95678,RISER,IN SERVICE,PLACER,6061,USA,38.73673669,-121.2915629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,60,60,Y,Y
-12484840.64,3954251.725,69846,305525,WEST PHOENIX,PHOENIX,AZ,85043,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.4429866,-112.1532317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,0,230,-999999,N,N
-12482998.12,3950315.686,69847,305526,UNKNOWN305526,PHOENIX,AZ,85043,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.41347762,-112.13668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11327787.29,4197967.203,69848,305527,D,PULLMAN,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.25043975,-101.7592446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,69,Y,Y
-10650452.03,3394223.867,69849,305528,UNKNOWN305528,WEST COLUMBIA,TX,77486,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.14585993,-95.6746384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11010078.88,3402044.565,69850,305529,NATALIA,NATALIA,TX,78016,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.20720069,-98.90522135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13532545.88,4538880.828,69851,305530,TESLA,TRACY,CA,95377,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.71242814,-121.564928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,26,500,60,N,Y
-11880177.16,4248243.453,69852,305531,JEMEZ (JMEC),JEMEZ PUEBLO,NM,87024,SUBSTATION,NOT AVAILABLE,SANDOVAL,35043,USA,35.61842488,-106.7214472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,69,N,Y
-12212275.83,3886061.579,69853,305532,UNKNOWN305532,SAFFORD,AZ,85546,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.93034128,-109.7047403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-12136631.84,4253956.511,69854,305533,UNKNOWN305533,TSE BONITO,NM,87301,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.66013376,-109.0252188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-11391040.98,3935804.84,69855,305534,TERRY CO,NEEDMORE,TX,79345,SUBSTATION,IN SERVICE,TERRY,48445,USA,33.30460133,-102.3274622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,6,115,69,N,N
-13153033.46,4655384.783,69856,305535,UNKNOWN305535,LUNING,NV,89420,SUBSTATION,IN SERVICE,MINERAL,32021,USA,38.53572572,-118.1557099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2015 0:00,IMAGERY,3/13/2018 0:00,2,120,120,N,Y
-11239098.36,4234643.196,69857,305536,UNKNOWN305536,PAMPA,TX,79065,SUBSTATION,NOT AVAILABLE,GRAY,48179,USA,35.519047,-100.9625383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,115,Y,Y
-10625865.69,3558363.595,69858,305537,UNKNOWN305537,WILLIS,TX,77378,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.42551238,-95.4537756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13512929.72,4538645.391,69859,305538,KASSON-BANTA CARBONA JUNCTION,TRACY,CA,95304,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.710755,-121.388713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,OTHER,7/31/2015 0:00,3,60,60,N,Y
-10738460.62,3441284.18,69860,305539,UNKNOWN305539,GARWOOD,TX,77442,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.51441729,-96.46523305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,-999999,-999999,N,N
-12799355.85,5028896.256,69861,305540,WELLS,WELLS,NV,89835,SUBSTATION,IN SERVICE,ELKO,32007,USA,41.11213912,-114.9785698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_3_sspg,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,2,345,120,N,Y
-10542381.98,3820545.968,69862,305541,UNKNOWN305541,LONGVIEW,TX,75602,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.4349879,-94.70382867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,4,138,69,Y,Y
-10965638.29,3446349.615,69863,305542,HARMONY HILLS,SAN ANTONIO,TX,78216,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.5540082,-98.50600472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-13492268.76,4674265.516,69864,305543,TWIN LAKES-MAIN,ORANGEVALE,CA,95662,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.66827448,-121.2031124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11564413.86,3869585.65,69865,305544,LOCO HILLS,ARTESIA,NM,88210,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.8060281,-103.8848972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-12483985.99,3969021.773,69866,305545,NORTHERN,PHOENIX,AZ,85051,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.55363004,-112.1455542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-10544535,3874633.603,69867,305546,UNKNOWN305546,ORE CITY,TX,75683,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.84413413,-94.72316955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,4,-999999,-999999,N,N
-13047520.39,4038231.534,69868,305547,RISER305547,REDLANDS,CA,92374,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.07019601,-117.2078698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,0,-999999,-999999,N,N
-13498691.7,4565997.457,69869,305548,JM MANUFACTURING,STOCKTON,CA,95206,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.90488148,-121.2608107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11286870.73,4369131.537,69870,305549,HITCHLAND,HITCHLAND,TX,79040,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.49632453,-101.3916849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.xcelenergy.com/staticfiles/xe/Corporate/Corporate%20PDFs/SPS_PlanningMeetingFinal_9-24-13.pdf",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,12,345,115,N,N
-11493432.41,3914040.034,69871,305550,UNKNOWN305550,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,33.1410428,-103.24726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-13162343.28,4005193.125,69872,305551,CARBONIC,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.82399393,-118.2393415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10806010.5,3925745.362,69873,305552,ARCO SUBSTATION,DENTON,TX,76208,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.2290442,-97.07204393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,3,138,69,N,N
-13621427.69,4521662.432,69874,305553,BURLINGAME,BURLINGAME,CA,94010,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.58996479,-122.3633669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,115,115,N,Y
-10950769.28,3922294.742,69875,305554,UNKNOWN305554,BRYSON,TX,76427,SUBSTATION,IN SERVICE,JACK,48237,USA,33.2031114,-98.3724342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,345,69,N,N
-10757521.3,3883383.591,69876,305555,UNKNOWN305555,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.91014735,-96.63645802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13568559.9,4497166.255,69877,305556,MILPITAS,MILPITAS,CA,95035,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41539149,-121.8884474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,115,115,N,Y
-11401884.89,4098269.192,69878,305557,CASTRO COUNTY,DIMMITT,TX,79027,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.51576856,-102.4248747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,115,-999999,Y,N
-10820986.13,3901764.193,69879,305558,UNKNOWN305558,FLOWER MOUND,TX,76262,SUBSTATION,NOT AVAILABLE,DENTON,48121,USA,33.04865734,-97.20657229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,138,69,Y,Y
-13537929.17,4401721.074,69880,305559,GABILAN,SALINAS,CA,93906,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.73131234,-121.6132869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10839605.35,3783468.385,69881,305560,UNKNOWN305560,BLUM,TX,76627,SUBSTATION,IN SERVICE,HILL,48217,USA,32.15343603,-97.37383155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,345,69,Y,Y
-13575528.31,4437264.193,69882,305561,SOQUEL,SOQUEL,CA,95073,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.98677959,-121.9510457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,60,60,Y,Y
-13570497.02,4495496.314,69883,305562,MONTAGUE,SAN JOSE,CA,95131,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.40347572,-121.9058488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-13036117.34,4679800.925,69884,305563,UNKNOWN305563,ROUND MOUNTAIN,NV,89045,SUBSTATION,IN SERVICE,NYE,32023,USA,38.70708839,-117.1054345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,230,230,N,Y
-13505190.23,4358004.801,69885,305564,UNKNOWN305564,SOLEDAD,CA,93960,NOT AVAILABLE,NOT AVAILABLE,MONTEREY,6053,USA,36.415931,-121.319188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-12471732.8,4129060.826,69886,305565,UNKNOWN305565,COTTONWOOD,AZ,86326,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.74337159,-112.035482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
