X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11538739.66,4112225.895,69887,305566,WEBER CITY,MELROSE,NM,88124,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.61900992,-103.654262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-11598051.17,4342773.761,69888,305567,ABBOTT,SPRINGER,NM,87747,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.30574777,-104.1870663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-12801269.22,4306277.595,69889,305568,UNKNOWN305568,HENDERSON,NV,89015,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.04109602,-114.9957579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,230,-999999,N,N
-10860816.29,3734036.224,69890,305569,UNKNOWN305569,CLIFTON,TX,76634,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.77671246,-97.56437268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,6,138,-999999,Y,N
-13587357.23,4566567.171,69891,305570,LAKEWOOD,WALNUT CREEK,CA,94597,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.9089195,-122.0573067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,115,115,N,Y
-13130646.55,3981003.095,69892,305571,UNKNOWN305571,HUNTINGTON BEACH,CA,92646,NOT AVAILABLE,NOT AVAILABLE,ORANGE,6059,USA,33.64327898,-117.9546049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,66,66,Y,Y
-11327202.53,3854630.646,69893,305572,UNKNOWN305572,LAMESA,TX,79331,SUBSTATION,NOT AVAILABLE,DAWSON,48115,USA,32.69303976,-101.7539916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-10878430.96,3551627.137,69894,305573,MAGNESIUM PLANT,AUSTIN,TX,78758,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.37331738,-97.72260798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/1/2017 0:00,IMAGERY,2/1/2017 0:00,2,138,69,Y,Y
-13035412.53,4043208.974,69895,305574,SANTA ANA 3,MENTONE,CA,92359,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.1072261,-117.0991031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-13607182.36,4582110.642,69896,305575,UNION CHEMICAL,RODEO,CA,94572,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01900296,-122.2353989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-13557955.78,4701983.137,69897,305576,RCLM. DIST 108,KNIGHTS LANDING,CA,95645,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.86241722,-121.793189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-12864681.12,3863967.521,69898,305577,CLARK,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.76359872,-115.5653967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,34.5,Y,Y
-13047023.22,3969589.012,69899,305578,STADLER,MURRIETA,CA,92562,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.55787645,-117.2034037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-13514052.11,4654567.851,69900,305579,SAFEWAY STORES,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52998507,-121.3987956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10754500.41,3871375.154,69901,305580,MESQUITE TOWN EAST,MESQUITE,TX,75150,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81953859,-96.60932094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-12452337.4,3951400.457,69902,305581,UNIVERSITY,MESA,AZ,85201,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42161129,-111.8612501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-12724236.46,4043371.404,69903,305582,UNKNOWN305582,PARKER,AZ,85344,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,34.10843423,-114.3037609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-10950095.66,3028237.839,69904,305583,UNKNOWN305583,PALMVIEW,TX,78572,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.23517651,-98.36638298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-13408042.61,4151732.607,69905,305584,FAIRWAY,SANTA MARIA,CA,93455,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.91055535,-120.4464961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,N,Y
-11339981.8,4079030.036,69906,305585,UNKNOWN305585,KRESS,TX,79052,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.37324157,-101.8687898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12820698.49,4315014.239,69907,305586,UNKNOWN305586,PARADISE,NV,89109,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.1045311,-115.1702941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,69,-999999,N,N
-11653766.62,4156368.041,69908,305587,SANTA ROAS DOWNTOWN,SANTA ROSA,NM,88435,SUBSTATION,NOT AVAILABLE,GUADALUPE,48187,USA,34.94469565,-104.6875667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,115,N,Y
-10425109.2,3596868.044,69909,305588,UNKNOWN305588,BON WIER,TX,75928,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.72331364,-93.65034934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,138,N,N
-13322852.16,4414912.043,69910,305589,CLOVIS,CLOVIS,CA,93611,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.82622248,-119.6812172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-13104006.76,5004269.864,69911,305590,WINNEMUCCA,WINNEMUCCA,NV,89445,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,40.94525313,-117.7152956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,3,120,120,N,Y
-13192502.2,4140661.773,69912,305591,UNKNOWN305591,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,KERN,6029,USA,34.82896042,-118.5102636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13244759.13,4166549.291,69913,305592,TECUYA,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.01963138,-118.9796956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,70,Y,Y
-10877711,3547787.931,69914,305593,JUSTIN LANE,AUSTIN,TX,78757,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.3435582,-97.71614049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10970503.41,3416215.804,69915,305594,PALO ALTO,SAN ANTONIO,TX,78224,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.31825768,-98.54970889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-11484896.69,4081521.199,69916,305595,CURRY COUNTY,CLOVIS,NM,88101,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.39171023,-103.1705823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,9,115,115,N,Y
-10467270.39,3499155.6,69917,305596,UNKNOWN305596,CENTRAL GARDENS,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96580849,-94.0290897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,Y,Y
-13515858.17,4750831.797,69918,305597,YUBA GOLD FIELDS,MARYSVILLE,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.20328096,-121.4150197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13114307.6,4044541.471,69919,305598,SAN DIMAS,SAN DIMAS,CA,91773,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11713657,-117.8078296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13433081.98,4227318.646,69920,305599,TASCADEROS,ATASCADERO,CA,93422,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.46547504,-120.6714285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,3,66,60,Y,Y
-13405098.72,4536647.001,69921,305600,DON PEDRO,LA GRANGE,CA,95329,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.69655178,-120.4200507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,66,69,Y,Y
-13520041.99,4649422.679,69922,305601,PARKWAY,PARKWAY,CA,95823,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.493819,-121.4526036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10603119.25,3430913.479,69923,305602,ALVIN AUTO,ALVIN,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.43331266,-95.24944081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,13.8,N,N
-11321207.09,4056293.504,69924,305603,UNKNOWN305603,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.20449227,-101.7001336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,5,69,-999999,Y,N
-13162256.46,4017594.683,69925,305604,ATHENS,WILLOWBROOK,CA,90222,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91649377,-118.2385616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13130428.15,3982501.459,69926,305605,HAMILTON,HUNTINGTON BEACH,CA,92646,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.65448377,-117.952643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-13544998.05,4567991.975,69927,305606,BRENT,BRENTWOOD,CA,94513,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.91901726,-121.6767877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,230,60,Y,Y
-12723611.62,4010863.833,69928,305607,UNKNOWN305607,BOUSE,AZ,85325,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.86630263,-114.2981479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10594314.89,3469913.63,69929,305608,UNKNOWN305608,CLOVERLEAF,TX,77503,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73797803,-95.17034986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-13521298.75,4651543.502,69930,305609,MARTIN LUTHER KING,PARKWAY,CA,95823,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.50872874,-121.4638933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,161,60,Y,Y
-12415860.84,3950468.184,69931,305610,SUPERSTITION,APACHE JUNCTION,AZ,85119,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.4146211,-111.5335756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-12498225.55,4002298.586,69932,305611,RACEWAY,PEORIA,AZ,85383,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.80238994,-112.2734704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,5,230,69,N,Y
-10843138.18,3221823.225,69933,305612,UNKNOWN305612,CORPUS CHRISTI,TX,78401,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.78443632,-97.40556755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,69,69,Y,Y
-12386366.76,4186243.921,69934,305613,UNKNOWN305613,FLAGSTAFF,AZ,86004,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.16439243,-111.2686257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13502402.33,4707434.12,69935,305614,LINCOLN,LINCOLN,CA,95648,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.9005354,-121.2941438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,60,N,Y
-13137889.04,4619553.04,69936,305615,CANDELARIA,LUNING,NV,89420,SUBSTATION,IN SERVICE,MINERAL,32021,USA,38.28350289,-118.0196653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,2,120,120,N,Y
-12661859.07,3964192.505,69937,305616,UNKNOWN305616,SALOME,AZ,85348,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.51746923,-113.7434153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,500,-999999,N,N
-10608762.41,3464176.349,69938,305617,GULFGATE,HOUSTON,TX,77087,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69321669,-95.30013422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10623528.27,3369132.703,69939,305618,SEAWAY,JONES CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.94881311,-95.43277813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2016 0:00,IMAGERY,8/11/2016 0:00,1,138,69,N,N
-10475713.83,3617502.682,69940,305619,UNKNOWN305619,CURTIS,TX,75951,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.88252904,-94.10493844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-11205950.97,3943159.898,69941,305620,UNKNOWN305620,GIRARD,TX,79518,SUBSTATION,NOT AVAILABLE,KENT,48263,USA,33.35980406,-100.6647703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-12372474.05,3746654.227,69942,305621,UNKNOWN305621,TUCSON,AZ,85736,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.87302138,-111.1438254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10603484.38,3472798.216,69943,305622,UNKNOWN305622,JACINTO CITY,TX,77029,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76047556,-95.25272084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-12500612.27,3960900.412,69944,305623,TOLBY,AVONDALE,AZ,85392,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.49280987,-112.2949106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-12738363.72,3851439.229,69945,305624,FOOTHILLS,FORTUNA FOOTHILLS,AZ,85367,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.66890936,-114.4306682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-12853827.18,3913084.74,69946,305625,ARKANSAS,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.13385693,-115.4678941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,CEC,3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,161,-999999,Y,N
-10589288.04,3471687.029,69947,305626,JACINTOPORT,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75180976,-95.12519296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12452378.85,3938450.483,69948,305627,UNKNOWN305627,CHANDLER,AZ,85224,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.324462,-111.8616225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10788935.27,3870796.218,69949,305628,NORWOOD,IRVING,TX,75061,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81516794,-96.91865449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,9,345,69,N,N
-10830481.78,3204797.017,69950,305629,UNKNOWN305629,CORPUS CHRISTI,TX,78418,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.64903705,-97.29187316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,0,138,69,Y,Y
-11966014.34,3834149.563,69951,305630,MACHO SPRINGS,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.53806842,-107.4925357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,345,345,N,N
-13261616.6,4223795.537,69952,305631,UNKNOWN305631,BAKERSFIELD,CA,93314,SUBSTATION,IN SERVICE,KERN,6029,USA,35.4396942,-119.1311289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,2,115,115,Y,Y
-11160051.56,3687324.179,69953,305632,UNKNOWN305632,WALL,TX,76905,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.41930296,-100.2524489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-13519216.36,4655843.385,69954,305633,14TH & 52ND,SACRAMENTO,CA,95820,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.53894814,-121.4451869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13598351.96,4875258.772,69955,305634,GERBER,GERBER,CA,96035,SUBSTATION,NOT AVAILABLE,TEHAMA,6103,USA,40.06408129,-122.156074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10918631.2,3525904.395,69956,305635,UNKNOWN305635,DRIPPING SPRINGS,TX,78620,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.17375777,-98.08373287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10782664.35,3872219.301,69957,305636,EMPIRE CENTRAL,DALLAS,TX,75235,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.82591106,-96.86232185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY/OTHER,8/22/2016 0:00,2,138,69,N,N
-11414517.61,3801663.404,69958,305637,UNKNOWN305637,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.29171076,-102.5383563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,69,-999999,Y,N
-10832879.46,3868947.744,69959,305638,UNKNOWN305638,FORT WORTH,TX,76111,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.80121151,-97.31341188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,-999999,Y,N
-13026181.13,3847328.975,69960,305639,TELEGRAPH CANYON,CHULA VISTA,CA,91910,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.637822,-117.016176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,138,12,N,N
-10633478.47,3560754.695,69961,305640,UNKNOWN305640,WILLIS,TX,77318,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.44403225,-95.52216231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-10947122.69,3901193.796,69962,305641,UNKNOWN305641,BRYSON,TX,76458,SUBSTATION,NOT AVAILABLE,JACK,48237,USA,33.04436229,-98.33967633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,Y,Y
-13231290.83,4204095.758,69963,305642,UNKNOWN305642,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.29538622,-118.8587078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-13560436.7,4581340.904,69964,305643,ANTIOCH,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01355534,-121.8154755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,-999999,Y,N
-10546815.48,3732754.748,69965,305644,UNKNOWN305644,NACOGDOCHES,TX,75964,SUBSTATION,NOT AVAILABLE,NACOGDOCHES,48347,USA,31.76692577,-94.74365543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,-999999,Y,N
-11858736.64,4174291.443,69966,305645,LENKURT,ALBUQUERQUE,NM,87123,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.07656902,-106.5288437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-11865209.63,4173750.778,69967,305646,TRUMAN,ALBUQUERQUE,NM,87108,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.07259413,-106.5869916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-12816234.58,4316617.779,69968,305647,UNKNOWN305647,PARADISE,NV,89119,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.11616853,-115.1301941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,6,138,-999999,N,N
-10765800.99,3883148.41,69969,305648,UNKNOWN305648,DALLAS,TX,75243,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9083737,-96.71083579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,138,138,Y,Y
-11418849.39,3761845.373,69970,305649,UNKNOWN305649,GOLDSMITH,TX,79741,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.9888368,-102.5772693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-10955213.42,3493572.007,69971,305650,DEVIL'S HILL,SPRING BRANCH,TX,78070,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.92234569,-98.41235658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-11459284.21,3712805.109,69972,305651,UNKNOWN305651,MONAHANS,TX,79756,SUBSTATION,NOT AVAILABLE,WARD,48475,USA,31.61443612,-102.9405015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,0,69,-999999,Y,N
-10614517.57,3537794.024,69973,305652,UNKNOWN305652,CONROE,TX,77302,SUBSTATION,NOT AVAILABLE,MONTGOMERY,48339,USA,30.26604913,-95.35183366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,138,Y,Y
-11520340.44,3870280.853,69974,305653,UNKNOWN305653,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.81127703,-103.488979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,6,115,69,N,N
-10535854.02,3517169.841,69975,305654,UNKNOWN305654,DAISETTA,TX,77564,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.10590205,-94.64518695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-11274562.07,3774685.294,69976,305655,UNKNOWN305655,FORSAN,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,32.0866129,-101.2811143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10850101.19,2986620.996,69977,305656,SOUTH PLANT,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.8993553,-97.4681173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,138,N,Y
-12866212.62,3868744.006,69978,305657,EUCLID,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.79967311,-115.5791544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,92,Y,Y
-10729174.5,3526944.656,69979,305658,UNKNOWN305658,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.18183609,-96.38181442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-11868791.99,4175748.86,69980,305659,CENTRAL CAMPUS (UNM),ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.08728278,-106.6191725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11118873.28,3775460.967,69981,305660,UNKNOWN305660,BRADSHAW,TX,79567,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.09251631,-99.88253813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,69,69,N,Y
-10774069.04,3863798.333,69982,305661,WALL ST,DALLAS,TX,75215,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.76232065,-96.7851089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,2,138,69,N,N
-11088191.55,3933876.832,69983,305662,UNKNOWN305662,WEINERT,TX,76388,SUBSTATION,IN SERVICE,HASKELL,48207,USA,33.29012505,-99.60691946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13256571.48,4206225.646,69984,305663,CARNATION DAIRY,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.31100084,-119.0858077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-10476633.77,3549294.139,69985,305664,UNKNOWN305664,SILSBEE,TX,77656,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.35523449,-94.11320241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-13280979.47,4270223.017,69986,305665,CAPTIVE,DELANO,CA,93215,SUBSTATION,IN SERVICE,KERN,6029,USA,35.77877006,-119.3050684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10820754,3859048.694,69987,305666,UNKNOWN305666,ARLINGTON,TX,76013,NOT AVAILABLE,NOT AVAILABLE,TARRANT,48439,USA,32.726434,-97.204487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,138,Y,Y
-10969669.95,4016007.673,69988,305667,UNKNOWN305667,WICHITA FALLS,TX,76309,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.90466229,-98.54222178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,69,N,N
-12469334.7,3903174.697,69989,305668,UNKNOWN305668,MARICOPA,AZ,85138,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.05927743,-112.0139395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10799449.25,3461780.936,69990,305669,UNKNOWN305669,FLATONIA,TX,78956,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.67452216,-97.01310319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,Y,Y
-13450856.53,4497517.849,69991,305670,AUGUST,HILMAR,CA,95324,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.41790004,-120.8311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,69,Y,Y
-13090365.68,4028505.564,69992,305671,ARCHIBALD,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.99779211,-117.5927557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10930486.71,3761145.725,69993,305672,UNKNOWN305672,DUBLIN,TX,76446,SUBSTATION,NOT AVAILABLE,ERATH,48143,USA,31.98350597,-98.19023273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11353725.65,3619475.672,69994,305673,MESA VIEW,IRAAN,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.89773867,-101.9922529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,138,69,N,N
-10835301.13,3516628.52,69995,305674,BASTROP WEST,BASTROP,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.10169518,-97.33516615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,69,-999999,N,N
-13562315.2,4597491.51,69996,305675,UNKNOWN305675,RIO VISTA,CA,94571,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.1277723,-121.8323503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,0,230,-999999,Y,N
-13448673.81,4213070.399,69997,305676,BAYWOOD,MORRO BAY,CA,93442,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.36116069,-120.8114923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,60,Y,Y
-13498593.2,4672040.887,69998,305677,KATHYWOOD BAMBOO,FAIR OAKS,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6526696,-121.2599258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10903212.17,3525013.832,69999,305678,FRIENDSHIP,BEAR CREEK,TX,78737,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.16684143,-97.94522142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,Y,Y
-13413741.92,4565838.249,70000,305679,PEORIA,JAMESTOWN,CA,95327,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.90375301,-120.4976938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13173009.21,4054150.152,70001,305680,UNKNOWN305680,BURBANK,CA,91506,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.18856695,-118.3351551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13073447.4,4009852.626,70002,305681,EL SOBRANTE,EL SOBRANTE,CA,92503,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.85875963,-117.4407761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,66,Y,Y
-12890741.51,4990739.21,70003,305682,EIGHT MILE CREEK,ELKO,NV,89801,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.85337978,-115.7995012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,120,120,N,Y
-13142923.74,4027477.78,70004,305683,WESTGATE,WEST WHITTIER-LOS NIETOS,CA,90606,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99013728,-118.0648928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,66,N,Y
-11360785.49,3960727.11,70005,305684,UNKNOWN305684,WOLFFORTH,TX,79382,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.49151157,-102.0556725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,230,69,N,N
-13042784.8,4032527.094,70006,305685,SMILEY,REDLANDS,CA,92373,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.02773743,-117.1653293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11399434.76,3521808.718,70007,305686,UNKNOWN305686,SANDERSON,TX,78851,SUBSTATION,IN SERVICE,TERRELL,48443,USA,30.14194569,-102.4028647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-10932144.91,3019939.09,70008,305687,UNKNOWN305687,PHARR,TX,78577,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.16828787,-98.2051286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,138,N,Y
-10750334.06,3493416.367,70009,305688,UNKNOWN305688,NEW ULM,TX,78940,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.92113392,-96.57189392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11382064.52,3756583.924,70010,305689,UNKNOWN305689,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.94874068,-102.2468253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10527245.08,3505316.718,70011,305690,UNKNOWN305690,DEVERS,TX,77538,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.01374469,-94.56785153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,138,-999999,Y,N
-13417341.98,4571882.121,70012,305691,NEW MELONES,ANGELS CAMP,CA,95222,SUBSTATION,NOT AVAILABLE,CALAVERAS,6009,USA,37.94658012,-120.5300337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,0,230,-999999,Y,N
-11392046.85,3898228.841,70013,305692,UNKNOWN305692,BROWNFIELD,TX,79316,NOT AVAILABLE,NOT AVAILABLE,TERRY,48445,USA,33.022033,-102.336498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-12462187.03,3935831.841,70014,305693,GILA,CHANDLER,AZ,85226,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30480405,-111.9497308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,69,69,N,Y
-12218589.58,3808176.256,70015,305694,RED TAIL,WILLCOX,AZ,85643,SUBSTATION,IN SERVICE,COCHISE,4003,USA,32.34115464,-109.7614577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,-999999,N,N
-13569071.32,4539409.706,70016,305695,PARKS,DUBLIN,CA,94568,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.71618652,-121.8930416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,0,60,-999999,N,N
-12708082.48,4168686.562,70017,305696,UNKNOWN305696,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.03535335,-114.1586472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11522675.05,3992647.041,70018,305697,#7,ELIDA,NM,88116,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,33.73031419,-103.5099511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-13151772.78,4122807.863,70019,305698,RISER305698,LANCASTER,CA,93534,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.697202,-118.144385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-12464502,3950697,70020,305699,WEILER,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41633682,-111.9705266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,69,N,Y
-12233190.08,3808131.015,70021,305700,STEWART,WILLCOX,AZ,85643,SUBSTATION,IN SERVICE,COCHISE,4003,USA,32.34081127,-109.8926162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,4/18/2019 0:00,3,-999999,-999999,N,N
-11248026.81,4242528.993,70022,305701,UNKNOWN305701,KINGSMILL,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.576684,-101.042744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,69,-999999,N,N
-12427535.12,3928425.612,70023,305702,RITTENHOUSE,QUEEN CREEK,AZ,85142,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.24918205,-111.6384475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,3,69,69,Y,Y
-11108509.36,3823592.077,70024,305703,ABILENE INDUSTRIAL PARK,ABILENE,TX,79603,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.45807989,-99.78943741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,138,69,N,N
-11719542.6,4377353.21,70025,305704,EAGLE NEST,EAGLE NEST,NM,87718,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.55567467,-105.2784424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11209039.01,3839646.958,70026,305705,UNKNOWN305705,INADALE,TX,79526,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.57969112,-100.6925106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,345,69,N,N
-12349766.39,3797925.214,70027,305706,UNKNOWN305706,TUCSON,AZ,85719,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.26331921,-110.939839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-13532784.65,4385415.37,70028,305707,SPENCE,SALINAS,CA,93908,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.6138291,-121.5670729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-13471191.63,4581621.385,70029,305708,BELLOTA,LINDEN,CA,95236,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.01554042,-121.0137734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,19,230,115,N,Y
-12772355.19,3842394.266,70030,305709,LAGUNA,SOMERTON,AZ,85350,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.60048471,-114.7360188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,1,69,69,N,Y
-10676827.42,3399655.094,70031,305710,PLEDGER,PLEDGER,TX,77420,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,29.18846303,-95.91157255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13585579.56,4614110.326,70032,305711,SUISUN,FAIRFIELD,CA,94533,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.24511417,-122.0413376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,60,N,Y
-13094710.29,3979174.283,70033,305712,CHIQUITA,MISSION VIEJO,CA,92692,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.62960112,-117.6317839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,66,Y,Y
-13547789.74,4578767.905,70034,305713,CONTRA COSTA,OAKLEY,CA,94561,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.99534264,-121.7018659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,69,Y,Y
-13205285.82,4652845.27,70035,305714,UNKNOWN305714,HAWTHORNE,NV,89415,SUBSTATION,NOT AVAILABLE,MINERAL,32021,USA,38.51787885,-118.6251008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2015 0:00,IMAGERY,3/20/2018 0:00,0,69,-999999,N,N
-11754447.78,4346613.321,70036,305715,TALPA,TALPA,NM,87557,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.33353833,-105.592001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11598168.8,4292530.069,70037,305716,ROY,ROY,NM,87743,SUBSTATION,IN SERVICE,HARDING,35021,USA,35.94117435,-104.188123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-12032793.63,3828368.131,70038,305717,UNKNOWN305717,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.49427435,-108.0924243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-13554508.61,4581581.474,70039,305718,CONTRA COSTA POWER,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01525795,-121.7622225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,3,230,230,Y,Y
-13417785.47,4587500.109,70040,305719,FROGTOWN,ANGELS CAMP,CA,95222,SUBSTATION,NOT AVAILABLE,CALAVERAS,6009,USA,38.05713422,-120.5340177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,-999999,Y,N
-13174489.21,4010815.859,70041,305720,PERRY,TORRANCE,CA,90504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86594479,-118.3484502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11236347.89,4198677.083,70042,305721,KIRBY SWITCHING STATION,JERICHO,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.25564724,-100.9378304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,69,N,N
-13096748.74,4041378.142,70043,305722,UPLAND,UPLAND,CA,91786,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09360734,-117.6500956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13156632.61,4018156.899,70044,305723,BREWSTER,LYNWOOD,CA,90262,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.9206848,-118.1880416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-11643651.82,4355480.58,70045,305724,SPRINGER,SPRINGER,NM,87747,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.39768126,-104.5967039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,8,115,115,N,N
-10866274.91,3033489.325,70046,305725,RIO HONDO,RIO HONDO,TX,78550,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.27748409,-97.61340836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,8,345,69,N,N
-11193776.77,3633388.845,70047,305726,UNKNOWN305726,ELDORADO,TX,76936,SUBSTATION,IN SERVICE,SCHLEICHER,48413,USA,31.00492562,-100.5554076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,Y,Y
-11337581.34,3966754.178,70048,305727,UNKNOWN305727,LUBBOCK,TX,79412,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.53665252,-101.847226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,115,69,Y,Y
-13319273.92,4335789.652,70049,305728,CONTADINA,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.25517172,-119.6490734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-10527794.79,3880867.352,70050,305729,UNKNOWN305729,AVINGER,TX,75630,SUBSTATION,NOT AVAILABLE,CASS,48067,USA,32.89116893,-94.57278965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,69,Y,Y
-10834796.8,3776464.511,70051,305730,UNKNOWN305730,BLUM,TX,76627,SUBSTATION,IN SERVICE,HILL,48217,USA,32.10015342,-97.33063565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Jacksboro to w. denton,10/5/2016 0:00,IMAGERY/OTHER,10/5/2016 0:00,2,138,69,Y,Y
-12860104.57,3859402.478,70052,305731,UNKNOWN305731,HEBER,CA,92249,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.72910757,-115.5242849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13096030.39,4036358.109,70053,305732,ORANGE PRODUCTS,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.05625431,-117.6436426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10981864.13,4029004.65,70054,305733,UNKNOWN305733,IOWA PARK,TX,76367,SUBSTATION,IN SERVICE,WICHITA,48485,USA,34.001509,-98.651764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,2,138,-999999,Y,N
-10614602.17,3455805.326,70055,305734,CHOCOLATE BAYOU,HOUSTON,TX,77048,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62787155,-95.35259361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference,  OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13350513.54,4718851.384,70056,305735,UNKNOWN305735,ROUND HILL VILLAGE,NV,89448,SUBSTATION,NOT AVAILABLE,DOUGLAS,32005,USA,38.9803089,-119.9297036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,120,-999999,N,N
-10575393.67,3930431.033,70057,305736,UNKNOWN305736,MOUNT PLEASANT,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.26424659,-95.00037766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,69,-999999,Y,N
-10622336.82,3827809.587,70058,305737,UNKNOWN305737,LINDALE,TX,75706,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.49004228,-95.42207521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,69,69,Y,Y
-10828049.6,3859972.153,70059,305738,UNKNOWN305738,FORT WORTH,TX,76105,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.73341248,-97.27002452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
