X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13064554.43,4034413.838,70060,305739,AGUA MANSA,COLTON,CA,92324,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.04178297,-117.3608893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10799860.94,3867659.093,70061,305740,UNKNOWN305740,GRAND PRAIRIE,TX,75050,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.79148059,-97.01680145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-10733704.27,3595034.726,70062,305741,UNKNOWN305741,BRYAN,TX,77807,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.70915514,-96.42250602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,1,138,69,N,N
-10551169.17,3785371.763,70063,305742,UNKNOWN305742,HENDERSON,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.16791078,-94.78276529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-12449390.07,3932027.897,70064,305743,TWEEDY,CHANDLER,AZ,85286,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.27624023,-111.8347738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,2,69,-999999,Y,N
-10464100.98,3626361.994,70065,305744,JASPER,JASPER,TX,75951,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.95080586,-94.00061846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,6,138,69,N,N
-13648743.82,4686329.462,70066,305745,MIDDLETOWN,MIDDLETOWN,CA,95461,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.75283899,-122.6087518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10869544.15,3017247.29,70067,305746,UNKNOWN305746,SAN BENITO,TX,78586,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.14658347,-97.6427764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,345,69,N,N
-10875610.48,3816264.782,70068,305747,DECORDOVA,DECORDOVA,TX,76048,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.40252302,-97.69727121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,6,345,69,N,N
-10952234.98,3597921.109,70069,305748,UNKNOWN305748,BUCHANAN DAM,TX,78611,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.7314454,-98.3856008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,69,N,N
-11101751.78,3368634.703,70070,305749,WEST BATESVILLE,BATESVILLE,TX,78829,SUBSTATION,IN SERVICE,ZAVALA,48507,USA,28.9448984,-99.72873306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,138,69,N,N
-13596869.35,4833706.968,70071,305750,GLENN,ORLAND,CA,95963,SUBSTATION,IN SERVICE,GLENN,6021,USA,39.77781273,-122.1427555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,5,230,60,N,Y
-13182498.45,4016624.879,70072,305751,WESTHILL,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90926388,-118.4203984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13818293.34,4980089.558,70073,305752,HARRIS,MYRTLETOWN,CA,95503,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.78097875,-124.1318411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13292333.3,4176228.888,70074,305753,MOCO,MARICOPA,CA,93252,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09081125,-119.4070617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-13507081.98,4672519.002,70075,305754,OMNI-HACKBERRY,CARMICHAEL,CA,95841,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65602367,-121.3361818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11533572.1,3892731.276,70076,305755,UNKNOWN305755,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.98061549,-103.6078409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,4,69,69,Y,Y
-10483622.83,3552008.448,70077,305756,UNKNOWN305756,SILSBEE,TX,77656,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.37627257,-94.17598623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-13571863.99,4636836.447,70078,305757,CAL PEAK POWER VACA DIXON,VACAVILLE,CA,95688,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.40527223,-121.9181286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,345,-999999,Y,N
-13516418.68,4680795.253,70079,305758,ELVERTA-CHERRYBROOKE,ELVERTA,CA,95626,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.71405832,-121.4200549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12797994.09,4142826.81,70080,305759,CAMINO,NEEDLES,CA,92363,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.84492368,-114.966337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,4,230,230,N,Y
-13319253.97,4345265.01,70081,305760,UNKNOWN305760,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.32378045,-119.6488942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,66,-999999,Y,N
-11009643.95,3865350.931,70082,305761,UNKNOWN305761,BRECKENRIDGE,TX,76424,NOT AVAILABLE,NOT AVAILABLE,STEPHENS,48429,USA,32.77404842,-98.90131432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,-999999,-999999,N,N
-10731132.19,3493238.189,70083,305762,UNKNOWN305762,NEW ULM,TX,78950,SUBSTATION,NOT AVAILABLE,AUSTIN,48015,USA,29.91974665,-96.39940066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,0,138,69,Y,Y
-10624882.64,3520077.227,70084,305763,RAYFORD,OAK RIDGE NORTH,TX,77380,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.12849371,-95.44494468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10559424.61,3816239.808,70085,305764,UNKNOWN305764,KILGORE,TX,75662,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.4023336,-94.8569252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,69,-999999,Y,N
-10581687.63,3434470.296,70086,305765,DICKINSON,DICKINSON,TX,77539,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.46113625,-95.05691729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-12872972.04,3916139.567,70087,305766,SALTON SEA 3,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.15683372,-115.6398754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-12742684.24,3853472.074,70088,305767,GILA,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.68428052,-114.4694801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,6,161,-999999,N,N
-12945839.89,3913527.667,70089,305768,NARROWS,BORREGO SPRINGS,CA,92004,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.13718877,-116.2944583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,88,69,N,Y
-13454843.87,4509129.33,70090,305769,FAIRGROUND,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.50069798,-120.8669189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,69,Y,Y
-12681488.27,4023708.316,70091,305770,BOUSE PUMPING STATION,BOUSE,AZ,85325,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.96205678,-113.9197474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13050760.35,3946473.165,70092,305771,AVOCADO,FALLBROOK,CA,92028,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.38466007,-117.236975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,Y,Y
-10983711.65,3663232.28,70093,305772,UNKNOWN305772,SAN SABA,TX,76877,SUBSTATION,IN SERVICE,SAN SABA,48411,USA,31.23443282,-98.66836048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,2,138,138,Y,Y
-13176554.51,4175869.11,70094,305773,UNKNOWN305773,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.08816669,-118.3670031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12419961.92,3951565.403,70095,305774,SHANNON,APACHE JUNCTION,AZ,85120,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.422848,-111.5704162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,Y,Y
-13005245,4145087.316,70096,305775,SEGS 2,DAGGETT,CA,92327,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.86158754,-116.8281036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-13037367.62,3912024.107,70097,305776,ESCONDIDO,ESCONDIDO,CA,92029,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.125878,-117.1166659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,10,230,69,N,N
-13222414.9,4194401.949,70098,305777,WELLFIELD,ARVIN,CA,93203,SUBSTATION,IN SERVICE,KERN,6029,USA,35.22428091,-118.778974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-10719227.54,3584670.801,70099,305778,UNKNOWN305778,COLLEGE STATION,TX,77845,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.62907667,-96.29245935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,4,138,69,N,N
-12977553.87,4016345.139,70100,305779,UNKNOWN305779,PALM SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.9071783,-116.5793499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-13181304.72,4017527.89,70101,305780,THERMAS,EL SEGUNDO,CA,90245,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.91599584,-118.4096749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13156782.37,4044111.405,70102,305781,UNKNOWN305781,LOS ANGELES,CA,90042,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11393807,-118.189387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13376121.74,4836761.081,70103,305782,CHILCOOT,CHILCOOT-VINTON,CA,96105,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,39.79889459,-120.159746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13558357.95,4618558.677,70104,305783,BARKER SLOUGH,RIO VISTA,CA,94571,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.27649094,-121.7968018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-10831600.34,3800974.337,70105,305784,UNKNOWN305784,GRANDVIEW,TX,76050,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.28647797,-97.30192135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,-999999,Y,N
-13592330.8,4527591.071,70106,305785,MT. EDEN,HAYWARD,CA,94545,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.63215417,-122.101985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,3,115,60,N,Y
-10837004.62,3899407.019,70107,305786,UNKNOWN305786,JUSTIN,TX,76247,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.03090662,-97.35046883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-10806338.2,3352297.972,70108,305787,UNKNOWN305787,ALOE,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.81639538,-97.07498772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,138,69,Y,Y
-10838646.24,3745024.292,70109,305788,BOSQUE,LAGUNA PARK,TX,76634,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.8605863,-97.36521575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/8/2017 0:00,IMAGERY/OTHER,2/8/2017 0:00,6,345,69,Y,Y
-12550068.12,4026666.725,70110,305789,UNKNOWN305789,WICKENBURG,AZ,85390,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.98409613,-112.7391801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,-999999,N,N
-11046728.21,3598784.413,70111,305790,UNKNOWN305790,MASON,TX,76856,SUBSTATION,IN SERVICE,MASON,48319,USA,30.73811131,-99.23444794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,4,69,69,N,Y
-13191508.3,4080187.882,70112,305791,ARPGEN,SANTA CLARITA,CA,91321,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.38182597,-118.5013352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10660228.49,3447593.051,70113,305792,READING,RICHMOND,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.5637244,-95.76246185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,138,N,Y
-11042252.64,3813772.273,70114,305793,UNKNOWN305793,PUTNAM,TX,79504,SUBSTATION,IN SERVICE,CALLAHAN,48059,USA,32.38361657,-99.19424317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,7,138,69,N,N
-13599102.75,4539584.828,70115,305794,UNKNOWN305794,SAN LEANDRO,CA,94577,NOT AVAILABLE,NOT AVAILABLE,ALAMEDA,6001,USA,37.71743095,-122.1628185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-10925789.02,3031994.461,70116,305795,UNKNOWN305795,MURILLO,TX,78539,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.26544258,-98.14803269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,4,138,69,N,N
-11380077.15,3790846.464,70117,305796,UNKNOWN305796,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.20953177,-102.2289723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,345,69,Y,Y
-13105813.18,3979213.252,70118,305797,RISER305797,IRVINE,CA,92653,RISER,IN SERVICE,ORANGE,6059,USA,33.6298926,-117.7315229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-12449262,3927913.044,70119,305798,SCHRADER,CHANDLER,AZ,85249,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.24533127,-111.8336233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,7,230,69,N,Y
-10783447.53,3838995.035,70120,305799,PARKERVILLE RD,DESOTO,TX,75115,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.57475619,-96.86935729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-13266960.11,4311709.648,70121,305800,WOODVILLE,WOODVILLE,CA,93257,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.08054312,-119.1791304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-12393726.97,4061039.562,70122,305801,UNKNOWN305801,PAYSON,AZ,85541,SUBSTATION,IN SERVICE,GILA,4007,USA,34.23974523,-111.3347436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-11426220.96,3801959.264,70123,305802,UNKNOWN305802,ANDREWS,TX,79714,SUBSTATION,IN SERVICE,ANDREWS,48003,USA,32.29395744,-102.6434893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-11313733.84,3858361.246,70124,305803,UNKNOWN305803,KEY,TX,79738,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.72123868,-101.6330002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,345,13.8,N,N
-13589368.33,4484716.485,70125,305804,MONTA VISTA (UPPER),CUPERTINO,CA,95014,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.32651119,-122.0753727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,14,230,115,N,N
-11503360.16,4155418.477,70126,305805,WHEATLAND,SAN JON,NM,88434,SUBSTATION,IN SERVICE,QUAY,35037,USA,34.9377032,-103.3364425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11437327.43,3891732.44,70127,305806,MUSTANG,DENVER CITY,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,32.97308837,-102.7432604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,8,230,13.8,N,N
-10459306.07,3488816.793,70128,305807,UNKNOWN305807,PORT ARTHUR,TX,77640,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.88531605,-93.95754505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-13574232.07,4508149.287,70129,305808,NUMMI,FREMONT,CA,94538,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.49371313,-121.9394014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,Y,Y
-10804623.42,3829518.027,70130,305809,UNKNOWN305809,GRAND PRAIRIE,TX,76065,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.50298646,-97.0595836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13325875.55,4246480.958,70131,305810,LOST HILLS(CHEVRON),LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60555318,-119.7083769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,70,Y,Y
-13570630.95,4831167.227,70132,305811,NORD,CHICO,CA,95973,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.76027655,-121.907052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,115,69,N,N
-12818348.54,4319999.379,70133,305812,LYNNWOOD,WINCHESTER,NV,89109,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.1407043,-115.1491841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,69,69,N,Y
-12939126.5,3992796.98,70134,305813,UNKNOWN305813,INDIO,CA,92201,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.73143437,-116.234151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13525131.35,4667400.809,70135,305814,TRUXEL,SACRAMENTO,CA,95833,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62011037,-121.4983222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10514492.95,3745768.468,70136,305815,UNKNOWN305815,TIMPSON,TX,75975,SUBSTATION,IN SERVICE,SHELBY,48419,USA,31.86626397,-94.45329719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,4,138,-999999,Y,N
-13488356.1,4302447.832,70137,305816,JOLON,KING CITY,CA,93930,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.01327272,-121.1679644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10416441.47,3651244.304,70138,305817,LEACH,SOUTH TOLEDO BEND,TX,75932,SUBSTATION,IN SERVICE,NEWTON,48351,USA,31.14230749,-93.57248575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,-999999,Y,N
-12838483.57,4346742.064,70139,305818,NORTHWEST,LAS VEGAS,NV,89166,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.33446999,-115.3300602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_11_las_vegas_area,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,8,500,138,N,Y
-10645522.77,3437242.32,70140,305819,W.A. PARISH (138KV),THOMPSONS,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.48281542,-95.63035811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,14,345,69,N,N
-13468991.64,4512178.639,70141,305820,WESTPORT,CERES,CA,95307,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.52242647,-120.9940105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-13430342.29,4417946.142,70142,305821,UNKNOWN305821,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.84803644,-120.6468175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-10591186.63,3485954.693,70143,305822,UNKNOWN305822,HOUSTON,TX,77044,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.86302177,-95.14224829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13043822.83,4933115.428,70144,305823,BANNOCK,BATTLE MOUNTAIN,NV,89820,SUBSTATION,IN SERVICE,LANDER,32015,USA,40.46068554,-117.1746541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,cellreception.com http://www.cellreception.com/towers/details.php?id=1277445,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,2,120,120,N,Y
-12355116.52,3802031.865,70145,305824,RILLITO,FLOWING WELLS,AZ,85704,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.29450875,-110.9879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,3,138,138,N,Y
-13092407.99,4040222.162,70146,305825,UNKNOWN305825,ONTARIO,CA,91764,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.0850074,-117.611102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,2,66,66,Y,Y
-12925911.74,3984978.433,70147,305826,COACHELLA VALLEY,COACHELLA,CA,92236,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.67300342,-116.1154408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/28/2016 0:00,IMAGERY/OTHER,9/28/2016 0:00,9,230,92,N,Y
-12828673.48,4312157.713,70148,305827,UNKNOWN305827,SPRING VALLEY,NV,89118,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.08379604,-115.2419347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,-999999,N,N
-13127349.63,4045619.301,70149,305828,AEROJET,AZUSA,CA,91702,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12515211,-117.9249882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13161094.08,4117734.111,70150,305829,QUARTZ HILL,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.65972033,-118.2281197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-12728925.53,4104484.761,70151,305830,NORTH HAVASU,LAKE HAVASU CITY,AZ,86404,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,34.56176256,-114.3458836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,2,230,230,N,Y
-10747827.43,3864507.817,70152,305831,UNKNOWN305831,SUNNYVALE,TX,75182,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.76768003,-96.54937651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,0,69,-999999,Y,N
-10975115.41,4010443.78,70153,305832,UNKNOWN305832,WICHITA FALLS,TX,76310,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.86316937,-98.59113922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,138,13.8,N,N
-10431025.64,3634019.248,70154,305833,UNKNOWN305833,WIERGATE,TX,75977,SUBSTATION,IN SERVICE,NEWTON,48351,USA,31.00977939,-93.70349761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-10867181.13,3682016.179,70155,305834,UNKNOWN305834,GATESVILLE,TX,76528,SUBSTATION,IN SERVICE,CORYELL,48099,USA,31.378603,-97.621549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,4,69,-999999,Y,N
-13512096.44,4664233.932,70156,305835,UNKNOWN305835,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.59788004,-121.3812275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,60,60,Y,Y
-10879437.53,3773148.475,70157,305836,UNKNOWN305836,WALNUT SPRINGS,TX,76690,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,32.07491552,-97.73165014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-13624976.17,4951518.032,70158,305837,UNKNOWN305837,REDDING,CA,96001,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.5863467,-122.3952434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,115,115,Y,Y
-12362403.41,3762930.706,70159,305838,AS&R MISSION,SAHUARITA,AZ,85629,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.99710566,-111.0533593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,1,138,138,N,Y
-13257666.34,4046093.145,70160,305839,CASPER PIT,OXNARD,CA,93041,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.12867571,-119.095643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13389439.45,4355695.605,70161,305840,WESTLANDS 16RA,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.39923602,-120.279381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,60,Y,Y
-10927045.55,3662624.272,70162,305841,UNKNOWN305841,ADAMSVILLE,TX,76550,SUBSTATION,IN SERVICE,LAMPASAS,48281,USA,31.22976255,-98.15932031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10760424.76,3883670.093,70163,305842,UNKNOWN305842,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.912308,-96.66254022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13598278.77,4542758.836,70164,305843,BANCROFT,OAKLAND,CA,94603,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.73998205,-122.1554165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-10840729.57,3882656.112,70165,305844,HICKS,FORT WORTH,TX,76131,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.90466085,-97.38393067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oncor.com/EN/Documents/About%20Oncor/Transmission/H-EC_RFI_Fig3-2A_West_36X87.pdf",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,3,345,69,N,N
-11393249.5,3688550.41,70166,305845,UNKNOWN305845,CRANE,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.42870277,-102.3473016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,N,Y
-10461099.08,3484312.715,70167,305846,UNKNOWN305846,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.85022936,-93.97365194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,-999999,Y,N
-10845674.98,3606939.789,70168,305847,UNKNOWN305847,BARTLETT,TX,76511,SUBSTATION,IN SERVICE,BELL,48027,USA,30.80105946,-97.42835599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-13124451.3,4003256.595,70169,305848,LEWIS,ANAHEIM,CA,92805,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.80954084,-117.898952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,11,230,230,N,N
-11430668.04,3862878.219,70170,305849,ROZ,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.75536972,-102.6834381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,115,69,N,N
-10870228.55,3573340.088,70171,305850,ROUND ROCK NORTHEAST,ROUND ROCK,TX,78665,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.54145228,-97.64892445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,345,69,N,N
-12829092.06,4320320.63,70172,305851,UNKNOWN305851,SPRING VALLEY,NV,89117,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.1430348,-115.2456948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,-999999,N,N
-13373496.4,4319513.27,70173,305852,UNKNOWN305852,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.13717773,-120.1361622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13344981.4,4398316.389,70174,305853,UNKNOWN305853,FRESNO,CA,93706,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.70679628,-119.8800076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,66,-999999,Y,N
-12953801.13,4393228.45,70175,305854,LATHROP,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.67014504,-116.3659754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,3,138,138,N,Y
-13079728.56,4006520.404,70176,305855,MWD TEMESCAL,CORONA,CA,92881,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.83389853,-117.4972008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10886752.27,3829553.42,70177,305856,UNKNOWN305856,GRANBURY,TX,76049,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.5032546,-97.79735962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10638100.81,3366515.108,70178,305857,UNKNOWN305857,CEDAR LAKE,TX,77422,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.92823486,-95.56368555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10437645.01,3510267.071,70179,305858,UNKNOWN305858,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05224384,-93.76296047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-12820395.1,4320310.445,70180,305859,HIGHLAND,LAS VEGAS,NV,89109,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.14296091,-115.1675686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,138,69,N,Y
-13308653.03,4312335.432,70181,305860,BOSWELL,CORCORAN,CA,93212,SUBSTATION,NOT AVAILABLE,KINGS,6031,USA,36.08508624,-119.5536643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-10694422.82,3371414.02,70182,305861,MARKHAM,MARKHAM,TX,77414,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,28.96674438,-96.06963474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,0,138,69,Y,Y
-10484122.12,3547274.754,70183,305862,UNKNOWN305862,SILSBEE,TX,77656,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.33957968,-94.18047145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,69,-999999,Y,N
-13516849.51,4664722.484,70184,305863,JAMESTOWN,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60130995,-121.4239251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,Y,Y
-10563965.28,3483493.086,70185,305864,UNKNOWN305864,MONT BELVIEU,TX,77523,SUBSTATION,NOT AVAILABLE,CHAMBERS,48071,USA,29.84384314,-94.89771475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-13127514.82,4040493.496,70186,305865,LARK ELLEN,COVINA,CA,91722,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.08702607,-117.9264721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13825467.01,4982955.13,70187,305866,LOUISIANA PACIFIC,SAMOA,CA,95564,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.80046794,-124.1962832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11474920.3,3747462.436,70188,305867,UNKNOWN305867,KERMIT,TX,79745,SUBSTATION,IN SERVICE,WINKLER,48495,USA,31.87918674,-103.0809629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,N,Y
-11256080.21,3876642.407,70189,305868,UNKNOWN305868,FLUVANNA,TX,79517,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.85929365,-101.1150889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,Y,Y
-11182836.76,3795464.873,70190,305869,UNKNOWN305869,ROSCOE,TX,79545,SUBSTATION,NOT AVAILABLE,NOLAN,48353,USA,32.24462808,-100.4571318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,69,Y,Y
-12818228.29,4323824.032,70191,305870,LEWIS,LAS VEGAS,NV,89101,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.16844548,-115.1481038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13608325.19,4561966.79,70192,305871,GRIZZLY,OAKLAND,CA,94720,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.8763066,-122.2456651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-11501819.56,3892418.197,70193,305872,UNKNOWN305872,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.97825623,-103.322603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,115,13.8,N,N
-10803274.15,3324639.998,70194,305873,UNKNOWN305873,MCFADDIN,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.59847902,-97.04746288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-13297403.16,4385627.506,70195,305874,WAHTOKE,REEDLEY,CA,93654,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.6153587,-119.452605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-10539953.62,3483799.933,70196,305875,UNKNOWN305875,WALLISVILLE,TX,77597,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.84623401,-94.68201431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13114568.95,4301467.509,70197,305876,COSO 7,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,INYO,6027,USA,36.00614908,-117.8101774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,2,230,115,N,Y
-13631782.08,5008975.369,70198,305877,SLATE CREEK,LAKEHEAD,CA,96051,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.97717367,-122.4563819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13613506.5,4564018.719,70199,305878,UNKNOWN305878,ALBANY,CA,94706,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.89085487,-122.2922096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,60,60,Y,Y
-10873044.68,3504241.198,70200,305879,LYTTON SPRINGS,MENDOZA,TX,78644,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,30.00537834,-97.67422219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,10,345,69,N,N
-13053302.09,4016556.989,70201,305880,TANKER,MARCH ARB,CA,92518,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.90875773,-117.2598078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-13119239.32,3997529.15,70202,305881,LA VETA,SANTA ANA,CA,92705,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.76678035,-117.852132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11098335.63,3822960.387,70203,305882,UNKNOWN305882,ABILENE,TX,79601,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.45329165,-99.69804524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-12837079.74,4326964.204,70204,305883,UNKNOWN305883,LAS VEGAS,NV,89144,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.1912146,-115.3174493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-10772573.11,3851276.428,70205,305884,SIMPSON STUART,DALLAS,TX,75241,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.66767825,-96.77167071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY+ W. Levee to Norwood,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-13175698.99,4027348.878,70206,305885,LA BREA,VIEW PARK-WINDSOR HILLS,CA,90056,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.98917718,-118.3593178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,8,138,138,N,Y
-10797427.21,3506826.419,70207,305886,UNKNOWN305886,WEST POINT,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,30.0254873,-96.9949389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,69,Y,Y
-13101330.47,4028426.195,70208,305887,RISER305887,CHINO,CA,91710,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,33.997201,-117.691254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-13089222.47,3946844.185,70209,305888,BASILONE,SAN CLEMENTE,CA,92672,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.387443,-117.582486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep26_2013.pdf,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,69,69,N,Y
-10700155.25,3909505.75,70210,305889,UNKNOWN305889,GREENVILLE,TX,75402,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.10693001,-96.12113007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12028295.72,3868935.8,70211,305890,UNKNOWN305890,BAYARD,NM,88023,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.80112132,-108.0520188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-13327839.47,4221612.038,70212,305891,UNKNOWN305891,MC KITTRICK,CA,93251,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.423712,-119.726019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,115,115,Y,Y
-10904071.04,3908941.621,70213,305892,JACK COUNTY,JOPLIN,TX,76426,SUBSTATION,IN SERVICE,JACK,48237,USA,33.10268497,-97.95293677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,3,345,69,N,N
-11342044.34,3977009.12,70214,305893,UNKNOWN305893,LUBBOCK,TX,79415,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.61340485,-101.8873178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,N,N
-11391990.42,3892481.161,70215,305894,SULPHUR SPRINGS,BROWNFIELD,TX,79316,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,32.97873071,-102.3359911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,115,13.8,Y,Y
-11236600.18,4186171.978,70216,305895,SALT FORK WIND,CLARENDON,TX,79226,SUBSTATION,IN SERVICE,DONLEY,48129,USA,35.1638641,-100.9400968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2019 0:00,IMAGERY,4/26/2019 0:00,2,345,40,N,Y
-10755001.59,3895993.458,70217,305896,UNKNOWN305896,PLANO,TX,75094,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00519444,-96.61382311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-10748028.75,3335774.555,70218,305897,UNKNOWN305897,POINT COMFORT,TX,77971,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.68626245,-96.551185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13055027.81,3874100.857,70219,305898,LA JOLLA,SAN DIEGO,CA,92037,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.8401133,-117.2753102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-11445582.85,3894982.624,70220,305899,SHELL CO2,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,32.99757903,-102.8174201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,115,13.8,Y,Y
-13362069.87,4436754.863,70221,305900,STOREY,MADERA,CA,93638,SUBSTATION,NOT AVAILABLE,MADERA,6039,USA,36.9831248,-120.0335159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-13293669.4,4379359.654,70222,305901,DINUBA ENERGY,REEDLEY,CA,93654,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.57015176,-119.419064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13027799.53,3884376.038,70223,305902,SYCAMORE CANYON,SAN DIEGO,CA,92071,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.91763164,-117.0307143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,13,230,69,N,Y
-13284984.51,4328865.102,70224,305903,DAIRYMANS,TULARE,CA,93274,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.20499463,-119.3410464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10544075.05,3525552.264,70225,305904,UNKNOWN305904,LIBERTY,TX,77575,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.17102309,-94.71903772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12709131.52,4063863.415,70226,305905,BIG BEND BIA,PARKER DAM,CA,92267,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26071336,-114.1680709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13670935.86,4693896.454,70227,305906,MCCABE,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.80583019,-122.8081063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,3,230,230,N,Y
-13533644.5,4789853.349,70228,305907,UNKNOWN305907,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.47438911,-121.574797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13516226.8,4635392.282,70229,305908,BRUCEVILLE,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.39510528,-121.4183312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13179082.06,4019228.929,70230,305909,POLARIS,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92867568,-118.3897084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-12078350.21,4253884.203,70231,305910,CHURCH ROCK,CHURCH ROCK,NM,87301,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.659606,-108.501666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
