X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10583402.33,3465428.384,70232,305911,UNKNOWN305911,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70298657,-95.0723207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,1,138,69,N,N
-12487701.68,3984157.6,70233,305912,SKUNK CREEK,GLENDALE,AZ,85308,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66686672,-112.1789328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-13679069.81,4697931.976,70234,305913,AIDLIN,CLOVERDALE,CA,95425,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.83407461,-122.8811748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10638822.23,3506613.73,70235,305914,KLEIN,KOHRVILLE,TX,77379,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.02383307,-95.57016615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10568842.86,3858493.296,70236,305915,UNKNOWN305915,GILMER,TX,75644,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.72223666,-94.94153072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,69,Y,Y
-12599070.67,4021343.653,70237,305916,UNKNOWN305916,AGUILA,AZ,85390,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.94443657,-113.1793775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10909783.76,3548246.674,70238,305917,LAKEWAY,LAKEWAY,TX,78738,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.34711457,-98.00425497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/2/2017 0:00,IMAGERY,2/2/2017 0:00,2,138,69,N,N
-10749025.9,3808969.345,70239,305918,UNKNOWN305918,ENNIS,TX,75119,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.34717372,-96.56014256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-10679358.85,3578917.806,70240,305919,UNKNOWN305919,RICHARDS,TX,77873,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.58459663,-95.93431279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-10869795.01,3566086.157,70241,305920,UNKNOWN305920,ROUND ROCK,TX,78664,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.48531352,-97.64502993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-13478040.56,4448395.195,70242,305921,O'NEIL,LOS BANOS,CA,93635,SUBSTATION,NOT AVAILABLE,MERCED,6047,USA,37.06660829,-121.0752983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,230,230,Y,Y
-11615404.53,3806290.168,70243,305922,CARLSBAD WATERFIELD,CARLSBAD,NM,88220,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.32683873,-104.3429542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13342537.98,4248885.394,70244,305923,UNKNOWN305923,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.62311253,-119.8580579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-12710952.05,4176429.135,70245,305924,UNKNOWN305924,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.09228313,-114.184425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-11435609.35,4110657.789,70246,305925,FRIONA RURAL,FRIONA,TX,79035,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.60741662,-102.7278266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,Y,Y
-10796418.64,3693484.608,70247,305926,UNKNOWN305926,RIESEL,TX,76682,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.46651691,-96.98587874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,-999999,Y,N
-10799200.39,3896139.101,70248,305927,SOUTH,LEWISVILLE,TX,75067,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.00629162,-97.01086762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-11331600.52,3781727.581,70249,305928,UNKNOWN305928,STANTON,TX,79782,SUBSTATION,IN SERVICE,MARTIN,48317,USA,32.14019561,-101.7934994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2018 0:00,IMAGERY,4/19/2019 0:00,3,138,69,Y,Y
-13133473.6,4042173.586,70250,305929,FINANCE,IRWINDALE,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.09952457,-117.9800007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,66,Y,Y
-13578998.5,4438038.696,70251,305930,PAUL SWEET,LIVE OAK,CA,95065,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.99233684,-121.982219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,60,N,Y
-10560843.53,3889818.79,70252,305931,UNKNOWN305931,PITTSBURG,TX,75686,SUBSTATION,IN SERVICE,CAMP,48063,USA,32.95866555,-94.86967152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13228627.53,4050523.583,70253,305932,PORTRERO,THOUSAND OAKS,CA,91361,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.16161434,-118.834783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,200,66,Y,Y
-10959043.6,3437732.192,70254,305933,TERRELL HILLS,SAN ANTONIO,TX,78209,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.48664609,-98.44676369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-10625290.93,3458657.753,70255,305934,UNKNOWN305934,HOUSTON,TX,77045,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.65014268,-95.4486124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,8,138,69,N,N
-11336331.61,3735108.865,70256,305935,UNKNOWN305935,MIDLAND,TX,79706,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,31.78490347,-101.8359995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-12461667.85,3939180.804,70257,305936,UNKNOWN305936,TEMPE,AZ,85284,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.32994367,-111.945067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,-999999,N,N
-11096595.05,3840036.165,70258,305937,UNKNOWN305937,ABILENE,TX,79601,SUBSTATION,IN SERVICE,JONES,48253,USA,32.58263721,-99.68240934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-13181328.65,4029403.93,70259,305938,UNKNOWN305938,CULVER CITY,CA,90230,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00448248,-118.4098899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,2,66,66,Y,Y
-11285046.1,4258790.418,70260,305939,UNKNOWN305939,BORGER,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.69540728,-101.3752939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-13505328,4582475.544,70261,305940,HAMMER,STOCKTON,CA,95210,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.02158533,-121.3204256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11501354.9,3892868.149,70262,305941,UNKNOWN305941,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.9816469,-103.318429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,13.8,N,N
-10586269.96,3799415.039,70263,305942,UNKNOWN305942,ARP,TX,75750,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.2746355,-95.09808108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-13569211.65,4435688.284,70264,305943,UNKNOWN305943,APTOS,CA,95003,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.9754708,-121.8943022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,60,60,Y,Y
-10827281.15,3890563.176,70265,305944,UNKNOWN305944,FORT WORTH,TX,76244,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.96427613,-97.26312138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,13.8,N,N
-10894956.71,3898951.549,70266,305945,UNKNOWN305945,POOLVILLE,TX,76487,SUBSTATION,IN SERVICE,WISE,48497,USA,33.02747628,-97.87106135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,-999999,-999999,N,N
-10937668.44,3024052.4,70267,305946,WEST MCALLEN,MCALLEN,TX,78501,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.20144631,-98.25474728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,69,N,N
-10451842.83,3590366.95,70268,305947,KIRBYVILLE,KIRBYVILLE,TX,75956,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.67309706,-93.89050161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,Y,Y
-13026845.58,4150448.022,70269,305948,BARSTOW,BARSTOW,CA,92311,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.90109178,-117.0221449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-13247513.66,4167905.394,70270,305949,WHEELER,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.02960736,-119.0044399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,230,230,Y,Y
-13489708.47,4447790.987,70271,305950,PACHECO,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.06227722,-121.1801129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,70,Y,Y
-12356692.77,3698956.105,70272,305951,CANEZ,RIO RICO,AZ,85648,SUBSTATION,IN SERVICE,SANTA CRUZ,4023,USA,31.50843089,-111.0020597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/20/2015 0:00,IMAGERY/OTHER,7/20/2015 0:00,2,115,115,N,Y
-10584885.95,3720255.432,70273,305952,UNKNOWN305952,ALTO,TX,75925,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.67141369,-95.08564831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,-999999,Y,N
-13598980.55,4539332.961,70274,305953,UNKNOWN305953,SAN LEANDRO,CA,94577,NOT AVAILABLE,NOT AVAILABLE,ALAMEDA,6001,USA,37.71564115,-122.1617208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-12782244.74,4260484.013,70275,305954,UNKNOWN305954,NELSON,NV,89046,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.70776192,-114.8248582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-13128312.99,4044099.102,70276,305955,DALTON,IRWINDALE,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11384657,-117.9336422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10587492.5,3613315.167,70277,305956,UNKNOWN305956,ONALASKA,TX,77360,SUBSTATION,IN SERVICE,POLK,48373,USA,30.85023981,-95.10906333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10764655.86,3859176.107,70278,305957,PLEASANT GROVE,DALLAS,TX,75217,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.72739688,-96.70054891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,2,138,13.8,N,N
-13016447.11,4018962.219,70279,305958,FOIL,BANNING,CA,92220,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.92668771,-116.9287338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-12926855.45,4048824.05,70280,305959,CARODEAN,TWENTYNINE PALMS,CA,92277,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.14898047,-116.1239183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-11137211.37,3716895.724,70281,305960,UNKNOWN305960,ROWENA,TX,76875,SUBSTATION,NOT AVAILABLE,RUNNELS,48399,USA,31.64572409,-100.0472719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-12022396.91,4411654.902,70282,305961,AZTEC,AZTEC,NM,87410,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.802798,-107.999029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,N,Y
-13016333.05,3841946.602,70283,305962,OTAY LAKE,CHULA VISTA,CA,91935,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.5970968,-116.9277092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,69,69,N,Y
-13283671.31,4318712.809,70284,305963,LOURICH,TULARE,CA,93274,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.13137028,-119.3292497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,66,Y,Y
-13464530.54,4528346.776,70285,305964,LAPHAM,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.63753021,-120.9539358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,Y,Y
-12822833.44,4316459.937,70286,305965,VALLEY VIEW,PARADISE,NV,89103,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.1150231,-115.1894726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-10484879.01,3633594.425,70287,305966,UNKNOWN305966,CURTIS,TX,75951,SUBSTATION,IN SERVICE,JASPER,48241,USA,31.0065085,-94.18727068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,Y,Y
-11442017.61,3891575.017,70288,305967,UNKNOWN305967,DENVER CITY,TX,79323,NOT AVAILABLE,NOT AVAILABLE,YOAKUM,48501,USA,32.971902,-102.785393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,230,-999999,Y,N
-13553040.37,4466909.109,70289,305968,IBM BAILEY,SAN JOSE,CA,95013,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.19919942,-121.7490331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,N,Y
-10739598.76,3772634.093,70290,305969,UNKNOWN305969,RETREAT,TX,75110,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.071,-96.47545709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-11455282.19,3915648.002,70291,305970,UNKNOWN305970,PLAINS,TX,79355,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,33.15313684,-102.9045507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,69,Y,Y
-12389690.95,3835850.06,70292,305971,UNKNOWN305971,RED ROCK,AZ,85658,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.55094554,-111.2984875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-11289152.2,3775368.912,70293,305972,UNKNOWN305972,BIG SPRING,TX,79720,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.09181573,-101.4121796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-12482731.72,3979364.623,70294,305973,MONTE CRISTO,PHOENIX,AZ,85053,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.63102479,-112.1342869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,2,69,69,Y,Y
-12212174.96,3727878.377,70295,305974,UNKNOWN305974,ELFRIDA,AZ,85610,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.72967526,-109.7038342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,UNVERIFIED,4/19/2019 0:00,3,-999999,-999999,N,N
-13663831.51,4643641.687,70296,305975,MONROE,SANTA ROSA,CA,95401,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.45316201,-122.7442869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,N,Y
-12973539.77,4001831.102,70297,305976,PALM CANYON,PALM SPRINGS,CA,92264,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.79890026,-116.5432907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-13107667.22,4011893.011,70298,305977,RISER305977,ANAHEIM,CA,92807,RISER,IN SERVICE,ORANGE,6059,USA,33.873979,-117.748178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,66,66,Y,Y
-10456290.47,3498752.143,70299,305978,UNKNOWN305978,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96266861,-93.93045542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,10,138,69,Y,Y
-10541765.45,3861416.727,70300,305979,DIANA,ORE CITY,TX,75640,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.74432786,-94.69829026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,7,345,13.8,N,N
-10841162.97,3461327.352,70301,305980,UNKNOWN305980,SATURN,TX,78959,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.67098186,-97.38782392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-13506979.05,4648263.349,70302,305981,ALDER CREEK-BRADSHAW,VINEYARD,CA,95829,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.48566741,-121.3352572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,32,-999999,Y,N
-11669876.03,3636773.928,70303,305982,FARMER,VAN HORN,TX,79855,SUBSTATION,IN SERVICE,CULBERSON,48109,USA,31.03098607,-104.83228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,69,-999999,Y,N
-11400339.62,3963237.073,70304,305983,UNKNOWN305983,CLAUENE,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.51031331,-102.4109933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-13133500.35,4042998.072,70305,305984,RIO HONDO,IRWINDALE,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.1056574,-117.9802409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,8,230,66,N,Y
-10600908.98,3914481.836,70306,305985,UNKNOWN305985,MOUNT VERNON,TX,75457,SUBSTATION,IN SERVICE,FRANKLIN,48159,USA,33.1443659,-95.22958559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13332557.89,4414589.377,70307,305986,BULLARD,FRESNO,CA,93710,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.82390227,-119.7684053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-12735281.98,4026702.8,70308,305987,UNKNOWN305987,POSTON,AZ,85344,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.98436485,-114.4029845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10909683.73,3480816.534,70309,305988,HUNTER,HUNTER,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.82298567,-98.00335639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-13482807.05,4474457.887,70310,305989,MILLER,NEWMAN,CA,95360,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.25319482,-121.1181164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10980411.3,3432790.587,70311,305990,TEXAS CRYPTOLOGIC CENTER,SAN ANTONIO,TX,78245,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.4479975,-98.63871294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,138,13.8,N,N
-10617272.08,3626981.967,70312,305991,UNKNOWN305991,TRINITY,TX,75862,SUBSTATION,NOT AVAILABLE,TRINITY,48455,USA,30.95558203,-95.37657785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10850094.89,3441729.121,70313,305992,UNKNOWN305992,GONZALES,TX,78629,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.51789552,-97.46806072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,138,69,Y,Y
-13132681.43,4045764.802,70314,305993,UNKNOWN305993,IRWINDALE,CA,91010,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.1262341,-117.9728845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10856198.14,3900608.84,70315,305994,UNKNOWN305994,RHOME,TX,76078,SUBSTATION,IN SERVICE,WISE,48497,USA,33.03995738,-97.52288719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,138,Y,Y
-13046339.33,3912402.172,70316,305995,SAN MARCOS,SAN MARCOS,CA,92078,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.1287222,-117.1972602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-13271072.1,4571574.694,70317,305996,POOLE PH,LEE VINING,CA,93541,SUBSTATION,IN SERVICE,MONO,6051,USA,37.94440228,-119.216069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-12435874.8,3949664.15,70318,305997,UNKNOWN305997,MESA,AZ,85206,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.408592,-111.713364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-10696292.37,3872195.635,70319,305998,UNKNOWN305998,QUINLAN,TX,75474,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.82573242,-96.0864292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,0,-999999,-999999,N,N
-11928490.68,3850753.774,70320,305999,HATCH,HATCH,NM,87937,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.66372577,-107.155455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,33,N,Y
-11257695.87,3889015.03,70321,306000,UNKNOWN306000,FLUVANNA,TX,79517,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.95260705,-101.1296026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,13.8,Y,Y
-13112932.97,4045931.499,70322,306001,SAN DIMAS POWER,SAN DIMAS,CA,91773,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12747369,-117.7954811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11105471.05,3462620.26,70323,306002,UNKNOWN306002,RIO FRIO,TX,78879,SUBSTATION,IN SERVICE,REAL,48385,USA,29.6810729,-99.76214385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,-999999,-999999,N,N
-13516723.32,4754082.156,70324,306003,BROWNS VALLEY,MARYSVILLE,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.22590346,-121.4227915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10437169.01,3510043.044,70325,306004,UNKNOWN306004,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05050189,-93.75868442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,-999999,Y,N
-13521377.59,4659328.796,70326,306005,MID CITY,SACRAMENTO,CA,95816,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.56343417,-121.4646015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,115,N,Y
-13443696.88,4758516.914,70327,306006,DRUM,ALTA,CA,95701,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.25675761,-120.7667838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,6,115,60,N,Y
-11859346.47,4170858.732,70328,306007,KIRTLAND,KIRTLAND AFB,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,35.05132894,-106.5343219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,N,N
-10475002.66,3515986.771,70329,306008,UNKNOWN306008,BEAUMONT,TX,77703,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.0967076,-94.09854991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-13168159.87,4164048.803,70330,306009,WESTWIND,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.00123372,-118.2915928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,1,230,230,Y,Y
-10434940.35,3537873.81,70331,306010,HARTBURG,DEWEYVILLE,TX,77632,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.26666816,-93.73866407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,6,500,69,N,N
-12535882.7,4086669.237,70332,306011,UNKNOWN306011,WILHOIT,AZ,86332,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.4298632,-112.6117503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13163093.22,4034619.016,70333,306012,STATION P (MARKET),LOS ANGELES,CA,90013,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04331023,-118.2460782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,4,230,230,N,Y
-12913027.71,4418212.412,70334,306013,UNKNOWN306013,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.84995052,-115.9997015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-11408954.85,3964630.961,70335,306014,UNKNOWN306014,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.52075294,-102.4883852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,230,69,Y,Y
-10605456.9,3756452.747,70336,306015,UNKNOWN306015,JACKSONVILLE,TX,75766,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.94774079,-95.27044026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12713949.47,4084949.251,70337,306016,BLACK MESA,LAKE HAVASU CITY,AZ,86406,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,34.41711803,-114.2113513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,2,230,230,N,Y
-11819727.22,3738840.721,70338,306017,COYOTE,HOMESTEAD MEADOWS SOUTH,TX,79938,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.8133954,-106.1784162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,3,115,115,N,Y
-13514926.57,4643679.199,70339,306018,POWER INN-GENEVA POINTE,FLORIN,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.4534259,-121.406651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13578576.31,4486478.337,70340,306019,HOMESTEAD,SANTA CLARA,CA,95051,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.33909565,-121.9784264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,Y,Y
-10999468.09,3442452.056,70341,306020,TALLEY ROAD,RIOMEDINA,TX,78056,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.52354666,-98.80990305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,Y,Y
-11405136.03,3964597.018,70342,306021,UNKNOWN306021,SUNDOWN,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.52049874,-102.4540801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,230,69,N,N
-11438802.02,3992057.841,70343,306022,UNKNOWN306022,MORTON,TX,79346,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.72591221,-102.7565069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,Y,Y
-10643954.74,3870625.421,70344,306023,UNKNOWN306023,ALBA,TX,75410,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.81387847,-95.61627227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13634254.76,4556826.677,70345,306024,SAUSALITO METER,SAUSALITO,CA,94965,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.83985035,-122.4785943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,60,N,Y
-12480969.43,3960457.938,70346,306025,UNKNOWN306025,PHOENIX,AZ,85017,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48949499,-112.118456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-10567116.73,3484766.436,70347,306026,UNKNOWN306026,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.8537644,-94.92602467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13475689.31,4557165.084,70348,306027,AVENA,ESCALON,CA,95320,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.84225106,-121.0541768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-10474130.45,3951247.549,70349,306028,UNKNOWN306028,TEXARKANA,TX,75501,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.42046482,-94.09071471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-13490786.72,4672563.595,70350,306029,SACRAMENTO,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65633649,-121.1897991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,230,230,Y,Y
-10950404.02,3410528.622,70351,306030,UNKNOWN306030,SAN ANTONIO,TX,78112,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.27370293,-98.36915299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,138,69,N,N
-13238522.66,4213191.465,70352,306031,UNKNOWN306031,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.36204761,-118.9236724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,230,70,Y,Y
-13565265.2,4583346.905,70353,306032,DOW CHEMICAL,PITTSBURG,CA,94565,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.02775146,-121.8588507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,0,115,-999999,Y,N
-12201126.66,3878726.331,70354,306033,HACKBERRY,SAFFORD,AZ,85546,SUBSTATION,IN SERVICE,GRAHAM,4009,USA,32.87501734,-109.6045856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,4,230,-999999,N,N
-13372319.01,4521173.945,70355,306034,BEAR VALLEY,MARIPOSA,CA,95338,SUBSTATION,IN SERVICE,MARIPOSA,6043,USA,37.58648755,-120.1255855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,70,Y,Y
-11398829.31,3746565.812,70356,306035,UNKNOWN306035,ODESSA,TX,79764,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,31.87234689,-102.3974259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,0,138,69,Y,Y
-10580254.08,3458616.738,70357,306036,UNKNOWN306036,LA PORTE,TX,77507,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.64982248,-95.0440395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2015 0:00,IMAGERY,6/19/2015 0:00,0,138,69,Y,Y
-12370265.97,3983702.214,70358,306037,FRAZIER,ROOSEVELT,AZ,85545,SUBSTATION,IN SERVICE,GILA,4007,USA,33.66346198,-111.1239899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,3,115,115,N,Y
-13028792.62,4040628.537,70359,306038,UNKNOWN306038,YUCAIPA,CA,92399,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08803074,-117.0396354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-11040018.31,3333023.189,70360,306039,DILLEY,DILLEY,TX,78017,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.66457787,-99.17417186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-12472174.84,3963297.454,70361,306040,MADISON,PHOENIX,AZ,85016,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.51076556,-112.0394529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-13354042.05,4300197.851,70362,306041,CHEVRON KETTLEMAN,KETTLEMAN CITY,CA,93239,SUBSTATION,NOT AVAILABLE,KINGS,6031,USA,35.99692199,-119.9614008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-11022135.34,4033223.387,70363,306042,UNKNOWN306042,HARROLD,TX,76364,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.03292113,-99.01352637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,Y,Y
-11103346.31,3816216.552,70364,306043,UNKNOWN306043,ABILENE,TX,79602,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.40215722,-99.74305699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-13249949.76,4353967.438,70365,306044,LEMON COVE,LEMON COVE,CA,93286,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.38673941,-119.0263238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12822480.53,4320301.288,70366,306045,UNKNOWN306045,LAS VEGAS,NV,89102,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.14289448,-115.1863024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-10801168.55,3867311.734,70367,306046,UNKNOWN306046,GRAND PRAIRIE,TX,75050,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78885741,-97.02854793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-10866584.92,3229466.618,70368,306047,UNKNOWN306047,CORPUS CHRISTI,TX,78410,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.84516494,-97.61619318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,11,345,69,N,N
-13323361.48,4085119.058,70369,306048,DESAL,SANTA BARBARA,CA,93101,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.41837639,-119.6857926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13240321.5,4218153.116,70370,306049,COLUMBUS,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.3983878,-118.9398317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,115,70,Y,Y
-11074119.02,3209374.307,70371,306050,UNKNOWN306050,LAREDO,TX,78045,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.68545402,-99.48050375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,Y,Y
-10926768.73,3529646.307,70372,306051,UNKNOWN306051,HENLY,TX,78620,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.20281311,-98.15683353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-10968811.24,4011870.733,70373,306052,UNKNOWN306052,WICHITA FALLS,TX,76308,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.87381285,-98.53450783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-11294443.95,3656728.949,70374,306053,UNKNOWN306053,BIG LAKE,TX,76932,SUBSTATION,IN SERVICE,REAGAN,48383,USA,31.18446708,-101.4597162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,0,-999999,-999999,N,N
-13465706.56,4440955.394,70375,306054,UNKNOWN306054,LOS BANOS,CA,93635,NOT AVAILABLE,NOT AVAILABLE,MERCED,6047,USA,37.01326124,-120.9645001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,3,230,230,Y,Y
-13601930.75,4443445.932,70376,306055,PT MORETT,DAVENPORT,CA,95017,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,37.0311238,-122.1882229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,66,60,Y,Y
-11246317.31,3434361.745,70377,306056,UNKNOWN306056,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.46028721,-101.0273873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,13.8,N,N
-12799249.37,5029037.645,70378,306057,UNKNOWN306057,WELLS,NV,89835,SUBSTATION,IN SERVICE,ELKO,32007,USA,41.11309605,-114.9776134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_3_sspg,8/11/2015 0:00,IMAGERY,3/14/2018 0:00,2,138,120,N,Y
-11087731.51,3955643.313,70379,306058,UNKNOWN306058,MUNDAY,TX,76371,SUBSTATION,IN SERVICE,KNOX,48275,USA,33.45341712,-99.60278683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,6,138,69,N,N
-11270063.05,4071429.241,70380,306059,LONGHORN WIND,JOHNFARRIS,TX,79257,SUBSTATION,IN SERVICE,BRISCOE,48045,USA,34.31686659,-101.2406989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,1,345,69,N,N
-13152141.85,4025590.262,70381,306060,LAGUNA BELL,COMMERCE,CA,90040,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.97607743,-118.1477004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,12,230,66,N,N
-10569328.56,3903330.95,70382,306061,UNKNOWN306061,PITTSBURG,TX,75686,SUBSTATION,IN SERVICE,CAMP,48063,USA,33.06045383,-94.94589385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,Y,Y
-11189082.08,3647864.501,70383,306062,UNKNOWN306062,CHRISTOVAL,TX,76935,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.11631815,-100.5132345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,138,69,N,N
-13161861.44,4001177.595,70384,306063,SHELL LOS ANGELES,LOS ANGELES,CA,90744,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.79402172,-118.235013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12808589.12,4325719.962,70385,306064,WASHINGTON,SUNRISE MANOR,NV,89110,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.18219349,-115.0615138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,2,138,-999999,Y,N
-12437351,3943755,70386,306065,GREER,GILBERT,AZ,85234,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36426902,-111.726625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-10738847.98,3734620.974,70387,306066,UNKNOWN306066,WORTHAM,TX,76693,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.78117788,-96.4687127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-13408692.21,4117278.132,70388,306067,LOMPOC,LOMPOC,CA,93436,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.65635102,-120.4523316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,Y,N
-10595417.04,3450742.376,70389,306068,ELLINGTON,HOUSTON,TX,77598,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.58832901,-95.18025072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,Y,Y
-13475040.13,4452836.3,70390,306069,UNKNOWN306069,GUSTINE,CA,95322,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.09843534,-121.048345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,-999999,Y,N
-10552115.28,3657602.088,70391,306070,UNKNOWN306070,DIBOLL,TX,75941,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.19117703,-94.7912644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-10851788.18,3225684.003,70392,306071,UNKNOWN306071,VIOLA,TX,78409,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81511538,-97.48327184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,69,N,Y
-13105857.4,4045076.721,70393,306072,LIVE OAK,CLAREMONT,CA,91711,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12111717,-117.7319202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10539320.94,3712084.069,70394,306073,UNKNOWN306073,NACOGDOCHES,TX,75964,SUBSTATION,IN SERVICE,NACOGDOCHES,48347,USA,31.60892,-94.67633085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,69,Y,Y
-11481911.49,4047931.643,70395,306074,#9,PORTALES,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.14234581,-103.1437658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13027867.17,3892477.743,70396,306075,POWAY,POWAY,CA,92064,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.97870496,-117.031322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,3,69,69,N,Y
-11765425.11,4375975.028,70397,306076,ARROYO HONDO,ARROYO HONDO,NM,87513,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.54572911,-105.690612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11157150.28,3913837.431,70398,306077,UNKNOWN306077,ASPERMONT,TX,79502,SUBSTATION,IN SERVICE,STONEWALL,48433,USA,33.13951883,-100.2263862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,6,138,69,N,N
-10738197.57,3447655.243,70399,306078,UNKNOWN306078,GARWOOD,TX,77442,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.56421034,-96.46286998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,138,-999999,Y,N
-10596417.86,3467149.945,70400,306079,DAVSON,PASADENA,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7164187,-95.18924116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-13036844.85,3850872.355,70401,306080,SCRAP DISPOSAL CORP,NATIONAL CITY,CA,91950,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.66462253,-117.1119698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-10987056.36,3069220.659,70402,306081,JACKIE HOWARD,RIO GRANDE CITY,TX,78582,SUBSTATION,IN SERVICE,STARR,48427,USA,26.56493638,-98.69840656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,1,345,345,N,N
-12801588.84,4305835.762,70403,306082,HENDERSON,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.03788659,-114.9986291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/q8fnz6h,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,4,230,230,N,Y
-13328732.92,4225018.488,70404,306083,SOUTH BELRIDGE COGEN,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44864425,-119.734045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,-999999,Y,N
-11903153.44,4035912.024,70405,306084,SOCORRO,SOCORRO,NM,87801,SUBSTATION,IN SERVICE,SOCORRO,35053,USA,34.05293428,-106.9278466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13598045.04,4761416.63,70406,306085,MAXWELL,MAXWELL,CA,95955,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.2769246,-122.153317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,115,69,N,N
