X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10674279.8,3675575.825,70407,306086,UNKNOWN306086,CENTERVILLE,TX,75833,SUBSTATION,IN SERVICE,LEON,48289,USA,31.32919685,-95.88868689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-10904873.17,3238884.92,70408,306087,UNKNOWN306087,ORANGE GROVE,TX,78372,SUBSTATION,NOT AVAILABLE,JIM WELLS,48249,USA,27.91994889,-97.96014244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,Y,Y
-10640795.56,3979411.193,70409,306088,UNKNOWN306088,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.63137312,-95.58789285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-10603262.04,3465778.145,70410,306089,UNKNOWN306089,HOUSTON,TX,77017,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70571565,-95.25072349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-13537641.96,4536933.873,70411,306090,PATTERSON PASS,LIVERMORE,CA,94550,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.69859084,-121.6107068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13178301.82,4018368.182,70412,306091,DOUGLAS,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92225976,-118.3826994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11236198.22,4244598.625,70413,306092,UNKNOWN306092,PAMPA,TX,79065,NOT AVAILABLE,NOT AVAILABLE,GRAY,48179,USA,35.591804,-100.936486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-12977666.42,4018204.549,70414,306093,UNKNOWN306093,PALM SPRINGS,CA,92258,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.92104,-116.580361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,3,115,-999999,Y,N
-13461051.18,4430755.416,70415,306094,ARBURUA,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,36.94006145,-120.9226802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,70,N,Y
-12948200.04,4047075.771,70416,306095,JOSHUA TREE,JOSHUA TREE,CA,92252,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.13598227,-116.31566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,115,Y,Y
-10879689.16,3543553.367,70417,306096,CENTRAL AUSTIN,AUSTIN,TX,78751,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.31072396,-97.73391059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-12247192.69,4063863.543,70418,306097,UNKNOWN306097,SHOW LOW,AZ,85901,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,34.26071431,-110.0184038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,3,69,-999999,Y,N
-12069617.2,4230072.501,70419,306098,CINIZA,JAMESTOWN,NM,87312,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.485621,-108.423216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13512961.7,4646668.199,70420,306099,UNKNOWN306099,FLORIN,CA,95828,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.47444995,-121.3890003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,60,60,Y,Y
-10688405.06,3400478.574,70421,306100,SOUTH LANE CITY,LANE CITY,TX,77488,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.19492096,-96.01557632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-10580744.29,3455674.283,70422,306101,UNKNOWN306101,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62684828,-95.04844311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-13489568.57,5025825.107,70423,306102,MUCK VALLEY,NUBIEBER,CA,96056,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,41.09134992,-121.1788562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10816394.17,3881311.381,70424,306103,COLLEYVILLE,COLLEYVILLE,TX,76034,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.89451826,-97.16532201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-10898188.82,3492176.849,70425,306104,CANYON,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.9114828,-97.90009586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-10612976.56,3814645.49,70426,306105,UNKNOWN306105,TYLER,TX,75702,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.39024064,-95.33799054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,138,-999999,Y,N
-11186200.95,3795127.019,70427,306106,UNKNOWN306106,MARYNEAL,TX,79535,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.24206111,-100.4873528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-12789451.75,4331066.942,70428,306107,UNKNOWN306107,OVERTON,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.22095323,-114.8895999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,138,-999999,N,N
-12816000.71,4320616.504,70429,306108,SAN FRANCISCO,LAS VEGAS,NV,89104,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.14518113,-115.1280932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,7,69,-999999,N,N
-10757830.34,3937575.149,70430,306109,ANNA,WESTON,TX,75071,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.31789142,-96.63923416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,10,345,69,N,N
-12486654.94,3971313.932,70431,306110,GAUCHO,GLENDALE,AZ,85302,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.57078808,-112.1695298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,1,69,69,N,Y
-11198376.76,3828831.171,70432,306111,UNKNOWN306111,WASTELLA,TX,79545,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.49778264,-100.59673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,345,69,Y,Y
-12036087.97,4367048.027,70433,306112,UNKNOWN306112,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.48127697,-108.1220179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-13512019.17,4666845.001,70434,306113,COUNTRY CLUB 2,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6162093,-121.3805334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-11377359.73,3751169.586,70435,306114,UNKNOWN306114,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.90746116,-102.2045614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,Y,Y
-12822332.12,4315594.959,70436,306115,POLARIS,PARADISE,NV,89103,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.10874578,-115.1849692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,138,N,Y
-13178822.83,3999248.023,70437,306116,BLUFF COVE,RANCHO PALOS VERDES,CA,90275,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77961552,-118.3873798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10956544.34,3443476.311,70438,306117,NACOGDOCHES ROAD,SAN ANTONIO,TX,78217,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.53155266,-98.42431241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-10624403.15,3396915.742,70439,306118,ANGLETON,ANGLETON,TX,77515,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.16697749,-95.44063735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10475837.08,3632005.809,70440,306119,MILL CREEK,CURTIS,TX,75951,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.99427611,-94.10604561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,69,Y,Y
-10858701.05,3521895.4,70441,306120,GARFIELD,GARFIELD,TX,78612,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.14261907,-97.54537115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,5,345,69,N,N
-10833333.25,3688450.995,70442,306121,UNKNOWN306121,MC GREGOR,TX,76657,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.42794073,-97.31748833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-13373736.51,4893632.088,70443,306122,UNKNOWN306122,HERLONG,CA,96113,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.19028129,-120.1383191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10572827.31,3942236.971,70444,306123,UNKNOWN306123,MOUNT PLEASANT,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.35287904,-94.97732367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-13051922.03,3852848.372,70445,306124,SITHE,SAN DIEGO,CA,92152,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.67956474,-117.2474105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,66,69,Y,Y
-11854447.71,3731009.818,70446,306125,SANTA FE,EL PASO,TX,79901,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.75359801,-106.4903156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,2,69,69,N,Y
-10586706.5,3469127.967,70447,306126,UNKNOWN306126,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73184959,-95.10200256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-11394750.58,4139569.263,70448,306127,DEAF SMITH,HEREFORD,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.82090395,-102.360786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,230,138,N,N
-10944932.91,3304788.804,70449,306128,UNKNOWN306128,THREE RIVERS,TX,78071,SUBSTATION,IN SERVICE,LIVE OAK,48297,USA,28.4417928,-98.32000516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-11472747.17,3919551.071,70450,306129,UNKNOWN306129,TATUM,NM,88267,SUBSTATION,IN SERVICE,LEA,35025,USA,33.18248613,-103.0614413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,4/19/2019 0:00,3,69,-999999,Y,N
-13480209.4,4698043.038,70451,306130,NEWCASTLE,NEWCASTLE,CA,95658,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.83485177,-121.0947814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13227775.37,4135442.556,70452,306131,GORMAN,LEBEC,CA,93243,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.79046536,-118.8271279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10635465.65,3832583.869,70453,306132,UNKNOWN306132,LINDALE,TX,75771,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.52621047,-95.54001345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-11249319.75,3845917.866,70454,306133,UNKNOWN306133,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.62714678,-101.0543587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,5,345,69,Y,Y
-11223745.26,3859961.025,70455,306134,UNKNOWN306134,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.73332839,-100.8246192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,345,13.8,Y,Y
-10833151.66,3829512.949,70456,306135,UNKNOWN306135,BURLESON,TX,76028,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.50294799,-97.31585713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-10927331.62,3039112.884,70457,306136,UNKNOWN306136,EDINBURG,TX,78541,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.32277211,-98.1618901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,N,N
-11241677.56,3861156.607,70458,306137,UNKNOWN306137,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.74236246,-100.9857077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,138,13.8,Y,Y
-11101424.06,3816488.491,70459,306138,ABILENE MAPLE STREET,ABILENE,TX,79602,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.40421973,-99.72578905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13120788.62,3980379.479,70460,306139,MACARTHUR,NEWPORT BEACH,CA,92660,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.63861514,-117.8660496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13107755.77,3974903.418,70461,306140,BORREGO,LAGUNA BEACH,CA,92651,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.59765046,-117.7489735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,66,N,Y
-11792746.58,4256800.586,70462,306141,HALONA (PNM),SANTA FE,NM,87505,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.68088915,-105.9360449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,0,-999999,-999999,N,N
-11291340.27,4254985.588,70463,306142,UNKNOWN306142,BUNAVISTA,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.66764434,-101.4318354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,115,69,N,N
-13242984.96,4221210.77,70464,306143,UNKNOWN306143,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.42077455,-118.9637579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-11434040.57,3594093.714,70465,306144,UNKNOWN306144,FORT STOCKTON,TX,79735,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.701887,-102.713734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-13652346.02,4966268.513,70466,306145,FRENCH GULCH,FRENCH GULCH,CA,96033,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.6868994,-122.6411109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12465446.31,3947624.747,70467,306146,WILKINS,PHOENIX,AZ,85040,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39329753,-111.9790095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,3,69,69,N,Y
-10771579.91,3884715.406,70468,306147,UNKNOWN306147,DALLAS,TX,75243,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.92019075,-96.76274869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,2,138,138,N,Y
-13566478.88,4521227.727,70469,306148,SUNOL,SUNOL,CA,94586,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.58687041,-121.8697533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-10812763.76,3580425.999,70470,306149,UNKNOWN306149,SANDOW,TX,76577,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.5962594,-97.13270947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,69,Y,Y
-12852250.56,4003430.155,70471,306150,EAGLE MT,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.81083629,-115.4537311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,5,230,66,N,Y
-13127813.93,4004376.308,70472,306151,RISER306151,ANAHEIM,CA,92802,RISER,IN SERVICE,ORANGE,6059,USA,33.817898,-117.929159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,2,69,69,Y,Y
-13185856.75,4070213.606,70473,306152,OLIVE,LOS ANGELES,CA,91342,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.30784674,-118.4505666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,66,N,Y
-10869781.8,3583986.776,70474,306153,UNKNOWN306153,GEORGETOWN,TX,78626,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.62378911,-97.64491123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-12453951.28,3935695.264,70475,306154,MILLER,CHANDLER,AZ,85224,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30377865,-111.8757479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-12819867.71,4316435.76,70476,306155,SUZANNE,PARADISE,NV,89169,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.11484765,-115.162831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,138,-999999,N,N
-12273886.49,3693370.132,70477,306156,RAMSEY,SIERRA VISTA SOUTHEAST,AZ,85615,SUBSTATION,NOT AVAILABLE,COCHISE,4003,USA,31.46563978,-110.2581983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,115,-999999,N,N
-11486195.65,4358895.995,70478,306157,CLAYTON,CLAYTON,NM,88415,SUBSTATION,IN SERVICE,UNION,35059,USA,36.42237318,-103.1822511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13295857.72,4245958.791,70479,306158,UNKNOWN306158,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60173933,-119.4387221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,0,-999999,-999999,N,N
-10864889.81,3858161.295,70480,306159,UNKNOWN306159,ALEDO,TX,76008,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.71972752,-97.6009658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,345,13.8,Y,Y
-11867201.4,4176892.184,70481,306160,RITA,ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.09568659,-106.6048839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11859273.83,4176671.614,70482,306161,PRINCESS JEANNE,ALBUQUERQUE,NM,87112,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.09406539,-106.5336694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-12360624.43,3940409.18,70483,306162,SILVER KING,SUPERIOR,AZ,85173,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.33916289,-111.0373784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,4,500,115,N,Y
-13290912.39,4372442.641,70484,306163,DINUBA,DINUBA,CA,93618,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.52023201,-119.3942974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
-11846618.31,3734862.212,70485,306164,AUSTIN,EL PASO,TX,79925,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.78302002,-106.4199829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,5,115,69,N,Y
-13509199.27,4651485.793,70486,306165,HEDGE,SACRAMENTO,CA,95829,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.50832307,-121.3552018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,12,230,60,N,Y
-10889704.53,3263122.32,70487,306166,UNKNOWN306166,MATHIS,TX,78368,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,28.11216275,-97.82388021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,N,Y
-12419893.87,3842845.747,70488,306167,UNKNOWN306167,ELOY,AZ,85131,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.60390138,-111.5698049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,230,230,N,Y
-13132282.25,4121930.223,70489,306168,PIUTE,LANCASTER,CA,93535,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.69071976,-117.9692986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-12864166.75,3890409.157,70490,306169,PANNO,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.96311529,-115.5607761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-12806514.85,4315853.345,70491,306170,UNKNOWN306170,WHITNEY,NV,89122,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.11062099,-115.0428803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10973474.33,3050119.193,70492,306171,LISTON,GRULLA,TX,78548,SUBSTATION,IN SERVICE,STARR,48427,USA,26.41135758,-98.57639708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2019 0:00,IMAGERY,4/17/2019 0:00,3,138,138,Y,Y
-11451109.33,4098595.014,70493,306172,PARMER COUNTY,BOVINA,TX,79009,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.51818021,-102.8670653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,115,N,Y
-10754587.86,3970866.901,70494,306173,UNKNOWN306173,SHERMAN,TX,75092,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.56744208,-96.61010651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-11539733.17,3549349.033,70495,306174,ALPINE,ALPINE,TX,79830,SUBSTATION,NOT AVAILABLE,BREWSTER,48043,USA,30.35566,-103.6631868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,4,345,69,Y,Y
-13582935.11,4522413.189,70496,306175,AIR LIQUIDE,UNION CITY,CA,94587,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.59530866,-122.0175821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,Y,Y
-11317314.11,3999827.438,70497,306176,UNKNOWN306176,IDALOU,TX,79329,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.78394169,-101.6651624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,69,Y,Y
-10592546.55,3459082.286,70498,306177,CARDIFF,PASADENA,TX,77505,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.65345692,-95.15446462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11360628.82,4007406.152,70499,306178,UNKNOWN306178,ROUNDUP,TX,79311,SUBSTATION,IN SERVICE,HALE,48189,USA,33.84050765,-102.054265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,13.8,N,N
-13186296.82,4108228,70500,306179,SAN FRANCISQUITO 1,SANTA CLARITA,CA,91390,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.58944955,-118.4545197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-13436445.18,4399419.261,70501,306180,OXFORD,MENDOTA,CA,93640,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.71473857,-120.7016407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,345,-999999,Y,N
-12496288.23,3952013.44,70502,306181,UNKNOWN306181,PHOENIX,AZ,85353,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42620713,-112.2560671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-10779816.04,3873541.908,70503,306182,COLLVILLE,DALLAS,TX,75235,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.83589452,-96.83673512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,2,138,69,Y,Y
-12884716.69,4103034.301,70504,306183,AMBOY,AMBOY,CA,92304,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.55103172,-115.7453793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10467328.77,3505419.707,70505,306184,UNKNOWN306184,NEDERLAND,TX,77627,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.01454579,-94.0296142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-10856339.21,3972111.666,70506,306185,UNKNOWN306185,SAINT JO,TX,76265,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.57675875,-97.52415446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,138,Y,Y
-11417690.21,3749874.725,70507,306186,UNKNOWN306186,GOLDSMITH,TX,79741,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,31.89758624,-102.5668562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,345,69,Y,Y
-13449854.17,4637338.079,70508,306187,AMFOR,SUTTER CREEK,CA,95685,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.40880339,-120.8220957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10780137.58,3855690.644,70509,306188,P.T.S.,DALLAS,TX,75224,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.701053,-96.83962355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,4,138,13.8,N,N
-13511787.04,4665781.451,70510,306189,COUNTRY CLUB 3,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60874392,-121.3784481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13160941.93,4028271.578,70511,306190,FRUITLAND,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99604946,-118.2267529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,66,66,N,Y
-13577694.55,4619827.193,70512,306191,PEABODY,FAIRFIELD,CA,94533,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.28543602,-121.9705054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,4,230,60,N,Y
-12171394.91,3902539.938,70513,306192,UNKNOWN306192,MORENCI,AZ,85540,SUBSTATION,NOT AVAILABLE,GREENLEE,4011,USA,33.0544983,-109.3375007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,-999999,-999999,N,N
-11355612.32,3954841.808,70514,306193,UNKNOWN306193,WOLFFORTH,TX,79382,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.44740967,-102.0092011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-10568043.21,3423869.258,70515,306194,UNKNOWN306194,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37818597,-94.93434738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13615619.13,4507242.015,70516,306195,WATERSHED,REDWOOD CITY,CA,94062,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.48724635,-122.3111877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-10811795.59,3864654.847,70517,306196,UNKNOWN306196,ARLINGTON,TX,76012,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.76879064,-97.12401228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,138,Y,Y
-11429795.24,3866520.958,70518,306197,SEMINOLE,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.78288536,-102.6755975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,5,230,69,N,N
-13506648.73,4656530.981,70519,306198,GRANITE,MATHER,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.54377937,-121.3322899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,60,N,Y
-13558305.69,4826822.66,70520,306199,NORTE DAME,CHICO,CA,95928,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.7302682,-121.7963322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,115,69,N,N
-13335088.29,4342529.254,70521,306200,LEPRINO,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.30397771,-119.7911362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-12591734.67,3958853.818,70522,306201,HARQUAHALA,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47747636,-113.1134771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council; http://www.energyjustice.net/map/displayfacility-68860.htm,8/19/2015 0:00,IMAGERY/OTHER,8/19/2015 0:00,1,500,500,N,N
-10639089.74,3477147.548,70523,306202,BRITTMOORE,HOUSTON,TX,77043,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.79438741,-95.57256923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,8,138,69,N,N
-11864817.25,3758800.808,70524,306203,BORDER STEEL,VINTON,TX,79821,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.9656371,-106.5834668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,1,115,69,N,Y
-13096435.63,4213631.657,70525,306204,RANDSBURG,JOHANNESBURG,CA,93528,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.36527233,-117.6472829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,-999999,Y,N
-12858352.2,3853694.765,70526,306205,PRUETT,CALEXICO,CA,92231,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.68596422,-115.5085431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,34.5,Y,Y
-10878507.91,3021541.8,70527,306206,UNKNOWN306206,HARLINGEN,TX,78552,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.18120884,-97.72329924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-12438006.01,3934034.903,70528,306207,RISER306207,GILBERT,AZ,85297,RISER,IN SERVICE,MARICOPA,4013,USA,33.291312,-111.732509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-11182681.35,3691339.623,70529,306208,SAN ANGELO JACKSON STREET,SAN ANGELO,TX,76901,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.45008029,-100.4557357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,69,69,Y,Y
-13779160.2,4935887.216,70530,306209,BRIDGEVILLE,BRIDGEVILLE,CA,95526,SUBSTATION,IN SERVICE,HUMBOLDT,6023,USA,40.47962761,-123.7803021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,4,115,69,N,N
-13159389.9,4019020.291,70531,306210,LYNNWOOD,LYNWOOD,CA,90262,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.92712056,-118.2128107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,69,-999999,N,N
-11291886.14,3798851.991,70532,306211,UNKNOWN306211,BIG SPRING,TX,79720,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.27035891,-101.4367391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,69,-999999,Y,N
-10977337.09,3913171.307,70533,306212,UNKNOWN306212,GRAHAM,TX,76450,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.13450813,-98.61109684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,8,69,-999999,N,N
-13215528.87,4066398.705,70534,306213,SANTA SUSANA,SIMI VALLEY,CA,93063,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.27953435,-118.7171157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10650491.62,3844574.146,70535,306214,UNKNOWN306214,GRAND SALINE,TX,75140,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.61698017,-95.67499407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13431832.25,4637910.55,70536,306215,PINE GROVE,PINE GROVE,CA,95665,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.41283301,-120.660202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,60,60,N,Y
-12291689.33,4369743.095,70537,306216,UNKNOWN306216,KAYENTA,AZ,86033,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,36.50074077,-110.4181239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13342455.45,4790426.2,70538,306217,MT. ROSE,RENO,NV,89519,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.47836125,-119.8573166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap; http://www.cityfactsusa.com/feature_map/NV/860662/,3/18/2015 0:00,IMAGERY/OTHER,3/18/2015 0:00,4,120,120,N,Y
-11413935.82,3890587.747,70539,306218,SEAGRAVES,SEAGRAVES,TX,79316,SUBSTATION,IN SERVICE,TERRY,48445,USA,32.96446132,-102.53313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,5,115,13.8,N,N
-10811332.76,3705665.97,70540,306219,UNKNOWN306219,WACO,TX,76704,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.55980564,-97.11985459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-10620600.51,3463158.892,70541,306220,STADIUM REIT,HOUSTON,TX,77054,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.68527658,-95.40647766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10792253.88,3335211.198,70542,306221,UNKNOWN306221,VICTORIA,TX,77905,SUBSTATION,NOT AVAILABLE,VICTORIA,48469,USA,28.68182277,-96.94846611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-13064263.37,4034758.671,70543,306222,UNKNOWN306222,COLTON,CA,92324,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.04434976,-117.3582747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-10879277.13,3937180.227,70544,306223,UNKNOWN306223,ALVORD,TX,76225,SUBSTATION,NOT AVAILABLE,WISE,48497,USA,33.31492683,-97.73020926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,345,69,Y,Y
-13149593.64,4006026.684,70545,306224,LAKEWOOD,LONG BEACH,CA,90808,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.83021436,-118.1248095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13184360.3,4144621.544,70546,306225,WHIRLWIND,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.85815427,-118.4371237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,4/23/2015 0:00,IMAGERY/OTHER,4/23/2015 0:00,4,500,220,N,N
-13504602.89,4618180.965,70547,306226,LIVE OAK,GALT,CA,95632,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.27382724,-121.3139118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10822131.51,3232856.463,70548,306227,UNKNOWN306227,INGLESIDE,TX,78362,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.8720872,-97.21686146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,69,N,N
-10719262.88,3606774.857,70549,306228,UNKNOWN306228,BRYAN,TX,77808,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.79978682,-96.29277681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,138,Y,Y
-10727651.33,3979084.463,70550,306229,UNKNOWN306229,SAVOY,TX,75479,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.62892929,-96.36813149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,9,138,69,Y,Y
-13371933.54,4339767.248,70551,306230,CALFLAX,HURON,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.28397986,-120.1221228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-12972042.93,4975245.832,70552,306231,T.S. POWER,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.74802283,-116.5298443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,120,120,N,Y
-13227272.95,4222444.446,70553,306232,RIO BRAVO,BAKERSFIELD,CA,93306,SUBSTATION,IN SERVICE,KERN,6029,USA,35.42980521,-118.8226145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,-999999,Y,N
-10797093.6,3881365.493,70554,306233,RISER306233,IRVING,TX,75261,RISER,IN SERVICE,DALLAS,48113,USA,32.89492642,-96.99194209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,138,N,N
-10789822.5,3846549.704,70555,306234,DANIELDALE,DUNCANVILLE,TX,75137,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.63192687,-96.92662468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,1,138,69,N,N
-12442743.51,3949551.558,70556,306235,REED,MESA,AZ,85204,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40774769,-111.7750667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,3,69,69,N,Y
-11378518.1,4091729.975,70557,306236,UNKNOWN306236,DIMMITT,TX,79027,SUBSTATION,NOT AVAILABLE,CASTRO,48069,USA,34.46735219,-102.2149672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12956066.78,3988506.775,70558,306237,SILVER SPUR,PALM DESERT,CA,92260,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.69937697,-116.3863281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-11229186.57,3832204.676,70559,306238,UNKNOWN306238,COLORADO CITY,TX,79512,SUBSTATION,NOT AVAILABLE,MITCHELL,48335,USA,32.52333838,-100.8734992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,7,345,69,Y,Y
-11390994.87,3740676.114,70560,306239,UNKNOWN306239,ODESSA,TX,79766,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,31.827405,-102.327048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,Y,Y
-13439268.59,4494639.223,70561,306240,PIONEER,LIVINGSTON,CA,95334,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.39735925,-120.7270038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,69,115,N,Y
-10825912.01,3695934.722,70562,306241,UNKNOWN306241,WOODWAY,TX,76712,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.48528814,-97.25082226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,12/22/2017 0:00,4,138,-999999,Y,N
-13193054.73,4087859.547,70563,306242,HASKELL,SANTA CLARITA,CA,91350,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.4386823,-118.5152271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13433985.66,4247858.921,70564,306243,PASO ROBLES,EL PASO DE ROBLES (PASO ROBLES),CA,93446,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.61561677,-120.6795465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
-10700679.24,3917928.773,70565,306244,UNKNOWN306244,GREENVILLE,TX,75401,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.17028839,-96.12583715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,4,69,69,N,Y
-13565851.44,4489527.109,70566,306245,MABURY,SAN JOSE,CA,95133,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.36086726,-121.8641169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,N,Y
-10828016.55,3824995.519,70567,306246,UNKNOWN306246,BURLESON,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.46871712,-97.26972763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-10886526.76,3930508.142,70568,306247,UNKNOWN306247,BRIDGEPORT,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.26482577,-97.79533378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,138,Y,Y
-10916978.48,3209620.544,70569,306248,UNKNOWN306248,BEN BOLT,TX,78332,SUBSTATION,NOT AVAILABLE,JIM WELLS,48249,USA,27.68741274,-98.06888626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,Y,Y
-13505668.01,4574248.295,70570,306249,STOCKTON ACRES,STOCKTON,CA,95203,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96334012,-121.3234799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10578298.08,3444322.583,70571,306250,KEMAH,KEMAH,TX,77565,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.53816699,-95.02646843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-13542840.96,4835249.962,70572,306251,CENTERVILLE,BUTTE CREEK CANYON,CA,95928,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.78846448,-121.6574103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,4,69,69,N,N
-13577560.8,4674608.998,70573,306252,MADISON,MADISON,CA,95653,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.67068357,-121.9693039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,66,60,Y,Y
-10632782.5,3533416.205,70574,306253,ALDEN,THE WOODLANDS,TX,77384,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.23207707,-95.51591037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11089294.23,3370982.77,70575,306254,NORTH BATESVILLE,BATESVILLE,TX,78829,SUBSTATION,IN SERVICE,ZAVALA,48507,USA,28.96335497,-99.61682493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,2,138,69,N,N
-13007647.1,4064931.806,70576,306255,UNKNOWN306255,BIG BEAR CITY,CA,92314,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.26864519,-116.849682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,3,34,34,Y,Y
-13545049.94,4543944.088,70577,306256,ALTAMONT,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.74840142,-121.6772538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,60,Y,Y
-12773204.07,4302973.209,70578,306257,UNKNOWN306257,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.01709018,-114.7436445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,230,-999999,N,N
-13027760.67,3849998.845,70579,306258,SUNNYSIDE,BONITA,CA,91902,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.65801644,-117.0303652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,N,Y
-11453028.01,3618388.37,70580,306259,UNKNOWN306259,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.88935704,-102.8843011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,138,138,Y,Y
-10686544.76,3871094.417,70581,306260,UNKNOWN306260,WILLS POINT,TX,75169,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.81741921,-95.99886493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-11811972.48,4268222.135,70582,306261,NORTON,SANTA FE,NM,87506,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.76418658,-106.1087541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,345,115,N,N
