X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11049353.01,3301371.274,70583,306262,UNKNOWN306262,COTULLA,TX,78014,SUBSTATION,IN SERVICE,LA SALLE,48283,USA,28.41479464,-99.25802691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-10852025.47,3814836.7,70584,306263,UNKNOWN306263,GODLEY,TX,76044,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.39169106,-97.48540343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,6,345,69,N,N
-13036994.4,3883411.403,70585,306264,UNKNOWN306264,SAN DIEGO,CA,92131,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.91035709,-117.1133133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,69,Y,Y
-11547206.87,4188778.73,70586,306265,UNKNOWN306265,TUCUMCARI,NM,88401,SUBSTATION,IN SERVICE,QUAY,35037,USA,35.18300532,-103.7303242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-10542460.95,3796849.127,70587,306266,UNKNOWN306266,DIRGIN,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.25514469,-94.70453804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,69,69,Y,Y
-13254553.84,4207055.179,70588,306267,STOCKDALE,BAKERSFIELD,CA,93313,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.3170815,-119.067683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,4,230,115,Y,Y
-13155285.76,4003506.01,70589,306268,WESTEX,SIGNAL HILL,CA,90755,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81140246,-118.1759427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11314582.15,3951164.008,70590,306269,UNKNOWN306269,SLATON,TX,79364,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.41983844,-101.6406208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-13005128.03,4062505.896,70591,306270,UNKNOWN306270,BIG BEAR CITY,CA,92386,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.25063394,-116.8270529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,32,34,Y,Y
-10894975.15,3899761.199,70592,306271,UNKNOWN306271,POOLVILLE,TX,76487,NOT AVAILABLE,NOT AVAILABLE,WISE,48497,USA,33.033574,-97.871227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,-999999,-999999,N,N
-13482386.86,5031875.205,70593,306272,UNKNOWN306272,MCARTHUR,CA,96056,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,41.13229792,-121.1143418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13121195.55,4003674.141,70594,306273,KINDER,ORANGE,CA,92867,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.81265736,-117.8697051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-12476362.7,3954184.992,70595,306274,LINCOLN ST NORTH,PHOENIX,AZ,85003,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.44248639,-112.077073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/AZPS/AZPSdocs/2014_APS_Ten-Year_Plan_20140131.pdf,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,0,230,-999999,Y,N
-10836103.11,3397637.142,70596,306275,UNKNOWN306275,LINDENAU,TX,77954,SUBSTATION,IN SERVICE,DEWITT,48123,USA,29.17263608,-97.34237048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-13067395.26,4268358.304,70597,306276,MCGEN,SEARLES VALLEY,CA,93562,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.76517914,-117.3864088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-10867484.54,3364388.879,70598,306277,NORDHEIM WEST,NORDHEIM,TX,78141,SUBSTATION,NOT AVAILABLE,DEWITT,48123,USA,28.91151648,-97.62427465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-13025199.12,3993083.442,70599,306278,STETSON,HEMET,CA,92545,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.73357445,-117.0073545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-13127047.05,4021561.58,70600,306279,OLINDA,ROWLAND HEIGHTS,CA,91748,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.9460606,-117.92227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,10,230,66,N,Y
-11351724.03,3956732.215,70601,306280,UNKNOWN306280,LUBBOCK,TX,79424,NOT AVAILABLE,NOT AVAILABLE,LUBBOCK,48303,USA,33.461578,-101.974272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13604551.77,4886986.933,70602,306281,UNKNOWN306281,RED BLUFF,CA,96080,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,40.14466505,-122.2117678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10843010.58,3504268.151,70603,306282,UNKNOWN306282,RED ROCK,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.00558801,-97.40442134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-11352133.71,3742522.313,70604,306283,UNKNOWN306283,SPRABERRY,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.84149495,-101.9779522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,-999999,N,N
-12484841.7,3974668.156,70605,306284,ARROYO,PHOENIX,AZ,85304,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.5958901,-112.1532412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,1,69,69,N,Y
-11512895.43,4045948.316,70606,306285,#8,PORTALES,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.12759875,-103.4220993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-12814739.12,4328537.428,70607,306286,NORTH LAS VEGAS,NORTH LAS VEGAS,NV,89030,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.20261942,-115.1167601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cityofnorthlasvegas.com/docs/CommDev/Fig_A-9_transmission_line_Andsubstations.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,138,-999999,N,N
-10696833.04,3587545.374,70608,306287,UNKNOWN306287,CARLOS,TX,77861,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.65129415,-96.09128612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-11185919.94,3749168.332,70609,306288,UNKNOWN306288,ROBERT LEE,TX,76945,SUBSTATION,IN SERVICE,COKE,48081,USA,31.89219868,-100.4848285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,345,69,Y,Y
-12015783.98,4198961.424,70610,306289,BLUE WATER,BLUEWATER,NM,87005,SUBSTATION,IN SERVICE,CIBOLA,35006,USA,35.257733,-107.939624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10779659.84,3866765.731,70611,306290,UNKNOWN306290,DALLAS,TX,75212,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78473396,-96.83533192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,345,69,N,N
-12955890.13,4134235.481,70612,306291,PISGAH,LUDLOW,CA,92338,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.78155985,-116.3847412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,4,230,230,N,Y
-10885011.48,3053375.667,70613,306292,UNKNOWN306292,RAYMONDVILLE,TX,78580,SUBSTATION,IN SERVICE,WILLACY,48489,USA,26.43755465,-97.78172182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,2,138,138,N,Y
-12389965.02,3835834.004,70614,306293,UNKNOWN306293,RED ROCK,AZ,85658,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.55082396,-111.3009495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-10451578.68,3513611.248,70615,306294,UNKNOWN306294,BRIDGE CITY,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.07824321,-93.88812874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,138,69,N,N
-13540918.85,4741296.862,70616,306295,UNKNOWN306295,YUBA CITY,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.13687579,-121.6401437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,0,-999999,-999999,N,N
-11408127.95,3626466.114,70617,306296,WOODWARD-1,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.951608,-102.480957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,1/22/2019 0:00,1,138,34.5,N,N
-11395827.7,4304238.399,70618,306297,RBEC HOGUE,CHAMBERLIN,TX,79018,SUBSTATION,IN SERVICE,HARTLEY,48205,USA,36.02628245,-102.3704619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-13539719.4,4390973.496,70619,306298,BUENA VISTA,SALINAS,CA,93901,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.65389577,-121.6293688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,60,Y,Y
-13611976.9,4621273.437,70620,306299,NAPA,NAPA,CA,94559,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.29563303,-122.278469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,60,N,Y
-13155181.55,4021462.659,70621,306300,SHRED,SOUTH GATE,CA,90280,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94532343,-118.1750066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11483878.39,4281004.357,70622,306301,AMISTAD,AMISTAD,NM,88410,SUBSTATION,IN SERVICE,UNION,35059,USA,35.85730409,-103.1614348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-10806091.94,3821728.145,70623,306302,VENUS,VENUS,TX,76084,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.44395046,-97.07277551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,16,345,69,N,N
-10760524.06,3878379.611,70624,306303,MCCREE,GARLAND,TX,75041,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.87240145,-96.66343228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,5,345,69,N,N
-10609566.33,3800077.1,70625,306304,UNKNOWN306304,TYLER,TX,75703,SUBSTATION,NOT AVAILABLE,SMITH,48423,USA,32.27966387,-95.30735591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,345,69,Y,Y
-12472939.34,3958739.268,70626,306305,YALE,PHOENIX,AZ,85006,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47661805,-112.0463204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-10812974.73,3922108.085,70627,306306,LOCUST,DENTON,TX,76201,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.20170838,-97.13460464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,69,69,N,Y
-10906950.52,3549741.457,70628,306307,UNKNOWN306307,LAKEWAY,TX,78734,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.35870187,-97.97880353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,138,69,N,N
-10751211.7,3527070.973,70629,306308,UNKNOWN306308,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.18281698,-96.57977793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,138,69,Y,Y
-13331694.13,4228300.143,70630,306309,CELERON,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.47265581,-119.760646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-13317479.57,4220126.419,70631,306310,UNKNOWN306310,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.41283614,-119.6329544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,-999999,-999999,N,N
-11328589.56,3979874.134,70632,306311,UNKNOWN306311,LUBBOCK,TX,79403,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.63483563,-101.7664515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,69,Y,Y
-13503683.46,4804399.694,70633,306312,KANAKA,OROVILLE,CA,95966,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.57518287,-121.3056525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,115,69,N,N
-11487799.58,3858022.82,70634,306313,UNKNOWN306313,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.71868095,-103.1966594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,13.8,N,N
-12496810.9,3965956.038,70635,306314,ROVEY,GLENDALE,AZ,85305,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.53067604,-112.2607623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-10773203.64,3896998.002,70636,306315,WEST PLANO,PLANO,TX,75093,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.0127618,-96.77733486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,7,345,13.8,N,N
-13169416.27,4122904.533,70637,306316,UNKNOWN306316,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.69791598,-118.3028791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,0,-999999,-999999,N,N
-10544541.48,3884888.663,70638,306317,UNKNOWN306317,LONE STAR,TX,75668,SUBSTATION,IN SERVICE,MORRIS,48343,USA,32.92149722,-94.72322778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,69,Y,Y
-12856141.75,4010171.214,70639,306318,KEM,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.86113618,-115.4886863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,2,66,66,Y,Y
-10761811.18,3914996.357,70640,306319,UNKNOWN306319,MCKINNEY,TX,75070,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.1482358,-96.67499468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-10568734.22,3485659.201,70641,306320,UNKNOWN306320,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.86071976,-94.94055485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13485965.18,4544984.819,70642,306321,RIPON,RIPON,CA,95366,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.7557934,-121.1464864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,60,N,Y
-11849534.48,3745100.55,70643,306322,LEO,EL PASO,TX,79904,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.86116812,-106.4461794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,3,115,115,Y,Y
-10696321.51,3583650.056,70644,306323,UNKNOWN306323,CARLOS,TX,77830,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.62118613,-96.08669094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,138,69,N,N
-13087887.41,3956967.901,70645,306324,CRISTIANITOS,SAN JUAN CAPISTRANO,CA,92675,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.46334427,-117.570493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,69,69,N,Y
-10839765.36,3804200.112,70646,306325,UNKNOWN306325,CLEBURNE,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.310972,-97.375269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,4,69,-999999,Y,N
-10772047.99,3313739.398,70647,306326,UNKNOWN306326,LONG MOTT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.512469,-96.76695348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-12986893.72,4021581.343,70648,306327,UNKNOWN306327,WHITEWATER,CA,92282,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.94620788,-116.6632513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-10931369.65,3631652.115,70649,306328,UNKNOWN306328,LAMPASAS,TX,76550,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.99155243,-98.19816432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-11487761.24,3853214.695,70650,306329,UNKNOWN306329,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.68233452,-103.1963151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-10761003.26,3301611.208,70651,306330,UNKNOWN306330,SEADRIFT,TX,77983,SUBSTATION,NOT AVAILABLE,CALHOUN,48057,USA,28.41669032,-96.66773703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-12814576.11,4324648.648,70652,306331,ARTESIAN,LAS VEGAS,NV,89101,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.17442533,-115.1152958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,69,-999999,N,N
-13407811.12,4505926.119,70653,306332,UNKNOWN306332,SNELLING,CA,95369,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.47786601,-120.4444165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,2,60,-999999,Y,N
-13310612.04,4190324.872,70654,306333,SANTA FE ENERGY,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.19435641,-119.5712623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-13257826.98,4215560.907,70655,306334,KERN,BAKERSFIELD,CA,93312,SUBSTATION,IN SERVICE,KERN,6029,USA,35.37940395,-119.0970861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,12,230,70,N,Y
-13050364.62,3861034.491,70656,306335,POINT LOMA,SAN DIEGO,CA,92107,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.74143976,-117.23342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,3,69,69,N,Y
-10777921.28,3866658.352,70657,306336,EAST LEVEE,DALLAS,TX,75207,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78392301,-96.81971417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,12,138,69,N,N
-13052392.53,4048954.761,70658,306337,DEL ROSA,SAN BERNARDINO,CA,92404,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.14995222,-117.2516371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-11357111.96,4061884.461,70659,306338,UNKNOWN306338,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.24601946,-102.0226726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10724643.97,3953193.289,70660,306339,UNKNOWN306339,TRENTON,TX,75490,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.43505236,-96.34111593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,-999999,-999999,N,N
-10452159.26,3498837.466,70661,306340,UNKNOWN306340,GROVES,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96333264,-93.89334415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,9,69,69,Y,Y
-13454464.16,4294921.301,70662,306341,TEXACO,SAN ARDO,CA,93450,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,35.95856373,-120.8635079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-13562452.89,4385513.038,70663,306342,MANZANITA,SEASIDE,CA,93955,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.61453334,-121.8335872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-10577577.27,3470467.226,70664,306343,UNKNOWN306343,COADY,TX,77520,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.74229604,-95.01999328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-10893902.74,3269209.971,70665,306344,UNKNOWN306344,MATHIS,TX,78368,SUBSTATION,IN SERVICE,LIVE OAK,48297,USA,28.16038669,-97.86159338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-10873190.86,3890392.796,70666,306345,UNKNOWN306345,SPRINGTOWN,TX,76082,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.96299197,-97.67553535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,138,Y,Y
-13513249.03,4647574.089,70667,306346,KEYES-FIBRE CO,FLORIN,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.48082059,-121.3915814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12866081.21,3871155.682,70668,306347,CENTRAL,EL CENTRO,CA,92243,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.81788172,-115.577974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,92,N,Y
-12817379.14,4332187.414,70669,306348,GILMORE,NORTH LAS VEGAS,NV,89032,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.22907299,-115.1404758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,1,138,138,N,Y
-13630027.51,4548617.031,70670,306349,STATION G,SAN FRANCISCO,CA,94115,SUBSTATION,NOT AVAILABLE,SAN FRANCISCO,6075,USA,37.78158607,-122.4406203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-13030817.94,3841711.769,70671,306350,OTAY,CHULA VISTA,CA,91911,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.59531954,-117.0578292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,4,69,69,N,Y
-13091793.97,3980975.116,70672,306351,ONEILL,RANCHO SANTA MARGARITA,CA,92688,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.64306974,-117.6055862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-13332336.16,4774834.326,70673,306352,UNKNOWN306352,RENO,NV,89511,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.37016664,-119.7664135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-11837671.22,3745488.668,70674,306353,BIGGS,FORT BLISS,TX,79916,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.86412928,-106.3396099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,3,115,115,N,Y
-10700398.33,3782973.656,70675,306354,UNKNOWN306354,KERENS,TX,75144,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.14967335,-96.12331362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,138,-999999,Y,N
-10802791.97,3314635.228,70676,306355,UNKNOWN306355,MCFADDIN,TX,77990,SUBSTATION,NOT AVAILABLE,REFUGIO,48391,USA,28.5195401,-97.04313133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,345,69,Y,Y
-11230622.6,3887651.309,70677,306356,UNKNOWN306356,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.94232679,-100.8863993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,138,69,Y,Y
-10503747.31,3825386.019,70678,306357,UNKNOWN306357,MARSHALL,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.47167666,-94.35676746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,2,-999999,-999999,N,N
-13229677.31,4157754.014,70679,306358,LEBEC,ARVIN,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.95490067,-118.8442133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,2,230,230,N,Y
-11243152.51,3856464.756,70680,306359,UNKNOWN306359,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.70690458,-100.9989574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,13.8,Y,Y
-11285435.88,3620917.689,70681,306360,MIDWAY LANE PRAIRIE,OZONA,TX,76943,SUBSTATION,IN SERVICE,CROCKETT,48105,USA,30.90885354,-101.3787954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,69,Y,Y
-12329364.75,3844463.374,70682,306361,ORACLE,ORACLE,AZ,85623,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.61614202,-110.756568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,0,69,-999999,Y,N
-10489829.32,3512518.925,70683,306362,POLY,BEVIL OAKS,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06975167,-94.23174002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,69,69,N,Y
-13194883.05,4481334.383,70684,306363,BISHOP CREEK 3,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.30234781,-118.5316511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,55,Y,Y
-13433717.84,4684439.538,70685,306364,MICHIGAN CAL,CAMINO,CA,95709,SUBSTATION,NOT AVAILABLE,EL DORADO,6017,USA,38.73959781,-120.6771406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13162801.99,4004318.131,70686,306365,ARCOGEN,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81746381,-118.2434621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,2,230,230,N,Y
-10564937.49,3597749.389,70687,306366,UNKNOWN306366,LIVINGSTON,TX,77351,SUBSTATION,IN SERVICE,POLK,48373,USA,30.73011942,-94.90644823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,500,69,Y,Y
-13348707.13,4269788.384,70688,306367,ARCO,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.77560246,-119.9134763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,6,230,60,N,Y
-10592778.71,3949342.961,70689,306368,UNKNOWN306368,BOGATA,TX,75417,SUBSTATION,IN SERVICE,RED RIVER,48387,USA,33.40618343,-95.1565502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-13137308.34,4013854.182,70690,306369,LA MIRADA,LA MIRADA,CA,90638,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.88860495,-118.0144487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13152709.52,4028067.021,70691,306370,REFUSE,COMMERCE,CA,90040,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99452597,-118.1527999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13502042.23,4673860.481,70692,306371,KALAMAZOO-SAN JUAN,CITRUS HEIGHTS,CA,95610,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.66543357,-121.290909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13124466.08,3999055.964,70693,306372,LAMPSON,GARDEN GROVE,CA,92840,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.77818146,-117.8990848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12056641.87,3857448.381,70694,306373,TYRONE,SILVER CITY,NM,88061,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.71433933,-108.3066567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-13535926.3,4539981.683,70695,306374,FAYETTE,LIVERMORE,CA,95377,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.72025095,-121.5952948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,230,60,Y,Y
-13171057.45,4017571.844,70696,306375,UNKNOWN306375,GARDENA,CA,90249,NOT AVAILABLE,NOT AVAILABLE,LOS ANGELES,6037,USA,33.91632351,-118.3176222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,66,66,Y,Y
-13514685.56,4641822.197,70697,306376,STOCKTON-SHELDON,SACRAMENTO,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.44036102,-121.404486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13250723.6,4218296.967,70698,306377,KERN WATER,OILDALE,CA,93308,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.39944115,-119.0332753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-11330464.46,3973216.983,70699,306378,UNKNOWN306378,LUBBOCK,TX,79403,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.58503084,-101.783294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,345,69,Y,Y
-11865687.46,4191347.197,70700,306379,ROY,ALBUQUERQUE,NM,87113,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.201861,-106.591284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-10614304.61,3372579.914,70701,306380,UNKNOWN306380,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.97590716,-95.34992063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13523802.62,4671712.919,70702,306381,NATOMAS,SACRAMENTO,CA,95834,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65036875,-121.486386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,4,230,60,N,Y
-10815254.87,3783882.266,70703,306382,ITASCA,ITASCA,TX,76055,SUBSTATION,IN SERVICE,HILL,48217,USA,32.15658369,-97.15508749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Jacksboro to w. denton,5/2/2017 0:00,IMAGERY/OTHER,5/2/2017 0:00,2,138,69,N,N
-11160498.56,3791172.691,70704,306383,UNKNOWN306383,BLACKWELL,TX,79506,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.21201129,-100.2564643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,69,Y,Y
-13566960.08,4583701.282,70705,306384,LOS MEDANOS,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.03025904,-121.874076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,60,115,N,Y
-12521369.85,4105765.17,70706,306385,UNKNOWN306385,PRESCOTT,AZ,86301,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.57123419,-112.4813791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10660015.28,3385311.594,70707,306386,UNKNOWN306386,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.07591286,-95.76054654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13616827.51,4514161.494,70708,306387,HILLSDALE,SAN MATEO,CA,94403,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.53655232,-122.3220427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-10569514.09,3423936.08,70709,306388,APACHE,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37870905,-94.94756053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13066181.14,4268309.884,70710,306389,TRONA,SEARLES VALLEY,CA,93562,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.7648262,-117.3755023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-10832017.66,3824372.447,70711,306390,UNKNOWN306390,BRIAROAKS,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.46399477,-97.3056702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-12701813.08,4067427.597,70712,306391,UNKNOWN306391,PARKER,AZ,85344,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,34.28717124,-114.1023282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13084771.59,4162405.321,70713,306392,KRAMER,BORON,CA,93516,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.98913933,-117.5425031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,12,230,33,N,Y
-11447374.46,3762999.27,70714,306393,UNKNOWN306393,NOTREES,TX,79745,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.99762801,-102.8335144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,138,69,Y,Y
-13083270.66,4037259.731,70715,306394,HYGEN,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06296431,-117.52902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,3,66,66,Y,Y
-12458878.76,3972766.669,70716,306395,CHAPARRAL,SCOTTSDALE,AZ,85258,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.58166083,-111.9200121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,4,69,69,N,Y
-11430148.89,3863372.195,70717,306396,UNKNOWN306396,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.75910149,-102.6787744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,115,69,N,N
-12934945.85,3994332.464,70718,306397,MONROE ST,INDIO,CA,92203,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.74290495,-116.1965955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-12423473.94,3928444.542,70719,306398,EGAN,QUEEN CREEK,AZ,85142,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.24932426,-111.6019652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,3,69,69,N,Y
-11885481.29,4117405.747,70720,306399,FIRST ST,BELEN,NM,87002,SUBSTATION,IN SERVICE,VALENCIA,35061,USA,34.657294,-106.769095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,1,115,115,Y,Y
-10886665.96,3866292.694,70721,306400,UNKNOWN306400,WEATHERFORD,TX,76085,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.7811614,-97.79658425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,138,Y,Y
-13408258.95,4140574.396,70722,306401,DIVIDE,SANTA MARIA,CA,93455,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.82831611,-120.4484395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,5,115,60,Y,Y
-11862251.45,4169425.759,70723,306402,KIRTLAND AIR FORCE BASE 4,KIRTLAND AFB,NM,87116,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.04079025,-106.5604178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10589704.7,3471739.975,70724,306403,UNKNOWN306403,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75222268,-95.12893587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13401522.66,4325543.367,70725,306404,COALINGA COGEN,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.18091305,-120.3879264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13171188.76,4018609.397,70726,306405,COSMIC,HAWTHORNE,CA,90250,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92405781,-118.3188017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11276852.95,3757625.16,70727,306406,UNKNOWN306406,FORSAN,TX,79739,SUBSTATION,NOT AVAILABLE,GLASSCOCK,48173,USA,31.95667705,-101.3016936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,0,345,69,Y,Y
-10910465.95,3035378.878,70728,306407,ELSA,WESLACO,TX,78599,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.29270314,-98.01038319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2019 0:00,IMAGERY,4/15/2019 0:00,2,138,138,N,Y
-13512655.51,4598947.496,70729,306408,UNKNOWN306408,LODI,CA,95242,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.13806025,-121.3862497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13039322.28,3898109.219,70730,306409,ARTESIAN,SAN DIEGO,CA,92127,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.021132,-117.134225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-13505734.17,4694538.269,70731,306410,ROSEVILLE,LINCOLN,CA,95648,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.81032297,-121.3240742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,60,-999999,N,N
-11860012.16,4163444.091,70732,306411,UNKNOWN306411,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,34.99678385,-106.5403019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13283633.41,4468386.224,70733,306412,BIG CREEK 8,SHAVER LAKE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.20976807,-119.3289092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,2,230,230,N,Y
-10660376.07,3710189.794,70734,306413,UNKNOWN306413,TUCKER,TX,75855,SUBSTATION,IN SERVICE,LEON,48289,USA,31.59442679,-95.7637876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-12494520.88,4004117.644,70735,306414,UNKNOWN306414,PHOENIX,AZ,85383,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.81596749,-112.2401907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2015 0:00,IMAGERY,3/6/2018 0:00,0,69,-999999,N,N
-10587766.58,3488554.919,70736,306415,SHELDON MILLS,MAGNOLIA GARDENS,TX,77044,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.8832764,-95.11152541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-10954884.41,3421411.603,70737,306416,HIGHLAND HILLS,SAN ANTONIO,TX,78222,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.35894581,-98.409401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-10783910.48,3858309.529,70738,306417,WESTMORELAND,DALLAS,TX,75211,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.72084783,-96.87351603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,2,138,13.8,N,N
-10946366.21,3454853.147,70739,306418,GREEN MOUNTAIN,BRACKEN,TX,78266,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.62043604,-98.3328807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,4,138,69,N,N
-13189596.9,4054827.656,70740,306419,UNKNOWN306419,LOS ANGELES,CA,91406,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.1936012,-118.4841649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-13493316,4662552.506,70741,306420,WHITE ROCK-NIKE,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58607424,-121.21252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13088972.11,4031347.349,70742,306421,UNKNOWN306421,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.01895385,-117.580237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,2,66,66,Y,Y
-12156625.64,4022672.055,70743,306422,NUTRIOSO,NUTRIOSO,AZ,85925,SUBSTATION,IN SERVICE,APACHE,4001,USA,33.95433556,-109.2048261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,12/13/2005 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,69,69,Y,Y
-11242558.28,3751639.28,70744,306423,UNKNOWN306423,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.91104289,-100.9936193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-12988315.53,3928168.973,70745,306424,WARNER,WARNER SPRINGS,CA,92086,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.24725401,-116.6760236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,66,69,Y,Y
-11331784.4,4082461.599,70746,306425,SWISHER,KRESS,TX,79052,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.398681,-101.7951513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,115,115,N,Y
-13151915.33,4123266.526,70747,306426,LANCASTER,LANCASTER,CA,93534,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.70058948,-118.1456656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-11347346.33,3619214.289,70748,306427,UNKNOWN306427,IRAAN,TX,79744,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.89572382,-101.9349465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13040623.91,3986922.046,70749,306428,SUN CITY,MENIFEE,CA,92584,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.68753248,-117.1459177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-13581341.92,4801242.773,70750,306429,GLENN-COLUSA IRRIG,GLENN,CA,95943,SUBSTATION,NOT AVAILABLE,GLENN,6021,USA,39.55332053,-122.0032703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,3/7/2019 0:00,2,69,69,Y,Y
-12492227.63,3980092.29,70751,306430,BELL,PEORIA,AZ,85382,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.63646726,-112.2195901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,5,69,-999999,N,N
-10944409.79,3043688.045,70752,306431,UNKNOWN306431,ALTON,TX,78573,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.35960403,-98.31530591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-10871644.15,3589615.433,70753,306432,GABRIEL,GEORGETOWN,TX,78626,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.6672904,-97.661641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,6,138,69,Y,Y
-13501153.07,4620645.555,70754,306433,UNKNOWN306433,GALT,CA,95632,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.29120621,-121.2829216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,60,60,Y,Y
-13447035.71,4631702.742,70755,306434,MARTEL,MARTELL,CA,95642,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.36912435,-120.7967771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-11834964.89,3744834.229,70756,306435,IND CPLX,FORT BLISS,TX,79916,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.85913616,-106.3152985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,OTHER,8/10/2016 0:00,2,115,115,N,Y
