X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11039269.65,4028006.25,70757,306436,UNKNOWN306436,ELECTRA,TX,76360,SUBSTATION,NOT AVAILABLE,WILBARGER,48487,USA,33.99407335,-99.16744652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,-999999,Y,N
-13523071.87,4649032.716,70758,306437,24TH & GARDENDALE,SACRAMENTO,CA,95822,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.49107717,-121.4798215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13332661.08,4796818.041,70759,306438,GREG ST/BELLA VISTA,SPARKS,NV,89431,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.52266674,-119.7693322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,120,120,N,Y
-11336106.46,4081023.448,70760,306439,KRESS,KRESS,TX,79052,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.3880204,-101.8339769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,5,115,-999999,N,N
-13582888.55,4522459.459,70761,306440,UNKNOWN306440,UNION CITY,CA,94587,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.59563799,-122.0171639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY,6/18/2015 0:00,2,115,115,Y,Y
-11273985.27,4061732.386,70762,306441,UNKNOWN306441,LOCKNEY,TX,79241,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.24489018,-101.2759328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13139395.08,5068908.3,70763,306442,DAVEY TOWN,WINNEMUCCA,NV,89445,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,41.38238683,-118.0331942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,2,120,120,N,Y
-11551960.61,3870345.329,70764,306443,MALJAMAR,MALJAMAR,NM,88264,SUBSTATION,IN SERVICE,LEA,35025,USA,32.81176382,-103.7730278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-13177298.02,4028865.046,70765,306444,STANHILL,LADERA HEIGHTS,CA,90056,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.00046933,-118.3736821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10801489.42,3858193.694,70766,306445,UNKNOWN306445,GRAND PRAIRIE,TX,75051,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.71997238,-97.03143037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13075515.69,4597977.354,70767,306446,N.O. MILLERS,TONOPAH,NV,89049,SUBSTATION,IN SERVICE,ESMERALDA,32009,USA,38.13120542,-117.4593559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,120,120,N,Y
-13470087.53,4535143.205,70768,306447,WOODROW,MODESTO,CA,95350,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.68586201,-121.0038551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-12475757.81,3956256.05,70769,306448,GARFIELD,PHOENIX,AZ,85004,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.45800943,-112.0716392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10547256.5,3578721.208,70770,306449,UNKNOWN306449,SEGNO,TX,77351,SUBSTATION,IN SERVICE,POLK,48373,USA,30.58307624,-94.7476172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,69,Y,Y
-13160207.66,4028591.939,70771,306450,VERNON,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99843539,-118.2201568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,3,66,66,Y,Y
-13035993.08,3955702.702,70772,306451,UNKNOWN306451,TEMECULA,CA,92592,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.45386223,-117.1043183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-12851678.7,3917921.817,70773,306452,SONORA,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.17023608,-115.448594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13199287.85,4763988.122,70774,306453,SALT WELLS,FALLON,NV,89406,SUBSTATION,IN SERVICE,CHURCHILL,32001,USA,39.294804,-118.5712202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,1,230,230,N,Y
-10834645.46,3854503.995,70775,306454,UNKNOWN306454,FORT WORTH,TX,76110,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.69208228,-97.32927616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10920110.31,3459139.065,70776,306455,SCHUMANSVILLE,NEW BRAUNFELS,TX,78130,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.65390017,-98.09701992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-13546221.69,4541321.37,70777,306456,FRICK GREEN RIDGE POWER,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.72976981,-121.6877799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,-999999,Y,N
-10695934,3513402.738,70778,306457,UNKNOWN306457,HEMPSTEAD,TX,77445,SUBSTATION,IN SERVICE,WALLER,48473,USA,30.07662234,-96.08320991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13258270.6,4176684.58,70779,306458,LAKEVIEW,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09416069,-119.1010712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-12421508.14,3933091.636,70780,306459,UNKNOWN306459,MESA,AZ,85212,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.28422878,-111.5843061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-11046764.63,3850972.172,70781,306460,UNKNOWN306460,ALBANY,TX,76430,SUBSTATION,IN SERVICE,SHACKELFORD,48417,USA,32.66537739,-99.23477503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-11495181.22,3791006.31,70782,306461,WHITTEN,TEAGUE,NM,88252,SUBSTATION,IN SERVICE,LEA,35025,USA,32.21074671,-103.2629698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-13065380.89,4042411.519,70783,306462,RIALTO,RIALTO,CA,92376,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.10129445,-117.3683135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13526926.77,4653063.678,70784,306463,S. LAND PARK,SACRAMENTO,CA,95822,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.51941393,-121.5144507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,32,-999999,Y,N
-10569780.77,3425309.865,70785,306464,HEIGHTS,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.38946231,-94.94995616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,9,138,69,N,N
-10810791.14,3642612.63,70786,306465,UNKNOWN306465,SEATON,TX,76570,SUBSTATION,IN SERVICE,FALLS,48145,USA,31.07591923,-97.11498915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-11881778.72,4117742.449,70787,306466,TOME,BELEN,NM,87002,SUBSTATION,IN SERVICE,VALENCIA,35061,USA,34.65978194,-106.7358343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,0,-999999,-999999,N,N
-13045411.56,4039264.633,70788,306467,PUREWATER,REDLANDS,CA,92374,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07788317,-117.1889259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,N,Y
-10891738.5,3952749.209,70789,306468,UNKNOWN306468,SUNSET,TX,76270,NOT AVAILABLE,NOT AVAILABLE,WISE,48497,USA,33.43172323,-97.84215168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,138,138,Y,Y
-10790067.5,3865418.154,70790,306469,T.R.A.,GRAND PRAIRIE,TX,75212,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77455616,-96.92882551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,2,138,69,N,N
-12451013.23,3947742.172,70791,306470,HOKAM,MESA,AZ,85210,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39417823,-111.8493549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10558088.15,3920608.802,70792,306471,UNKNOWN306471,COOKVILLE,TX,75558,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.19043809,-94.84491959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,69,-999999,Y,N
-13102053.07,4154387.842,70793,306472,UNKNOWN306472,EDWARDS,CA,93524,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.93011308,-117.6977453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,N,N
-13182057.49,4030335.331,70794,306473,MWD VENICE,CULVER CITY,CA,90230,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.01141832,-118.4164372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13654149.51,4616937.894,70795,306474,CORONA,PETALUMA,CA,94954,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.26506019,-122.657312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,60,N,Y
-10885936.59,3531316.477,70796,306475,SALEM WALK,AUSTIN,TX,78745,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.21577893,-97.79003224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,138,N,Y
-10626111.44,3824347.101,70797,306476,UNKNOWN306476,TYLER,TX,75704,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.46380266,-95.4559832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-10565980.17,3485225.283,70798,306477,UNKNOWN306477,MONT BELVIEU,TX,77523,SUBSTATION,NOT AVAILABLE,CHAMBERS,48071,USA,29.85733925,-94.91581479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,345,-999999,Y,N
-10886386.09,3930495.991,70799,306478,UNKNOWN306478,BRIDGEPORT,TX,76426,NOT AVAILABLE,NOT AVAILABLE,WISE,48497,USA,33.2647345,-97.7940701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,138,Y,Y
-10772059,3314226.299,70800,306479,UNKNOWN306479,PORT LAVACA,TX,77979,SUBSTATION,NOT AVAILABLE,CALHOUN,48057,USA,28.51631234,-96.76705241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,-999999,-999999,N,N
-10850630.02,3245150.947,70801,306480,UNKNOWN306480,SINTON,TX,78387,SUBSTATION,NOT AVAILABLE,SAN PATRICIO,48409,USA,27.96967427,-97.47286788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,69,-999999,Y,N
-12460468.68,3996112.837,70802,306481,DIXLETA,SCOTTSDALE,AZ,85266,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.75620302,-111.9342946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,-999999,N,N
-13660375.66,4688238.465,70803,306482,SANTA ROSE GEOTHERMAL,MIDDLETOWN,CA,95461,SUBSTATION,NOT AVAILABLE,LAKE,6033,USA,38.76621134,-122.7132424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-13455224.82,4225039.326,70804,306483,CAYUCOS,CAYUCOS,CA,93430,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.44879674,-120.870341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,70,60,N,Y
-13417541.32,4697939.522,70805,306484,JAYBIRD,POLLOCK PINES,CA,95726,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.83412742,-120.5318245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,2,230,230,N,Y
-10748720.44,3356970.121,70806,306485,LOLITA,LOLITA,TX,77971,SUBSTATION,IN SERVICE,JACKSON,48239,USA,28.85316225,-96.55739852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-12115745.72,3988788.953,70807,306486,STEVENS,RESERVE,NM,87830,SUBSTATION,IN SERVICE,CATRON,35003,USA,33.70148584,-108.8375956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13589182.15,4564613.259,70808,306487,SARANAP,SARANAP,CA,94595,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.89506964,-122.0737003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,230,Y,Y
-10650001.45,3956023.554,70809,306488,UNKNOWN306488,ENLOE,TX,75432,SUBSTATION,IN SERVICE,DELTA,48119,USA,33.45626696,-95.67059074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,69,69,Y,Y
-13189259.2,4070844.533,70810,306489,SYLMAR EAST,LOS ANGELES,CA,91342,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.31252826,-118.4811313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,1,230,69,N,N
-11277767.74,3795313.124,70811,306490,UNKNOWN306490,BIG SPRING,TX,79720,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.24347512,-101.3099114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,69,-999999,Y,N
-11441147.09,3960251.316,70812,306491,UNKNOWN306491,WHITEFACE,TX,79379,NOT AVAILABLE,NOT AVAILABLE,COCHRAN,48079,USA,33.487947,-102.777573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,69,-999999,Y,N
-12709499.19,4067976.836,70813,306492,GENE,PARKER DAM,CA,92267,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.29124765,-114.1713738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,230,230,N,Y
-13520267.12,4633142.369,70814,306493,UNKNOWN306493,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.379263,-121.454626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,2,60,60,Y,Y
-12703481.37,4414184.097,70815,306494,UNKNOWN306494,MESQUITE,NV,89034,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.82098791,-114.1173147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-10600415.72,3455957.93,70816,306495,SOUTH HOUSTON,HOUSTON,TX,77034,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62906317,-95.22515459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-12819989.21,4317411.347,70817,306496,RISER306496,PARADISE,NV,89169,RISER,IN SERVICE,CLARK,32003,USA,36.12192709,-115.1639225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-11179500.77,3691343.754,70818,306497,UNKNOWN306497,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.45011195,-100.4271641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,9,138,69,N,N
-13500990.65,4573944.521,70819,306498,UNKNOWN306498,STOCKTON,CA,95202,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96118865,-121.2814625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,0,-999999,-999999,N,N
-10582944.72,3455517.162,70820,306499,CLEAR LAKE POWER,TAYLOR LAKE VILLAGE,TX,77507,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.62562135,-95.06820996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,0,345,69,Y,Y
-13019630.2,3861391.202,70821,306500,JAMACHA,SPRING VALLEY,CA,91978,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.744135,-116.957328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2015 0:00,IMAGERY/OTHER,6/24/2015 0:00,4,69,69,N,Y
-11080596.78,3834646.264,70822,306501,UNKNOWN306501,ALBANY,TX,76430,SUBSTATION,NOT AVAILABLE,SHACKELFORD,48417,USA,32.54182991,-99.53869441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,138,69,Y,Y
-10768692.96,3823320.151,70823,306502,UNKNOWN306502,PALMER,TX,75152,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.45601871,-96.73681477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,69,Y,Y
-10575902.9,3469348.755,70824,306503,BAYTOWN,BAYTOWN,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73357185,-95.00495215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,6,138,69,N,N
-12776793.88,4374374.552,70825,306504,UNKNOWN306504,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.53417776,-114.7758923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,UNVERIFIED,3/13/2019 0:00,0,-999999,-999999,N,N
-13463789.61,4672986.614,70826,306505,SHINGLE SPRINGS,SHINGLE SPRINGS,CA,95682,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.65930391,-120.9472799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,115,60,N,Y
-10806640.75,3748223.918,70827,306506,ABBOTT,ABBOTT,TX,76621,SUBSTATION,IN SERVICE,HILL,48217,USA,31.88499527,-97.07770559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,138,69,Y,Y
-10798864.43,3888547.227,70828,306507,COPPELL SWITCHING STATION,COPPELL,TX,75019,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.94908071,-97.0078497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,345,13.8,N,N
-12848858.37,3889091.118,70829,306508,ALAMORIO,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.9531806,-115.4232586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10538171.59,3842018.72,70830,306509,UNKNOWN306509,SPRING HILL,TX,75605,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.59764259,-94.66600604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-10581520.36,3458339.707,70831,306510,UNKNOWN306510,LA PORTE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.64765969,-95.05541471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13135008,3995748.396,70832,306511,CEDARWOOD,WESTMINSTER,CA,92683,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.75348108,-117.9937845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,12,-999999,N,N
-10753519.58,3671791.252,70833,306512,UNKNOWN306512,KOSSE,TX,76653,NOT AVAILABLE,NOT AVAILABLE,LIMESTONE,48293,USA,31.300152,-96.60051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,-999999,-999999,N,N
-10828316.62,3389323.2,70834,306513,CUERO,CUERO,TX,77954,SUBSTATION,IN SERVICE,DEWITT,48123,USA,29.10740343,-97.27242322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2015 0:00,IMAGERY,6/25/2015 0:00,4,138,69,Y,Y
-13630247.28,4531861.628,70835,306514,LAWNDALE,SOUTH SAN FRANCISCO,CA,94080,SUBSTATION,NOT AVAILABLE,SAN MATEO,6081,USA,37.66252948,-122.4425946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-13566853.74,4964990.309,70836,306515,KILARC,WHITMORE,CA,96096,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.678192,-121.8731207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13291346.34,4178534.692,70837,306516,MARICOPA,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.10775805,-119.3981956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,70,N,Y
-10881546.51,3056284.985,70838,306517,UNKNOWN306517,RAYMONDVILLE,TX,78580,SUBSTATION,IN SERVICE,WILLACY,48489,USA,26.46095394,-97.75059544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,138,69,N,N
-11677958.54,4405265.686,70839,306518,UNKNOWN306518,CIMARRON,NM,87714,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.75682767,-104.9048865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,3,115,69,Y,Y
-11044032.08,3513803.453,70840,306519,UNKNOWN306519,INGRAM,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.0797373,-99.21022819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,138,69,N,N
-10856135.02,2988395.521,70841,306520,SILA RAY,BROWNSVILLE,TX,78520,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.9136942,-97.52232018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,5,138,138,N,Y
-10776845.26,3882220.996,70842,306521,NORTH HAVEN SWITCHING,DALLAS,TX,75230,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90137913,-96.81004814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/1/2017 0:00,IMAGERY,2/1/2017 0:00,3,138,69,N,N
-12840089.88,4325755.086,70843,306522,BELTWAY,LAS VEGAS,NV,89124,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.18244816,-115.3444899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,4,230,-999999,N,N
-13349099.77,4418678.789,70844,306523,GREGG,MADERA,CA,93636,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.85330295,-119.9170035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,6,230,230,N,Y
-12532938.45,3993707.899,70845,306524,UNKNOWN306524,WITTMANN,AZ,85361,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.73823942,-112.5853016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10949519.8,3963325.931,70846,306525,UNKNOWN306525,HENRIETTA,TX,76365,SUBSTATION,NOT AVAILABLE,CLAY,48077,USA,33.51097886,-98.36120993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13171976.84,4012758.95,70847,306526,BRIDGE,TORRANCE,CA,90504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.88043728,-118.3258812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,66,Y,Y
-12438254.69,3934133.319,70848,306527,RISER306527,GILBERT,AZ,85297,RISER,IN SERVICE,MARICOPA,4013,USA,33.292051,-111.734743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10748800.49,3334195.232,70849,306528,UNKNOWN306528,POINT COMFORT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.67381574,-96.55811769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13517142.14,4658336.439,70850,306529,CSUS,SACRAMENTO,CA,95819,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55646342,-121.4265538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13417728.28,5086347.175,70851,306530,WARNER,ALTURAS,CA,96101,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.49982188,-120.533504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,4,230,69,N,Y
-13336806.91,4801968.98,70852,306531,NORTH VALLEY ROAD,RENO,NV,89512,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.55835028,-119.8065749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,3,345,120,N,Y
-13070752.44,3929424.846,70853,306532,STUART,OCEANSIDE,CA,92058,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.25668853,-117.4165669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13501146.33,4661747.164,70854,306533,RISER306533,RANCHO CORDOVA,CA,95670,RISER,IN SERVICE,SACRAMENTO,6067,USA,38.580419,-121.282861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,1,60,60,Y,Y
-11985017.03,3788675.832,70855,306534,UNKNOWN306534,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.19303199,-107.6632398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-11388203.04,4017053.883,70856,306535,UNKNOWN306535,LITTLEFIELD,TX,79339,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,33.91246218,-102.3019685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-13178324.36,4015287.708,70857,306536,GALAXY,MANHATTAN BEACH,CA,90266,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89929426,-118.382902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12005614.4,4218744.236,70858,306537,AMBROSIA,GRANTS,NM,87020,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.4027162,-107.8482691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,6,230,115,N,N
-11157223.19,4085266.252,70859,306538,UNKNOWN306538,CHILDRESS,TX,79201,SUBSTATION,IN SERVICE,CHILDRESS,48075,USA,34.41946717,-100.2270412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,5,138,115,N,N
-12793015.05,4353295.371,70860,306539,LENZIE,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.38187906,-114.9216095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Energy Justice Network,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,3,500,500,N,Y
-10901334.9,3571614.279,70861,306540,NAMELESS,JONESTOWN,TX,78641,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.52809904,-97.92835759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10896678.85,3944698.91,70862,306541,UNKNOWN306541,SUNSET,TX,76270,SUBSTATION,IN SERVICE,WISE,48497,USA,33.37135056,-97.88653158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,N,Y
-13290931.16,4317657.207,70863,306542,OCTOL,TULARE,CA,93274,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.1237111,-119.394466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11858267.79,3735709.251,70864,306543,SMELTER,EL PASO,TX,79922,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.78948789,-106.5246319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,OTHER,8/10/2016 0:00,1,69,69,N,Y
-10723106.63,3539337.963,70865,306544,UNKNOWN306544,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.27802735,-96.32730578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,69,Y,Y
-11856909.5,3737929.014,70866,306545,MESA,EL PASO,TX,79912,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.80643552,-106.5124303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-13584245.24,4585318.425,70867,306546,BAY POINT,CONCORD,CA,94520,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.04170088,-122.0293512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-12491430.97,3967369.744,70868,306547,GLENN,GLENDALE,AZ,85303,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.5412616,-112.2124336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,69,N,Y
-10757602.92,3730009.257,70869,306548,UNKNOWN306548,COOLIDGE,TX,76635,SUBSTATION,NOT AVAILABLE,LIMESTONE,48293,USA,31.74595485,-96.63719121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-12770250.77,3828511.075,70870,306549,BAJA,SOMERTON,AZ,85350,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.4953574,-114.7171145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Greater Yuma EDC http://www.greateryuma.org/aps-doubling-electrical-capacity-at-san-luis-substation/,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,69,69,Y,Y
-10780695.07,3877453.424,70871,306550,LAKEMONT,DALLAS,TX,75220,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86541329,-96.84463157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2016 0:00,IMAGERY,8/19/2016 0:00,2,138,69,N,N
-11273935.62,3774643.088,70872,306551,UNKNOWN306551,FORSAN,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,32.08629168,-101.2754868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-13037489.68,4145515.751,70873,306552,ORDWAY,BARSTOW,CA,92311,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.86474547,-117.1177625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-10613917.15,3800102.558,70874,306553,UNKNOWN306553,TYLER,TX,75703,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.27985722,-95.34644003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-10849046.27,3643557.839,70875,306554,UNKNOWN306554,BELTON,TX,76513,SUBSTATION,IN SERVICE,BELL,48027,USA,31.08319132,-97.45864086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,69,-999999,Y,N
-10932218,3494959.209,70876,306555,FISCHER,CANYON LAKE,TX,78623,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.93314548,-98.20578518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13512877.07,4646402.454,70877,306556,UNKNOWN306556,FLORIN,CA,95828,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.472581,-121.38824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-13102026.28,4026498.462,70878,306557,UNKNOWN306557,CHINO,CA,91710,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,33.98284277,-117.6975046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,3,66,66,Y,Y
-10950941.89,3410796.945,70879,306558,STREICH,SAN ANTONIO,TX,78112,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.27580548,-98.37398475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,138,69,N,N
-10764617.22,3863843.768,70880,306559,SCYENE RD,DALLAS,TX,75227,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.76266387,-96.70020172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,2,138,69,N,N
-13348482.2,4086902.452,70881,306560,UNKNOWN306560,GOLETA,CA,93117,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.43159118,-119.9114558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,66,-999999,Y,N
-12445500.78,3951849.877,70882,306561,ROGERS,MESA,AZ,85203,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42498084,-111.7998357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,7,230,69,N,Y
-10820396.68,3622266.34,70883,306562,UNKNOWN306562,ROGERS,TX,76569,SUBSTATION,IN SERVICE,MILAM,48331,USA,30.91924759,-97.20127714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,Y,Y
-10753570.7,3614568.825,70884,306563,UNKNOWN306563,HEARNE,TX,77859,SUBSTATION,NOT AVAILABLE,ROBERTSON,48395,USA,30.8599077,-96.60096915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-11374097.1,3758985.954,70885,306564,UNKNOWN306564,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.9670481,-102.1752527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,69,N,N
-10851656.21,3985847.283,70886,306565,UNKNOWN306565,MUENSTER,TX,76252,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.67949862,-97.48208633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,4,138,-999999,Y,N
-13067541.57,4032744.199,70887,306566,CRESTMORE,JURUPA VALLEY,CA,92509,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,34.02935375,-117.3877232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-11068938.72,4060263.709,70888,306567,UNKNOWN306567,TOLBERT,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.23398333,-99.43396831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,138,69,N,N
-12649822.21,3975300.795,70889,306568,UNKNOWN306568,SALOME,AZ,85348,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,33.60062376,-113.6352864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,115,-999999,N,N
-10457368.24,3499222.332,70890,306569,UNKNOWN306569,PORT NECHES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96632781,-93.94013722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-12065287.96,3849809.752,70891,306570,TYRONE (PHELPS DODGE),SILVER CITY,NM,88061,SUBSTATION,NOT AVAILABLE,GRANT,35017,USA,32.65658632,-108.3843258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,N,Y
-13632409.51,4957011.464,70892,306571,KESWICK,KESWICK,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.62381263,-122.4620183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,N,N
-10781147.77,3995699.756,70893,306572,UNKNOWN306572,GORDONVILLE,TX,76264,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.75311779,-96.8486982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-11481968.03,3732367.892,70894,306573,MIDWAY,WINK,TX,79789,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.76397114,-103.1442737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,69,N,N
-13131665.28,4017455.966,70895,306574,PARKWOOD,LA HABRA,CA,90631,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.91545967,-117.9637563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10638338.33,3915369.61,70896,306575,UNKNOWN306575,SULPHUR SPRINGS,TX,75482,SUBSTATION,NOT AVAILABLE,HOPKINS,48223,USA,33.15104308,-95.56581915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10528571.44,3853579.521,70897,306576,UNKNOWN306576,HARLETON,TX,75651,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.6850929,-94.5797664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-11041845.15,3356049.975,70898,306577,UNKNOWN306577,DERBY,TX,78061,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.84592231,-99.19058259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,3,138,69,N,N
-10996034.18,3881477.981,70899,306578,UNKNOWN306578,IVAN,TX,76424,SUBSTATION,IN SERVICE,STEPHENS,48429,USA,32.8957749,-98.77905571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,138,69,N,N
-11976499.95,3745642.047,70900,306579,HERMANAS COLUMBUS,DEMING,NM,88030,SUBSTATION,NOT AVAILABLE,LUNA,35029,USA,31.86529947,-107.5867295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,5/9/2018 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,69,69,N,Y
-13130756.19,3981101.158,70901,306580,ORCOGEN,HUNTINGTON BEACH,CA,92646,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.64401234,-117.9555898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12792776.28,4304143.331,70902,306581,EQUESTRIAN,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.02559176,-114.9194646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/q8fnz6h,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,6,230,69,N,Y
-12338476.32,3793451.799,70903,306582,EAST LOOP,TUCSON,AZ,85710,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.22933195,-110.8384186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,5,138,138,N,Y
-11312009.23,4129776.74,70904,306583,UNKNOWN306583,HAPPY,TX,79042,SUBSTATION,NOT AVAILABLE,ARMSTRONG,48011,USA,34.748656,-101.6175079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-13148046.63,4016721.471,70905,306584,UNKNOWN306584,DOWNEY,CA,90242,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.909984,-118.1109124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,66,66,Y,Y
-11198427.18,3756827.819,70906,306585,UNKNOWN306585,ROBERT LEE,TX,76945,SUBSTATION,IN SERVICE,COKE,48081,USA,31.95059972,-100.597183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,138,69,Y,Y
-13127473.85,4039846.805,70907,306586,BADILLO,WEST COVINA,CA,91790,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.08221472,-117.926104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,66,N,Y
-13527060.78,4652743.759,70908,306587,43RD & S. LAND,SACRAMENTO,CA,95822,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.51716538,-121.5156545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12769923.27,3860603.069,70909,306588,UNKNOWN306588,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.73817992,-114.7141725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,161,-999999,Y,N
-13508131.44,4852201.738,70910,306589,ROCK CREEK,BELDEN,CA,95915,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,39.90537908,-121.3456093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,4,230,230,N,Y
-11051528.55,3416569.546,70911,306590,D'HANIS,D'HANIS,TX,78850,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.32102833,-99.27757008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,69,69,N,Y
-13659586.15,4571122.704,70912,306591,BOLINAS,BOLINAS,CA,94924,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.94120023,-122.7061502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10799071.51,3904070.921,70913,306592,LEWISVILLE SWITCH,LEWISVILLE,TX,75057,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.0660247,-97.00970987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,8,345,69,N,N
-13529358.51,4438916.324,70914,306593,GILROY FOOD,GILROY,CA,95020,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,36.99863355,-121.5362953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-10914831.98,3450769.684,70915,306594,MCQUEENEY,MCQUEENEY,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.58854233,-98.04960389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,5,138,69,N,N
-10914203.21,3437855.578,70916,306595,NEW BERLIN,NEW BERLIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.4876109,-98.04395557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-10620085.9,3471793.817,70917,306596,DUNLAVY,HOUSTON,TX,77019,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7526426,-95.40185485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/18/2015 0:00,3,69,69,N,Y
-10721634.16,3834347.211,70918,306597,UNKNOWN306597,OAK GROVE,TX,75142,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.53956522,-96.31407834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,230,69,Y,Y
-13161137.05,4121927.012,70919,306598,LANPRI,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.69069605,-118.2285057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10480998.36,3845251.79,70920,306599,UNKNOWN306599,KARNACK,TX,75661,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.62210738,-94.15241016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-10957341.03,4013620.673,70921,306600,UNKNOWN306600,WICHITA FALLS,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.88686362,-98.4314692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,4,138,13.8,N,N
-10953591.28,3024692.961,70922,306601,UNKNOWN306601,MISSION,TX,78572,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.20660919,-98.39778466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,N,N
-10609965.28,3470648.88,70923,306602,MAGNOLIA PARK,HOUSTON,TX,77011,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74371288,-95.31093971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13036765.59,4032451.856,70924,306603,TENNESSEE,YUCAIPA,CA,92399,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.02717729,-117.1112578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,66,Y,Y
-11290218.2,3798948.06,70925,306604,UNKNOWN306604,BIG SPRING,TX,79720,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.27108861,-101.4217557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,69,-999999,Y,N
-10854158.42,3460058.155,70926,306605,UNKNOWN306605,HARWOOD,TX,78632,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.66107491,-97.50456407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13574966.93,4583783.394,70927,306606,SHELL CHEMICAL,BAY POINT,CA,94565,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.03084005,-121.9460028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-13320752.49,4207427.722,70928,306607,SYSQUOC,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.31981218,-119.6623556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-11144786.63,3802667.461,70929,306608,UNKNOWN306608,BLAIR,TX,79536,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.29933507,-100.1153217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,69,N,N
-11332262.67,3728357.612,70930,306609,UNKNOWN306609,MIDLAND,TX,79706,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,31.73333679,-101.7994476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,138,69,Y,Y
-12832495.83,4316519.411,70931,306610,DURANGO,SPRING VALLEY,NV,89147,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.11545469,-115.2762713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,138,138,N,Y
-13579384,4509132.468,70932,306611,NEWARK,FREMONT,CA,94538,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.50072034,-121.985682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,30,230,60,N,Y
