X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10617986.61,3498972.824,70933,306612,UNKNOWN306612,ALDINE,TX,77032,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.96438605,-95.38299661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10604021.62,3434204.847,70934,306613,NORTH ALVIN,ALVIN,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.45906001,-95.25754696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,3,138,13.8,N,N
-11487740.8,3858987.593,70935,306614,UNKNOWN306614,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.72597225,-103.1961314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,13.8,N,N
-12331057.8,3788107.111,70936,306615,SPANISH TRAIL,TUCSON,AZ,85730,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.18870843,-110.7717769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-12233318.27,3771207.22,70937,306616,APACHE,COCHISE,AZ,85606,SUBSTATION,IN SERVICE,COCHISE,4003,USA,32.06013765,-109.8937678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,6,230,-999999,N,N
-12523269.64,3957477.542,70938,306617,UNKNOWN306617,BUCKEYE,AZ,85396,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46716349,-112.4984453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10915741.54,3024894.592,70939,306618,UNKNOWN306618,DONNA,TX,78537,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.20823427,-98.05777459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,3,138,69,N,N
-13336796.08,4797801.972,70940,306619,RENO,RENO,NV,89501,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.52948441,-119.8064776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,2,120,120,N,Y
-10870829.26,3464727.319,70941,306620,UNKNOWN306620,LULING,TX,78648,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.69751613,-97.65432074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,8,138,69,Y,Y
-10987458.48,3859661.579,70942,306621,UNKNOWN306621,CADDO,TX,76429,SUBSTATION,IN SERVICE,STEPHENS,48429,USA,32.73106557,-98.70201886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,13.8,N,N
-13469797.64,4530397.784,70943,306622,ENSLEN,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.65211896,-121.0012509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,60,Y,Y
-13170521.49,4021613.906,70944,306623,GRAMERCY,LOS ANGELES,CA,90047,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94645054,-118.3128075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Environmental Protection Agency http://www.swrcb.ca.gov/water_issues/programs/ocean/cwa316/docs/energy_comp/10yta_2012_5.pdf,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,6,138,138,N,N
-11394317.39,3900078.003,70945,306624,UNION-TEXAS,BROWNFIELD,TX,79316,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,33.03595983,-102.3568946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,-999999,Y,N
-10843515.87,3900113.743,70946,306625,DEADEND306625,HASLET,TX,76052,DEAD END,NOT AVAILABLE,WISE,48497,USA,33.03622898,-97.40896036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,4/19/2019 0:00,1,138,138,Y,Y
-11175585.96,3416941.374,70947,306626,UNKNOWN306626,BRACKETTVILLE,TX,78832,SUBSTATION,IN SERVICE,KINNEY,48271,USA,29.32394057,-100.3919968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-12796897.59,4310738.481,70948,306627,UNKNOWN306627,HENDERSON,NV,89011,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.07349204,-114.9564869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,-999999,N,N
-11193233.91,3358709.426,70949,306628,UNKNOWN306628,NORMANDY,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.86684616,-100.550531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,Y,Y
-10843906.69,2993296.042,70950,306629,WATERPORT,CAMERON PARK,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.9532834,-97.41247123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,2,138,138,N,Y
-13504934.69,4728677.811,70951,306630,CAMP FAR WEST,SHERIDAN,CA,95681,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,39.04889519,-121.3168924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10736566.86,3597219.805,70952,306631,UNKNOWN306631,LAKE BRYAN,TX,77807,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.72603001,-96.44822107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,0,138,69,Y,Y
-11798830.12,4254351.744,70953,306632,MIGUEL LUJAN,SANTA FE,NM,87507,SUBSTATION,NOT AVAILABLE,SANTA FE,35049,USA,35.66301839,-105.9906943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,46,Y,Y
-10724221.69,3588248.741,70954,306633,UNKNOWN306633,BRYAN,TX,77802,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.65672967,-96.33732253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-12720519.18,4219759.085,70955,306634,UNKNOWN306634,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.41014675,-114.270368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-10552593.61,3657953.618,70956,306635,UNKNOWN306635,DIBOLL,TX,75941,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.19387836,-94.79556125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-10885933.06,3802266.937,70957,306636,UNKNOWN306636,GLEN ROSE,TX,76043,SUBSTATION,IN SERVICE,SOMERVELL,48425,USA,32.29629377,-97.79000046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,345,69,N,N
-12172132.23,4043516.024,70958,306637,ROUND VALLEY,EAGAR,AZ,85925,SUBSTATION,IN SERVICE,APACHE,4001,USA,34.10950989,-109.3441242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,8/5/2015 0:00,IMAGERY/OTHER,2/11/2019 0:00,3,69,69,N,Y
-10570752.6,3895518.683,70959,306638,UNKNOWN306638,PITTSBURG,TX,75686,SUBSTATION,IN SERVICE,CAMP,48063,USA,33.00161766,-94.95868629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,69,13.8,Y,Y
-13504030.98,4682010.242,70960,306639,IMRAN WOODS-WHYTE,CITRUS HEIGHTS,CA,95621,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.7225741,-121.3087742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13404413.72,5095923.467,70961,306640,CEDARVILLE JUNCTION,ALTURAS,CA,96101,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.56421914,-120.4138972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,N,N
-13086243.06,4165480.117,70962,306641,SEGS 6,RIDGECREST,CA,93516,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.01176531,-117.5557215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,Y,N
-13638222.12,4570659.033,70963,306642,GREENBRAE,LARKSPUR,CA,94904,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.93791528,-122.5142338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-13601700.93,4798116.016,70964,306643,WILLOWS A,WILLOWS,CA,95988,SUBSTATION,NOT AVAILABLE,GLENN,6021,USA,39.53166029,-122.1861583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13615789.42,4552482.413,70965,306644,MARITIME,OAKLAND,CA,94607,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.80902461,-122.3127174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,115,N,Y
-10894321.08,3908503.012,70966,306645,UNKNOWN306645,BRIDGEPORT,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.09938432,-97.86535135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-11223213.23,4219399.607,70967,306646,GRAY,LEFORS,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.40751479,-100.8198398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,5,345,345,N,N
-10626379.78,3698962.159,70968,306647,UNKNOWN306647,GRAPELAND,TX,75844,SUBSTATION,NOT AVAILABLE,HOUSTON,48225,USA,31.50847725,-95.45839372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,138,-999999,Y,N
-10832252.56,3643023.061,70969,306648,TEMPLE SWITCHING,TEMPLE,TX,76501,SUBSTATION,IN SERVICE,BELL,48027,USA,31.079077,-97.30778036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,10,345,69,N,N
-10967707.44,3438632.078,70970,306649,BUCKEYE,SAN ANTONIO,TX,78213,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.49368256,-98.52459224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-10665358.23,3447112.667,70971,306650,ROSENBERG,ROSENBERG,TX,77471,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.55997079,-95.80854311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-10875463.25,3579851.371,70972,306651,CHIEF BRADY,GEORGETOWN,TX,78628,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.591816,-97.69594857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13413144.71,4643074.241,70973,306652,TIGER CREEK,PIONEER,CA,95666,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.44917,-120.492329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,3,230,115,N,Y
-13525080.12,5011047.812,70974,306653,PIT 1,FALL RIVER MILLS,CA,96028,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.99122753,-121.4978619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,-999999,N,N
-11533986.22,3923708.237,70975,306654,UNKNOWN306654,TATUM,NM,88267,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,33.21373532,-103.6115611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,N,Y
-11388491.67,4133146.594,70976,306655,WINDMILL,JOEL,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.77352548,-102.3045613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,345,345,N,N
-11446836.13,3898821.467,70977,306656,ARCO BP-WILLARD,DENVER CITY,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.02649656,-102.8286785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,115,13.8,N,N
-10744369.36,3758582.621,70978,306657,UNKNOWN306657,CORBET,TX,75110,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,31.96397429,-96.51831215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,9,345,69,N,N
-10754270.56,3614822.88,70979,306658,UNKNOWN306658,HEARNE,TX,77859,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,30.86186679,-96.60725618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-13185284.44,4052970.719,70980,306659,UNKNOWN306659,LOS ANGELES,CA,91401,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.17980237,-118.4454254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-11462277.76,3700910.023,70981,306660,WARD GULF,MONAHANS,TX,79756,SUBSTATION,IN SERVICE,WARD,48475,USA,31.52339418,-102.9673931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,69,138,N,Y
-13281451.47,4077588.654,70982,306661,CASITAS,VENTURA,CA,93001,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.36255377,-119.3093085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,Y,N
-13326888.14,4787148.612,70983,306662,MIRA LOMA,RENO,NV,89502,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.45563146,-119.717473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,2,360,120,N,Y
-11346307.52,4170800.975,70984,306663,SPRING DRAW,HANEY,TX,79119,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.0509042,-101.9256146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,115,N,Y
-10688917.47,3920246.283,70985,306664,UNKNOWN306664,NEYLANDVILLE,TX,75401,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.18771278,-96.0201793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY,6/15/2015 0:00,2,138,69,N,N
-12461054.21,3956936.498,70986,306665,UNKNOWN306665,TEMPE,AZ,85281,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.46310894,-111.9395546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-10785640.15,3892309.459,70987,306666,CARROLLTON-JOSEY LANE,CARROLLTON,TX,75006,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9774368,-96.88905398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,13.8,Y,Y
-12501938.86,4112029.48,70988,306667,UNKNOWN306667,PRESCOTT VALLEY,AZ,86314,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.61755787,-112.3068276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13490361.56,4575024.615,70989,306668,UNKNOWN306668,STOCKTON,CA,95215,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96883809,-121.1859798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,60,60,Y,Y
-10874695.48,3561027.046,70990,306669,WELLS BRANCH,WELLS BRANCH,TX,78728,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.44614147,-97.6890516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,138,69,N,N
-10679842.64,3348217.085,70991,306670,UNKNOWN306670,WADSWORTH,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.78427076,-95.93865874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-11442141.27,3859001.317,70992,306671,RILEY,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.72607597,-102.7865039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,13.8,Y,Y
-10880724.16,3299134.559,70993,306672,UNKNOWN306672,BEEVILLE,TX,78102,SUBSTATION,IN SERVICE,BEE,48025,USA,28.39712107,-97.74320815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,4,69,69,Y,Y
-12033218.95,4405057.873,70994,306673,UNKNOWN306673,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.755332,-108.096245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-10571644.57,3422337.66,70995,306674,UNKNOWN306674,LA MARQUE,TX,77568,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.36619603,-94.96669898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-12987763.49,3909979.252,70996,306675,SANTA YSABEL,JULIAN,CA,92036,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.11049293,-116.6710645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,69,69,N,Y
-10802022.33,3968131.816,70997,306676,UNKNOWN306676,WOODBINE,TX,76240,SUBSTATION,NOT AVAILABLE,COOKE,48097,USA,33.54696731,-97.03621755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,69,Y,Y
-10861608.37,3224502.565,70998,306677,UNKNOWN306677,CORPUS CHRISTI,TX,78410,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.80572819,-97.57148804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,N,N
-12419714.52,3842750.711,70999,306678,UNKNOWN306678,ELOY,AZ,85131,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.60318219,-111.5681938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10436381.03,3511244.032,71000,306679,ADAMS BAYOU,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05983994,-93.7516059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,-999999,N,N
-13210813.21,4517462.827,71001,306680,SHERWIN,BISHOP,CA,93514,SUBSTATION,IN SERVICE,MONO,6051,USA,37.56006508,-118.6747542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-11552279.76,4275416.201,71002,306681,BRAVO DOME WEST,ROY,NM,87743,SUBSTATION,IN SERVICE,HARDING,35021,USA,35.81660824,-103.7758948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13122443.87,4009056.886,71003,306682,RISER306682,ANAHEIM,CA,92806,RISER,IN SERVICE,ORANGE,6059,USA,33.85282342,-117.8809189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-13297742.38,4261761.71,71004,306683,UNKNOWN306683,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.71708136,-119.4556522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,0,-999999,-999999,N,N
-13330763.61,4251880.794,71005,306684,MOBIL EXPLORATION,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.64498225,-119.752287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,-999999,Y,N
-13001253.26,3868383.66,71006,306685,LOVELAND,ALPINE,CA,91901,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.7969521,-116.7922452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,3,69,69,N,Y
-13174721.45,4495107.378,71007,306686,ROBERTS,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.40070021,-118.3505364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13090128.72,3949775.501,71008,306687,SAN MATEO,SAN CLEMENTE,CA,92672,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.409427,-117.590627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,230,69,N,Y
-10756404.97,3977171.83,71009,306688,UNKNOWN306688,SHERMAN,TX,75092,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.6146221,-96.62642987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,7,138,69,N,N
-13610401.82,4581140.361,71010,306689,FRANKLIN,HERCULES,CA,94547,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01213597,-122.2643198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,60,60,N,Y
-10847463.08,3225220.701,71011,306690,UNKNOWN306690,CORPUS CHRISTI,TX,78407,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81143428,-97.44441879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-13191418.34,4069874.581,71012,306691,UNKNOWN306691,LOS ANGELES,CA,91344,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.30533104,-118.5005271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12473928.34,4007067.473,71013,306692,GAVILAN PEAK,NEW RIVER,AZ,85086,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.83798061,-112.0552048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,230,69,N,Y
-13033941.65,3928964.266,71014,306693,LILAC,VALLEY CENTER,CA,92082,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.25322862,-117.0858899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-13188265.34,4032244.557,71015,306694,COLORADO,SANTA MONICA,CA,90404,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02563394,-118.4722033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13573828.84,4502733.96,71016,306695,NEWBY ISLAND 1,SAN JOSE,CA,95134,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.45510588,-121.9357791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-12348496.11,3759590.124,71017,306696,SAHUARITA,SAHUARITA,AZ,85629,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.97165228,-110.9284279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,2,230,230,N,Y
-12164711.73,4037364.738,71018,306697,UNKNOWN306697,SPRINGERVILLE,AZ,85938,SUBSTATION,NOT AVAILABLE,APACHE,4001,USA,34.06374575,-109.2774648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,8/5/2015 0:00,IMAGERY/OTHER,2/11/2019 0:00,0,69,-999999,N,N
-11737629.44,3951212.89,71019,306698,GLENCOE,GLENCOE,NM,88324,SUBSTATION,NOT AVAILABLE,LINCOLN,35027,USA,33.42020495,-105.4409192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,Y,Y
-11041257.71,3600085.495,71020,306699,UNKNOWN306699,MASON,TX,76856,SUBSTATION,IN SERVICE,MASON,48319,USA,30.74815661,-99.18530559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,N,N
-10970964.43,4028515.244,71021,306700,UNKNOWN306700,CASHION COMMUNITY,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.9978642,-98.55385028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,138,69,N,N
-10537929.95,3432176.487,71022,306701,UNKNOWN306701,BOLIVAR PENINSULA,TX,77650,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.44319356,-94.66383534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13431255.52,4423332.775,71023,306702,ORO LOMA,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.88674887,-120.6550212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,115,60,N,Y
-12914255.61,4344376.139,71024,306703,VISTA,PAHRUMP,NV,89060,SUBSTATION,IN SERVICE,NYE,32023,USA,36.31734692,-116.0107319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,138,138,N,Y
-10844342.24,3697962.781,71025,306704,UNKNOWN306704,CRAWFORD,TX,76638,NOT AVAILABLE,NOT AVAILABLE,MCLENNAN,48309,USA,31.50082301,-97.41638379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,345,-999999,Y,N
-13599741.29,4505896.942,71026,306705,BELLE HAVEN,MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.47765801,-122.1685546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,60,60,Y,Y
-11088117.78,3365568.525,71027,306706,SOUTH BATESVILLE,BATESVILLE,TX,78829,SUBSTATION,IN SERVICE,ZAVALA,48507,USA,28.92079229,-99.60625675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,3,138,69,N,N
-13581269.25,4752306.639,71028,306707,COLUSA,COLUSA,CA,95932,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.21354676,-122.0026174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10729428.56,3448645.708,71029,306708,UNKNOWN306708,EAGLE LAKE,TX,77434,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.57194911,-96.38409668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,138,138,N,Y
-12350331.43,3782929.16,71030,306709,DREXEL,TUCSON,AZ,85706,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.14933493,-110.9449149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-13238703.45,4153884.222,71031,306710,PACIFIC PIPELINE,LEBEC,CA,93243,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.92640391,-118.9252965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-12419553.94,3859908.927,71032,306711,MILLIGAN,ELOY,AZ,85131,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.7329347,-111.5667512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,1,230,230,Y,Y
-10730591.23,3522923.788,71033,306712,UNKNOWN306712,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.15060771,-96.39454111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11635114.53,3947542.903,71034,306713,UNKNOWN306713,ROSWELL,NM,88203,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.39268369,-104.5200121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,Y,Y
-13510090.38,4669013.094,71035,306714,ENGLE-EASTERN,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63142538,-121.3632068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,69,69,Y,Y
-12984278.64,3969623.477,71036,306715,TONY LAPPOS,ANZA,CA,92539,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.55813445,-116.6397596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,34,Y,Y
-11251972.68,3631435.415,71037,306716,BARNHAM,OZONA,TX,76943,SUBSTATION,NOT AVAILABLE,CROCKETT,48105,USA,30.98988367,-101.0781903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13370732.4,4376507.883,71038,306717,VALLEY NITROGEN,SAN JOAQUIN,CA,93660,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.54957457,-120.1113327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-11794114.41,4256847.358,71039,306718,HICKOX (PNM),SANTA FE,NM,87505,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.68123044,-105.9483323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,2,46,46,Y,Y
-12797452.05,4357405.819,71040,306719,SILVER HAWK,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.41160084,-114.9614677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://en.wikipedia.org/wiki/Silverhawk_Generating_Station,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,1,500,500,N,Y
-13247979.96,4058482.201,71041,306720,CAMARILLO,CAMARILLO,CA,93012,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.22075139,-119.0086289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10475700.9,3640442.233,71042,306721,SAM DAM,CURTIS,TX,75951,SUBSTATION,IN SERVICE,JASPER,48241,USA,31.05921889,-94.10482227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,7,138,69,Y,Y
-13415465.22,4924896.718,71043,306722,UNKNOWN306722,SUSANVILLE,CA,96130,SUBSTATION,IN SERVICE,LASSEN,6035,USA,40.40448845,-120.5131746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,0,-999999,-999999,N,N
-12456747.07,3956996.107,71044,306723,UNKNOWN306723,SCOTTSDALE,AZ,85257,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.46355565,-111.9008628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-11073783.81,3210220.413,71045,306724,UNKNOWN306724,LAREDO,TX,78045,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.69218433,-99.47749254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,N,N
-13625851.03,4530631.688,71046,306725,EAST GRANDE,SOUTH SAN FRANCISCO,CA,94080,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.65378253,-122.4031024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,115,115,N,Y
-13154116.55,4043869.871,71047,306726,SANGAR,SOUTH PASADENA,CA,91030,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.11214168,-118.1654395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-11030841.3,3366904.91,71048,306727,UNKNOWN306727,NORTH PEARSALL,TX,78061,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.93129955,-99.09173333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,Y,Y
-10864548.16,3878127.857,71049,306728,UNKNOWN306728,AZLE,TX,76020,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.870502,-97.5978967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-13169655.31,4174625.011,71050,306729,UNKNOWN306729,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.07902127,-118.3050265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13037166.41,3851705.063,71051,306730,NAVAL STATION METERING,NATIONAL CITY,CA,92136,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.67091959,-117.1148585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Google Maps https://www.google.com/maps/d/viewer?mid=zTSni6vCg2rY.k3-uTUYnCT34&hl=en_US,6/30/2015 0:00,IMAGERY,6/30/2015 0:00,2,69,69,N,Y
-12355172.21,3781096.777,71052,306731,DEL BAC,TUCSON,AZ,85706,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.13539729,-110.9884003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,4,115,115,N,Y
-13501986.87,4574303.815,71053,306732,HARDING,STOCKTON,CA,95202,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96373333,-121.2904117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12406189.62,4277622.347,71054,306733,MOENKOPI,CAMERON,AZ,86045,SUBSTATION,IN SERVICE,COCONINO,4005,USA,35.83267703,-111.4466976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,4,500,500,N,Y
-11387913.67,4012513.134,71055,306734,UNKNOWN306734,LITTLEFIELD,TX,79339,NOT AVAILABLE,NOT AVAILABLE,LAMB,48279,USA,33.878604,-102.299369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,69,-999999,Y,N
-13061386.6,4025026.211,71056,306735,UNIVERSITY,RIVERSIDE,CA,92521,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.97187545,-117.3324321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13082982.25,4042737.721,71057,306736,MWD ETIWANDA,RANCHO CUCAMONGA,CA,91739,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.10372086,-117.5264291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11271639.68,4022014.67,71058,306737,UNKNOWN306737,FLOYDADA,TX,79235,NOT AVAILABLE,NOT AVAILABLE,FLOYD,48153,USA,33.949437,-101.254862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10553193.83,3790235.22,71059,306738,UNKNOWN306738,HENDERSON,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.20488578,-94.80095315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,4,138,69,N,N
-10876881.44,3686707.936,71060,306739,UNKNOWN306739,GATESVILLE,TX,76528,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.41457872,-97.70868841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13009512.94,4144733.571,71061,306740,GALE,DAGGETT,CA,92327,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.85898005,-116.8664431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,33,Y,Y
-13415326.94,4483662.14,71062,306741,UNKNOWN306741,MERCED,CA,95348,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.31897928,-120.5119323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13710419.46,4946538.328,71063,306742,HAYFORK,HAYFORK,CA,96041,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.55236632,-123.1627936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13126160.58,4028407.292,71064,306743,SANTEE,INDUSTRY,CA,91748,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.99706021,-117.9143067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,138,-999999,N,N
-13549354.61,4538712.518,71065,306744,VASCO,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.71123205,-121.7159233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,60,60,N,Y
-12822655.76,4342963.311,71066,306745,GRAND TETON,NORTH LAS VEGAS,NV,89085,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.30711996,-115.1878765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,2,230,230,N,Y
-13439575.71,4408488.419,71067,306746,SAN LUIS 5,FIREBAUGH,CA,93622,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.78001864,-120.7297627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-11182837.11,3693220.762,71068,306747,UNKNOWN306747,SAN ANGELO,TX,76901,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.46449526,-100.457135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,69,69,N,Y
-10810054.97,3914554.919,71069,306748,TEASLEY,DENTON,TX,76210,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.14491559,-97.10837606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-13013290.34,4061802.228,71070,306749,PINE KNOT,BIG BEAR LAKE,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.24540882,-116.9003761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,34,34,Y,Y
-10593588.21,3629592.656,71071,306750,UNKNOWN306750,GROVETON,TX,75845,SUBSTATION,IN SERVICE,TRINITY,48455,USA,30.97569175,-95.16382202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,Y,Y
-11242327.92,3995335.728,71072,306751,UNKNOWN306751,MCADOO,TX,79243,SUBSTATION,NOT AVAILABLE,DICKENS,48125,USA,33.75039884,-100.99155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13151346.27,4006049.084,71073,306752,BOOST,LONG BEACH,CA,90808,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.83038152,-118.1405536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12502637.46,3957473.823,71074,306753,WHITE TANKS APS,AVONDALE,AZ,85392,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46713562,-112.3131032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,6,230,69,N,Y
-11463062.68,3896325.816,71075,306754,PHILLIPS PUMP #1,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,33.00769821,-102.9744441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,13.8,Y,Y
-11070533.43,3178303.356,71076,306755,UNKNOWN306755,LAREDO,TX,78046,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.43801521,-99.4482938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,1,138,138,N,Y
-10988715.59,3881425.007,71077,306756,UNKNOWN306756,BRECKENRIDGE,TX,76424,NOT AVAILABLE,NOT AVAILABLE,STEPHENS,48429,USA,32.89537532,-98.71331166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,-999999,-999999,N,N
-10750783.32,3626431.566,71078,306757,UNKNOWN306757,HEARNE,TX,77859,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,30.95134184,-96.5759297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-12811089.24,4320413.587,71079,306758,SAHARA,SUNRISE MANOR,NV,89121,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.14370913,-115.0839727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-10811119.74,3888498.418,71080,306759,UNKNOWN306759,SOUTHLAKE,TX,76092,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.94871277,-97.11794097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,138,Y,Y
-13460052.16,4509128.658,71081,306760,COMMONS,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.50069319,-120.9137058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-10463897.29,3489055.144,71082,306761,PORT ACRES BULK,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.88717246,-93.99878869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,9,230,69,N,N
-13132276.61,4131763.948,71083,306762,REDMAN,LANCASTER,CA,93535,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.76332247,-117.969248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11431418.34,3890598.452,71084,306763,JAYBEE,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,32.964542,-102.6901781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,115,13.8,Y,Y
-10675596.8,3409264.304,71085,306764,UNKNOWN306764,BOLING,TX,77420,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.26379532,-95.90051769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10587513.28,3479796.42,71086,306765,UNKNOWN306765,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81503512,-95.10924996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,8,138,69,N,N
-12811863.55,4301028.961,71087,306766,UNKNOWN306766,HENDERSON,NV,89052,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.00296211,-115.0909284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,4,138,230,N,Y
-13349896.85,4756034.965,71088,306767,INCLINE,INCLINE VILLAGE,NV,89451,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.2394915,-119.9241638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,1,120,120,N,Y
-13173221.07,4045424.854,71089,306768,UNKNOWN306768,LOS ANGELES,CA,90068,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.12370611,-118.3370583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-13451371.63,4448352.575,71090,306769,CANAL,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.06630279,-120.8357273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,70,60,N,Y
-11283073.15,4261087.184,71091,306770,UNKNOWN306770,BORGER,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.71216155,-101.3575706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-13045174.47,4043289.629,71092,306771,HIGHLAND,HIGHLAND,CA,92374,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.107826,-117.1867961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,69,66,N,Y
-10832260.49,3878815.792,71093,306772,UNKNOWN306772,FORT WORTH,TX,76137,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.87569228,-97.30785162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11392152.19,3989676,71094,306773,UNKNOWN306773,WHITHARRAL,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.70811487,-102.3374443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,Y,N
-10540741.52,3669913.409,71095,306774,UNKNOWN306774,LUFKIN,TX,75901,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.2857371,-94.6890921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,2,138,-999999,Y,N
-11791244.41,4250936.148,71096,306775,PECOS_PNM,SANTA FE,NM,87505,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.63808594,-105.9225507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,2,46,46,Y,Y
-10852772.2,2992999.695,71097,306776,UNKNOWN306776,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.95088972,-97.49211143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,138,N,Y
-12823103.34,4323625.029,71098,306777,ALTA,LAS VEGAS,NV,89107,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.1670023,-115.1918972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,3,69,69,N,Y
-10620497.01,3827837.367,71099,306778,UNKNOWN306778,LINDALE,TX,75771,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.49025277,-95.40554788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,69,-999999,Y,N
-10868153.43,3416065.313,71100,306779,UNKNOWN306779,SMILEY,TX,78159,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.31707894,-97.63028338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,69,Y,Y
-10852143.38,3575351.26,71101,306780,TAYLOR WEST,HUTTO,TX,76574,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.55701116,-97.48646264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/8/2017 0:00,IMAGERY,2/8/2017 0:00,2,138,69,Y,Y
-10922893.14,3913964.701,71102,306781,UNKNOWN306781,PERRIN,TX,76486,SUBSTATION,NOT AVAILABLE,JACK,48237,USA,33.14047615,-98.12201852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13117680.54,4013869.76,71103,306782,RISER306782,PLACENTIA,CA,92870,RISER,IN SERVICE,ORANGE,6059,USA,33.88872111,-117.8381292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-13825456.89,4983756.057,71104,306783,FAIRHAVEN,SAMOA,CA,95564,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.80591415,-124.1961923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-12798834.62,4761883.559,71105,306784,ROBINSON,RUTH,NV,89301,SUBSTATION,IN SERVICE,WHITE PINE,32033,USA,39.28017147,-114.9738876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,3,500,345,N,Y
-13554290.15,4432421.378,71106,306785,GREEN VALLEY,INTERLAKEN,CA,95076,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.95202198,-121.7602601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,115,60,N,Y
