X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12209791.88,3887285.69,71107,306786,UNKNOWN306786,SAFFORD,AZ,85546,SUBSTATION,IN SERVICE,GRAHAM,4009,USA,32.93957041,-109.6824266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10965718.3,3431418.121,71108,306787,FIVE POINTS,SAN ANTONIO,TX,78207,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.43726074,-98.50672349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,13.8,N,N
-13779853.96,4766372.87,71109,306788,BIG RIVER,MENDOCINO,CA,95460,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.3113809,-123.7865342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,60,69,N,N
-11337801.19,4129425.983,71110,306789,HAPPY CITY,HAPPY,TX,79042,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.74606698,-101.8492009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,69,69,N,Y
-12107882.28,4408773.031,71111,306790,CUDEI,SHIPROCK,NM,87420,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.78206639,-108.7669571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,Y,Y
-10957108.28,4013571.686,71112,306791,UNKNOWN306791,WICHITA FALLS,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.88649831,-98.42937841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,4,345,13.8,N,N
-11427838.33,3890490.12,71113,306792,LTG-SEAGRAV,SEAGRAVES,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,32.9637255,-102.6580183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,115,13.8,N,N
-12415655.25,3869799.541,71114,306793,UNKNOWN306793,ELOY,AZ,85131,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.80764306,-111.5317287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13159421.88,4021697.69,71115,306794,SOUTHGATE,SOUTH GATE,CA,90280,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.9470749,-118.213098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13044674.19,3855865.793,71116,306795,NORTH ISLAND QF,CORONADO,CA,92118,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.702377,-117.182302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,2,69,69,N,Y
-13417680.16,5086501.682,71117,306796,ALTRUS,ALTURAS,CA,96101,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.50086139,-120.5330716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,BPA Public Mapservice,12/5/2014 0:00,IMAGERY/OTHER,12/5/2014 0:00,1,230,115,N,N
-12931253.57,3994519.105,71118,306797,DILLION,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.74429912,-116.1634273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,1,92,92,Y,Y
-13269676.58,4246419.389,71119,306798,FAMOSO,MC FARLAND,CA,93250,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60510349,-119.2035329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,4,115,70,Y,Y
-13103954.53,3970388.309,71120,306799,NIGUEL,LAGUNA NIGUEL,CA,92677,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.5638597,-117.7148264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-13173485.01,4049511.449,71121,306800,UNKNOWN306800,BURBANK,CA,91505,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.15409064,-118.3394293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10791144.69,3893241.653,71122,306801,NORTHWEST CARROLLTON,CARROLLTON,TX,75006,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.98446138,-96.93850212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,12,345,13.8,N,N
-11554616.1,3849216.852,71123,306802,ZIA,MALJAMAR,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.65210206,-103.7968825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-13174363.85,4053797.679,71124,306803,VALLEY,BURBANK,CA,91505,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.18594776,-118.3473241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-11091787.85,3820533.393,71125,306804,UNKNOWN306804,ABILENE,TX,79601,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.43489255,-99.63922553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13484359.84,4672675.151,71126,306805,LAKE,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65711905,-121.1320654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,7,230,115,N,Y
-10467204.26,3504838.017,71127,306806,UNKNOWN306806,CENTRAL GARDENS,TX,77627,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.01002101,-94.0284957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-11641445.4,3955591.81,71128,306807,PINE LODGE,ROSWELL,NM,88201,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.4530311,-104.5768833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,69,69,N,Y
-10698097.88,3780105.056,71129,306808,UNKNOWN306808,TRINIDAD,TX,75163,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.12785308,-96.10264835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,0,-999999,-999999,N,N
-10592152.8,3474739.227,71130,306809,CHANNELVIEW,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.77561109,-95.15092752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,8,138,69,N,N
-13162526.09,4165036.877,71131,306810,UNKNOWN306810,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.0085041,-118.2409837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,345,-999999,Y,N
-12751765.95,3976727.031,71132,306811,OLIVE LAKE,BLYTHE,CA,92225,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.61129449,-114.5510625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-13623588.24,4953786.772,71133,306812,SULPHUR,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.60182235,-122.3827754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12348820.86,3680011.386,71134,306813,VALENCIA,NOGALES,AZ,85621,SUBSTATION,IN SERVICE,SANTA CRUZ,4023,USA,31.36322633,-110.9313452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,115,115,Y,Y
-10744757.19,3547145.927,71135,306814,UNKNOWN306814,SOMERVILLE,TX,77879,SUBSTATION,IN SERVICE,BURLESON,48051,USA,30.33858089,-96.52179612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13291949.1,4178404.408,71136,306815,CADET,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.1068006,-119.4036103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-13564775.06,4532877.416,71137,306816,VINEYARD,PLEASANTON,CA,94566,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.66975268,-121.8544476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,230,60,N,Y
-11453343.41,3919641.652,71138,306817,UNKNOWN306817,PLAINS,TX,79355,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,33.18316714,-102.8871344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,69,69,Y,Y
-11299925.13,4038821.598,71139,306818,IRICK,LOCKNEY,TX,79241,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.07458669,-101.5089545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,115,-999999,Y,N
-12808342.7,4337256.151,71140,306819,UNKNOWN306819,NORTH LAS VEGAS,NV,89115,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.26579422,-115.0593001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-10927114.29,3465333.707,71141,306820,LOOP 337,NEW BRAUNFELS,TX,78130,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.70224782,-98.15993774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-13574057.4,4981590.885,71142,306821,CEDAR CREEK,ROUND MOUNTAIN,CA,96069,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.79119022,-121.9378323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11390147.67,4101801.648,71143,306822,UNKNOWN306822,DIMMITT,TX,79027,SUBSTATION,NOT AVAILABLE,CASTRO,48069,USA,34.54191117,-102.3194374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,115,-999999,Y,N
-10481535.06,3523650.045,71144,306823,HELBIG,BEAUMONT,TX,77708,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.15624897,-94.15723142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,230,69,N,N
-10794856.82,3830642.303,71145,306824,UNKNOWN306824,MIDLOTHIAN,TX,76065,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.51150364,-96.97184868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-11469842.39,3656755.244,71146,306825,WOLFCAMP,COYANOSA,TX,79730,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,31.18466917,-103.0353473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-11393967.74,3743416.494,71147,306826,UNKNOWN306826,ODESSA,TX,79761,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.84831845,-102.3537536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,138,69,N,N
-12554441.62,3961012.809,71148,306827,UNKNOWN306827,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4936519,-112.7784679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13604819.87,4508703.272,71149,306828,BAIR,REDWOOD CITY,CA,94063,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.4976615,-122.2141763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,3,115,115,N,Y
-10925091.98,3153752.735,71150,306829,UNKNOWN306829,FALFURRIAS,TX,78355,SUBSTATION,IN SERVICE,BROOKS,48047,USA,27.24210872,-98.14177109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,69,N,Y
-10969421.13,3336916.868,71151,306830,UNKNOWN306830,CHRISTINE,TX,78026,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.69526414,-98.53998663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,69,Y,Y
-10967461.34,3944811.579,71152,306831,UNKNOWN306831,LOVING,TX,76374,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.37219581,-98.52238146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-10450895.29,3524657.173,71153,306832,UNKNOWN306832,ORANGE,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.16407139,-93.88198973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,2,230,69,N,N
-10818181.31,3923052.388,71154,306833,R.D. WELLS INTERCHANGE,DENTON,TX,76207,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.20880608,-97.18137613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,138,69,N,N
-11225620.58,3814910.814,71155,306834,UNKNOWN306834,COLORADO CITY,TX,79512,SUBSTATION,NOT AVAILABLE,MITCHELL,48335,USA,32.39225324,-100.8414654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,Y,Y
-10856845.07,3936873.506,71156,306835,UNKNOWN306835,DECATUR,TX,76234,SUBSTATION,IN SERVICE,WISE,48497,USA,33.31262428,-97.5286986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,N,Y
-11638494.23,3887936.918,71157,306836,UNKNOWN306836,LAKE ARTHUR,NM,88253,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.94447992,-104.5503725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-11878823.71,4208397.358,71158,306837,PROGRESS STATION,RIO RANCHO,NM,87144,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.326919,-106.709289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13591681.64,4870916.025,71159,306838,LOS MOLINOS,LOS MOLINOS,CA,96055,SUBSTATION,NOT AVAILABLE,TEHAMA,6103,USA,40.03421823,-122.0961536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13151343,4020755.815,71160,306839,STEWART,DOWNEY,CA,90241,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94005575,-118.1405242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11381826.21,3876307.652,71161,306840,CEDARLAKE,SEAGRAVES,TX,79359,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.85676758,-102.2446844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,1,69,-999999,Y,N
-13604615.75,4500208.388,71162,306841,RISER306841,ATHERTON,CA,94027,RISER,IN SERVICE,SAN MATEO,6081,USA,37.43709361,-122.2123426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,60,60,Y,Y
-13251545.53,4234186.607,71163,306842,SIERRA,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.51570854,-119.0406589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,115,115,Y,Y
-13189331.54,4485951.498,71164,306843,UNKNOWN306843,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.33533279,-118.4817811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13172781.96,4011315.591,71165,306844,LA FRESA,TORRANCE,CA,90504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86967226,-118.3331137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,12,230,66,N,Y
-10747740.48,3873735.4,71166,306845,LAKE HUBBARD SES,DALLAS,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.83735496,-96.54859538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,15,138,69,N,N
-11886585.63,3808282.087,71167,306846,DONA ANA,LAS CRUCES,NM,88005,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.34195785,-106.7790155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-12759267.94,4142640.995,71168,306847,NEEDLES,NEEDLES,CA,92363,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.84355375,-114.6184541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10739627.33,3865781.108,71169,306848,UNKNOWN306848,FORNEY,TX,75126,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.77729755,-96.47571373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,N,N
-11023054.94,3051527.547,71170,306849,UNKNOWN306849,ROMA CREEK,TX,78584,SUBSTATION,IN SERVICE,STARR,48427,USA,26.42268797,-99.02178734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-12967421.16,4375106.948,71171,306850,VALLEY,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.539464,-116.4883263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,1,138,138,N,Y
-11238344.62,4238840.373,71172,306851,UNKNOWN306851,PAMPA,TX,79065,SUBSTATION,NOT AVAILABLE,GRAY,48179,USA,35.54972917,-100.9557674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,230,115,Y,Y
-13519974.88,4662116.295,71173,306852,RISER306852,SACRAMENTO,CA,95816,RISER,IN SERVICE,SACRAMENTO,6067,USA,38.58301115,-121.4520008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,0,-999999,-999999,N,N
-13414127.34,4177406.985,71174,306853,UNKNOWN306853,NIPOMO,CA,93444,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.09947026,-120.5011561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,1,115,115,Y,Y
-10573617.27,3798266.898,71175,306854,UNKNOWN306854,OVERTON,TX,75684,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.26591467,-94.98442001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,3,138,69,Y,Y
-10612337.39,3467140.245,71176,306855,UNIVERSITY,HOUSTON,TX,77023,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71634302,-95.33224874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,5,138,69,N,N
-13089876.52,4009729.65,71177,306856,JEFFERSON,CORONA,CA,92882,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.85784226,-117.5883615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,66,N,Y
-12279009.81,4155543.621,71178,306857,CHOLLA,HOLBROOK,AZ,86025,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.93862477,-110.3042218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://westconnect.com/filestorage/wc_2013_map_4_swat,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,9,500,-999999,N,N
-10554326.01,3498512.978,71179,306858,UNKNOWN306858,DAYTON,TX,77535,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,29.96080727,-94.81112366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13382656.77,4650073.265,71180,306859,SALT SPRINGS,PIONEER,CA,95666,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.49839306,-120.2184511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-11010138.45,3909018.16,71181,306860,UNKNOWN306860,WOODSON,TX,76491,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.10326094,-98.90575652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,345,69,Y,Y
-11098575.62,3827631.703,71182,306861,UNKNOWN306861,ABILENE,TX,79601,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.48869441,-99.7002011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-13091045.07,3965384.918,71183,306862,RANCHO MISSION VIEJO,SAN JUAN CAPISTRANO,CA,92675,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.52639923,-117.5988588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,138,N,Y
-13575894.5,4491623.271,71184,306863,KENNETH,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37583252,-121.9543352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,-999999,Y,N
-13557857.49,4389598.273,71185,306864,UNKNOWN306864,SEASIDE,CA,93955,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.64398419,-121.792306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,2,115,115,Y,Y
-10849789.26,2989839.393,71186,306865,UNKNOWN306865,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.92536,-97.4653152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-10565475.85,3422899.463,71187,306866,UNKNOWN306866,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37059421,-94.9112844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-13248227.41,4064335.992,71188,306867,SOMIS & SHELLSOM,SOMIS,CA,93066,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.2642219,-119.0108517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13671697.4,4693877.884,71189,306868,GEYSERS 3,GEYSERVILLE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.80570019,-122.8149473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,230,115,Y,Y
-10914687.01,3450831.042,71190,306869,UNKNOWN306869,MCQUEENEY,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.58902163,-98.04830163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-12731459.42,4104521.626,71191,306870,UNKNOWN306870,LAKE HAVASU CITY,AZ,86404,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.56203529,-114.3686458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13051589.3,3999892.596,71192,306871,GAVILAN,PERRIS,CA,92570,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.78442818,-117.2444215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-13666403.75,4981740.89,71193,306872,TRINITY,LEWISTON,CA,96052,SUBSTATION,IN SERVICE,TRINITY,6105,USA,40.79221041,-122.7673937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,60,N,N
-10885148.99,3513046.273,71194,306873,TURNERSVILLE,CREEDMOOR,TX,78610,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.07385127,-97.78295703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/9/2017 0:00,IMAGERY,2/9/2017 0:00,4,138,69,N,N
-12503246.1,3955466.76,71195,306874,UNKNOWN306874,AVONDALE,AZ,85323,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.45209386,-112.3185707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-12758992.43,3862546.89,71196,306875,UNKNOWN306875,WINTERHAVEN,CA,92283,NOT AVAILABLE,NOT AVAILABLE,IMPERIAL,6025,USA,32.75286658,-114.6159791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,-999999,-999999,N,N
-10736742.53,3572711.842,71197,306876,UNKNOWN306876,SOMERVILLE,TX,77879,SUBSTATION,NOT AVAILABLE,BURLESON,48051,USA,30.53659151,-96.4497992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10464442.52,3678430.692,71198,306877,UNKNOWN306877,BRONSON,TX,75930,SUBSTATION,NOT AVAILABLE,SABINE,48403,USA,31.35110071,-94.00368659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,-999999,Y,N
-11415716.13,3762601.288,71199,306878,UNKNOWN306878,NORTH COWDEN,TX,79741,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.99459599,-102.5491228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-13522488.65,4667841.924,71200,306879,TENAYA-NORTHGATE,SACRAMENTO,CA,95833,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62320629,-121.4745824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13599646.74,4506281.306,71201,306880,TYCO ELECTRONICS,MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.48039807,-122.1677053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,60,Y,Y
-12950386.45,5007644.259,71202,306881,BOULDER BASIN,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.96814544,-116.3353009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,radioreference.com http://www.radioreference.com/apps/db/?fccCallsign=WNXQ603,8/11/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,120,120,N,Y
-10616775.53,3462412.667,71203,306882,HOLMES,HOUSTON,TX,77021,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.67945272,-95.37211728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13610254.29,4799249.985,71204,306883,LOGAN CREEK,WILLOWS,CA,95988,SUBSTATION,IN SERVICE,GLENN,6021,USA,39.53951651,-122.2629945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,230,230,N,Y
-13152202.58,4016975.984,71205,306884,IMPERIAL,DOWNEY,CA,90242,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91188143,-118.148246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11511371.88,3630963.183,71206,306885,HOEFSROA2,BALMORHEA,TX,79718,SUBSTATION,IN SERVICE,REEVES,48389,USA,30.986247,-103.408413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,AEPSC and Oncor Barilla Junction Transmission Project http://www.ercot.com/content/wcm/key_documents_lists/77730/AEPSC_and_Oncor_Barilla_Junction_Area_Improvement_Project__EIR_Update.pdf,6/21/2016 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,N,Y
-13543263.2,4746047.814,71207,306886,PEASE,TIERRA BUENA,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.16997119,-121.6612033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,-999999,N,N
-10993325.76,3825133.726,71208,306887,UNKNOWN306887,OLDEN,TX,76470,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.46976458,-98.75472554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,138,69,N,N
-13102039.32,3976441.273,71209,306888,MOULTON,LAKE FOREST,CA,92630,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.60915663,-117.6976218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,66,-999999,Y,N
-10564642.86,3471481.619,71210,306889,UNKNOWN306889,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.75020774,-94.90380154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10701195.72,3502385.343,71211,306890,RACOON BEND,COCHRAN,TX,77418,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,29.99094019,-96.13047671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-12473998.17,3982682.205,71212,306891,LONE PEAK,PHOENIX,AZ,85024,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.65583529,-112.0558321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,6,230,69,N,Y
-13166453.34,4169959.544,71213,306892,UNKNOWN306892,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.04471609,-118.2762628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11207069.19,3542787.268,71214,306893,CAUTHORN,SONORA,TX,76950,SUBSTATION,IN SERVICE,SUTTON,48435,USA,30.30478255,-100.6748155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-13503779.39,4696220.934,71215,306894,FORMICA,ROCKLIN,CA,95765,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.82210048,-121.3065142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13227141,4318060.043,71216,306895,BOXWOOD,SPRINGVILLE,CA,93265,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.12663406,-118.8214292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-11631603.31,3938917.494,71217,306896,UNKNOWN306896,ROSWELL,NM,88203,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.32796735,-104.4884703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-10991365.81,3055896.251,71218,306897,DEL SOL,RIO GRANDE CITY,TX,78582,SUBSTATION,IN SERVICE,STARR,48427,USA,26.45782767,-98.737119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY/OTHER,3/14/2017 0:00,4,345,69,N,N
-13496981.56,4621132.024,71219,306898,HERALD-TWIN CITIES,HERALD,CA,95638,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.29463604,-121.2454482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13468903.34,4528294.282,71220,306899,12TH ST,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.63715678,-120.9932173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/24/2015 0:00,IMAGERY/OTHER,8/24/2015 0:00,3,66,60,Y,Y
-11022762.54,3063962.532,71221,306900,UNKNOWN306900,SALINENO,TX,78584,SUBSTATION,IN SERVICE,STARR,48427,USA,26.52268068,-99.0191606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,Y
-13189261.08,4486037.312,71222,306901,CONTROL,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.33594572,-118.4811481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/2/2015 0:00,IMAGERY/OTHER,3/2/2015 0:00,5,230,115,N,Y
-13519789.46,4673085.607,71223,306902,PINEDALE-RIO LINDA,SACRAMENTO,CA,95838,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65999832,-121.4503351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13284446.79,4184776.195,71224,306903,GARDNER,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.1536131,-119.3362159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-11395330.1,3609190.297,71225,306904,SHERBINO I,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.818423,-102.365992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY/OTHER,2/4/2019 0:00,2,138,34.5,N,N
-12685934.41,4199543.286,71226,306905,UNKNOWN306905,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.26200103,-113.9596877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10565233.8,3854105.039,71227,306906,UNKNOWN306906,GILMER,TX,75645,SUBSTATION,NOT AVAILABLE,UPSHUR,48459,USA,32.68906609,-94.90911004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10839678.87,3881642.262,71228,306907,WAGLEY ROBERTSON,FORT WORTH,TX,76131,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.89701402,-97.374492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-12730073.04,4236428.648,71229,306908,UNKNOWN306908,DOLAN SPRINGS,AZ,86441,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.53210043,-114.3561918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13582805.42,4491439.397,71230,306909,BRITTON,SUNNYVALE,CA,94086,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.3745199,-122.0164171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-11135083.2,3788741.369,71231,306910,UNKNOWN306910,BRADSHAW,TX,79562,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.1935302,-100.0281543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-10709634.59,3681805.486,71232,306911,UNKNOWN306911,JEWETT,TX,75846,SUBSTATION,NOT AVAILABLE,LEON,48289,USA,31.37698711,-96.20628438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,Y,Y
-10983091.58,3948286.541,71233,306912,UNKNOWN306912,OLNEY,TX,76366,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.39826094,-98.66279032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,345,69,N,N
-12443153.46,3957311.26,71234,306913,CULBERTSON,MESA,AZ,85213,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4659174,-111.7787494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-13527479.49,4672242.029,71235,306914,DEL PASO,SACRAMENTO,CA,95834,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65408066,-121.5194158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10653085.64,3979566.845,71236,306915,UNKNOWN306915,BROOKSTON,TX,75421,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.63253731,-95.69829653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,69,69,Y,Y
-13035205.69,3840125.445,71237,306916,IMPERIAL BEACH,SAN DIEGO,CA,92154,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.583313,-117.097245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep26_2013.pdf,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,69,69,N,Y
-12918710.95,3950096.374,71238,306917,DESERT SHORES,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.41183311,-116.050755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13556203.98,4596445.154,71239,306918,UNKNOWN306918,RIO VISTA,CA,94571,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.12037788,-121.7774523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,230,230,Y,Y
-12051035.99,4406508.403,71240,306919,WEST LOOP,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.76577117,-108.2562982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-12509150.58,3984819.353,71241,306920,BEARDSLEY,SUN CITY WEST,AZ,85375,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.67181414,-112.3716116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,69,N,Y
-10527223.9,3870023.451,71242,306921,UNKNOWN306921,AVINGER,TX,75630,SUBSTATION,NOT AVAILABLE,MARION,48315,USA,32.80933363,-94.5676613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,69,Y,Y
-12474034.81,3969413.831,71243,306922,GRISWALD,PHOENIX,AZ,85020,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.55656505,-112.0561612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,2,69,69,N,Y
-13069463.2,4019651.396,71244,306923,CASA BLANCA,RIVERSIDE,CA,92504,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.93182453,-117.4049855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11182900.97,3795342.907,71245,306924,UNKNOWN306924,MARYNEAL,TX,79535,SUBSTATION,NOT AVAILABLE,NOLAN,48353,USA,32.24370141,-100.4577087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,69,-999999,Y,N
-13175538.69,4014700.627,71246,306925,LAWNDALE,LAWNDALE,CA,90260,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.89491676,-118.3578778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13161785.09,4029206.857,71247,306926,BJ,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00301487,-118.2343272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,66,66,Y,Y
-13249373.37,4225961.956,71248,306927,DEXEL,OILDALE,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.45554825,-119.021146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-10758861.16,3876074.08,71249,306928,CENTERVILLE RD,GARLAND,TX,75228,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.85500501,-96.64849416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,8,138,69,N,N
-13380529.41,4092879.457,71250,306929,GAVIOTA,GOLETA,CA,93117,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.475865,-120.1993408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10825531.81,3233887.452,71251,306930,UNKNOWN306930,INGLESIDE,TX,78374,SUBSTATION,NOT AVAILABLE,SAN PATRICIO,48409,USA,27.88027403,-97.24740685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,138,69,Y,Y
-10895757.44,3448187.532,71252,306931,CAPOTE,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.56836933,-97.87825444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,N,N
-12471773.08,3986407.352,71253,306932,AQUEDUCT,PHOENIX,AZ,85024,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.68368524,-112.0358438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,-999999,N,N
-13143626.04,4014241.532,71254,306933,SOUTHPAC,NORWALK,CA,90650,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89149342,-118.0712016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10661779.35,3468796.412,71255,306934,UNKNOWN306934,CINCO RANCH,TX,77494,SUBSTATION,NOT AVAILABLE,FORT BEND,48157,USA,29.72926324,-95.77639345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,138,69,Y,Y
-13308535.96,4451969.593,71256,306935,KERCHOFF 1,FRIANT,CA,93602,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.09222516,-119.5526127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,Y,Y
-10796010,3787425.53,71257,306936,UNKNOWN306936,MILFORD,TX,76670,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.18352661,-96.98220786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,-999999,Y,N
-10558938.19,3826634.792,71258,306937,UNKNOWN306937,KILGORE,TX,75662,SUBSTATION,NOT AVAILABLE,GREGG,48183,USA,32.48114023,-94.8525556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13160516.05,3996917.209,71259,306938,DIKE,LONG BEACH,CA,90802,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.7622104,-118.2229272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,66,-999999,Y,N
-10489097.82,3490078.827,71260,306939,UNKNOWN306939,FANNETT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.89514506,-94.22516885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10631300.48,3501320.52,71261,306940,BAMMEL,BAMMEL,TX,77066,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.98265516,-95.50259714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-10590810.77,3531704.782,71262,306941,UNKNOWN306941,SPLENDORA,TX,77372,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.21879317,-95.13887185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,138,N,Y
-13382970.28,4770111.209,71263,306942,DONNER,TRUCKEE,CA,96161,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.33735901,-120.2212675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10879353.66,3823062.819,71264,306943,UNKNOWN306943,GRANBURY,TX,76049,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.4540681,-97.7308967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,138,138,Y,Y
-10885846.54,3165022.104,71265,306944,UNKNOWN306944,RIVIERA,TX,78379,SUBSTATION,NOT AVAILABLE,KLEBERG,48273,USA,27.33207786,-97.78922328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,69,-999999,Y,N
-13045265.69,3967189.059,71266,306945,MURRIETTA 2,MURRIETA,CA,92562,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.53990874,-117.1876155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,Y,N
-12457773.91,3832572.862,71267,306946,UNKNOWN306946,CASA GRANDE,AZ,85193,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.5261271,-111.9100871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,69,-999999,N,N
-13151616.93,4011917.71,71268,306947,SOMERSET,BELLFLOWER,CA,90706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.87416321,-118.142985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10732200.69,3441447.179,71269,306948,UNKNOWN306948,GARWOOD,TX,77442,SUBSTATION,NOT AVAILABLE,COLORADO,48089,USA,29.51569152,-96.40899911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,-999999,-999999,N,N
-11109527.34,3402786.098,71270,306949,UVALDE,UVALDE,TX,78801,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.21301492,-99.79858209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,7,138,69,N,N
-13623470.63,4921783.835,71271,306950,OLINDA,COTTONWOOD,CA,96022,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.38319123,-122.3817189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,5,500,230,N,Y
-13105336.19,3979146.993,71272,306951,RISER306951,IRVINE,CA,92618,RISER,IN SERVICE,ORANGE,6059,USA,33.629397,-117.727238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-13750417.95,4691089.08,71273,306952,GUALALA,GUALALA,CA,95445,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,38.78617491,-123.5221061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-10788278.48,3888724.569,71274,306953,CARROLLTON-UPFIELD,CARROLLTON,TX,75006,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95041754,-96.91275444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,13.8,N,N
-10612446.34,3497232.888,71275,306954,GREENS ROAD,HOUSTON,TX,77032,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.95084421,-95.33322751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10757311.4,3878180.877,71276,306955,CENTERVILLE,GARLAND,TX,75041,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.87090203,-96.63457247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13526824.09,4653559.761,71277,306956,FRUITRIDGE & S. LAND PARK,SACRAMENTO,CA,95822,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52290051,-121.5135283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12729091.73,3877779.484,71278,306957,KOFA,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.8678735,-114.3473765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,161,161,N,Y
-11534594.64,3682642.184,71279,306958,UNKNOWN306958,PECOS,TX,79772,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.38340392,-103.6170266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,69,69,Y,Y
